<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Intesis INMBSACA001I000 Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Intesis INMBSACA001I000 Modbus register map: 23 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/intesis/inmbsaca001i000">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Intesis INMBSACA001I000 Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Intesis INMBSACA001I000 Modbus register map: 23 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/intesis/inmbsaca001i000">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Intesis INMBSACA001I000 Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Intesis INMBSACA001I000 Modbus register map: 23 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/intesis/inmbsaca001i000",
   "url": "https://easymodbus.com/modbus-register-maps/intesis/inmbsaca001i000",
   "name": "Intesis INMBSACA001I000 Modbus Register Map | Easy Modbus",
   "description": "Intesis INMBSACA001I000 Modbus register map: 23 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/intesis/inmbsaca001i000#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/intesis/inmbsaca001i000#dataset",
   "name": "Intesis (HMS Networks) INMBSACA001I000 XYE-bus air conditioner to Modbus RTU interface (1 unit) Modbus register map",
   "description": "Small Modbus RTU slave that connects to the XYE bus of one VRF / commercial-line indoor unit. Holding registers give on/off, mode, fan, vane, setpoint and room temperature, alarms and error code, window-contact and remote-lock features, a Modbus-fed ambient temperature and run hours. Intesis INMBSACA001I000 Modbus register map: 23 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/intesis/inmbsaca001i000",
   "keywords": [
    "Intesis (HMS Networks) INMBSACA001I000 XYE-bus air conditioner to Modbus RTU interface (1 unit) Modbus register map",
    "Intesis (HMS Networks) INMBSACA001I000 XYE-bus air conditioner to Modbus RTU interface (1 unit) Modbus registers",
    "Intesis (HMS Networks) Modbus map",
    "INMBSACA001I000 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Intesis INMBSACA***I000 Modbus RTU (EIA-485) Interface for air conditioners - User Manual",
    "url": "https://www.hms-networks.com/docs/default-source/products/intesis/manuals-and-guides---manuals/user-manual-inmbsacaxxxi000.pdf",
    "author": {
     "@type": "Organization",
     "name": "Intesis (HMS Networks)"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Intesis (HMS Networks) INMBSACA001I000 XYE-bus air conditioner to Modbus RTU interface (1 unit)",
    "description": "VRF / split AC gateway"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/intesis/inmbsaca001i000.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/intesis/inmbsaca001i000.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Intesis (HMS Networks) INMBSACA001I000 XYE-bus air conditioner to Modbus RTU interface (1 unit) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 23 registers: 23 holding registers. 13 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Intesis (HMS Networks) INMBSACA001I000 XYE-bus air conditioner to Modbus RTU interface (1 unit) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Tables give a 'protocol address' and a 'PLC address' (protocol + 1); the protocol address is the wire address and is used for 'documented'."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Intesis (HMS Networks) INMBSACA001I000 XYE-bus air conditioner to Modbus RTU interface (1 unit)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 0 AC unit on/off (On/off); HR 1 AC unit mode (Mode); HR 2 AC unit fan speed (Fan speed); HR 4 AC unit temperature setpoint (Setpoint); HR 5 AC unit temperature reference (Room temperature); HR 10 AC unit alarm status (Alarm); HR 11 Error code (Error code / communication error)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Intesis (HMS Networks) INMBSACA001I000 XYE-bus air conditioner to Modbus RTU interface (1 unit)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No enable step; register 7 must stay 0 (interface enabled)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Intesis (HMS Networks) INMBSACA001I000 XYE-bus air conditioner to Modbus RTU interface (1 unit) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Intesis INMBSACA***I000 Modbus RTU (EIA-485) Interface for air conditioners - User Manual (User Manual v1.8 EN), revision 2026-04, published free by Intesis (HMS Networks) at https://www.hms-networks.com/docs/default-source/products/intesis/manuals-and-guides---manuals/user-manual-inmbsacaxxxi000.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Intesis (HMS Networks)",
     "item": "https://easymodbus.com/modbus-register-maps/intesis/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "INMBSACA001I000 XYE-bus air conditioner to Modbus RTU interface (1 unit)",
     "item": "https://easymodbus.com/modbus-register-maps/intesis/inmbsaca001i000"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/intesis/">Intesis (HMS Networks)</a></li><li aria-current="page">INMBSACA001I000 XYE-bus air conditioner to Modbus RTU interface (1 unit)</li></ol>
<p class="eyebrow">VRF / split AC gateway &middot; Modbus register map</p><h1><span class="mfr">Intesis (HMS Networks)</span> INMBSACA001I000 XYE-bus air conditioner to Modbus RTU interface (1 unit) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>Small Modbus RTU slave that connects to the XYE bus of one VRF / commercial-line indoor unit. Holding registers give on/off, mode, fan, vane, setpoint and room temperature, alarms and error code, window-contact and remote-lock features, a Modbus-fed ambient temperature and run hours.</p>
<p>This page lists <strong>23 Modbus registers</strong> for the Intesis (HMS Networks) INMBSACA001I000 XYE-bus air conditioner to Modbus RTU interface (1 unit) &mdash; 13 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Intesis (HMS Networks)&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/intesis/">Intesis (HMS Networks)</a></dd></div><div><dt>Model</dt><dd>INMBSACA001I000 XYE-bus air conditioner to Modbus RTU interface (1 unit)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac-gateways/">VRF / split AC gateway</a></dd></div><div><dt>Registers</dt><dd>23 (13 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N2</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Also known as</dt><dd>INMBSACA001I000</dd></div><div><dt>Source document</dt><dd><a href="https://www.hms-networks.com/docs/default-source/products/intesis/manuals-and-guides---manuals/user-manual-inmbsacaxxxi000.pdf" rel="nofollow noopener" target="_blank">Intesis INMBSACA***I000 Modbus RTU (EIA-485) Interface for air conditioners - User Manual &middot; User Manual v1.8 EN &middot; rev. 2026-04</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/intesis/inmbsaca001i000.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/intesis/inmbsaca001i000.json">JSON</a>
  <a class="btn" href="https://www.hms-networks.com/docs/default-source/products/intesis/manuals-and-guides---manuals/user-manual-inmbsacaxxxi000.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Intesis (HMS Networks) INMBSACA001I000 XYE-bus air conditioner to Modbus RTU interface (1 unit)</h2>
<div class="answer"><b>Integration in brief</b><p>Set the slave address and baud on SW3/SW4, set the indoor unit address to 0, then read and write holding registers 0..11. Check SW4 for the temperature format before scaling.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">AC unit on/off</td><td class="f">UINT16</td><td>On/off</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">AC unit mode</td><td class="f">UINT16</td><td>Mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2">HR 2</a></td><td class="n">AC unit fan speed</td><td class="f">UINT16</td><td>Fan speed</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-4">HR 4</a></td><td class="n">AC unit temperature setpoint</td><td class="f">UINT16</td><td>Setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-5">HR 5</a></td><td class="n">AC unit temperature reference</td><td class="f">UINT16</td><td>Room temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-10">HR 10</a></td><td class="n">AC unit alarm status</td><td class="f">UINT16</td><td>Alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-11">HR 11</a></td><td class="n">Error code</td><td class="f">UINT16</td><td>Error code / communication error</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>No enable step; register 7 must stay 0 (interface enabled).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>All registers are unsigned 16-bit holding registers.</li><li>Error code 65535 (-1 signed) means the interface cannot talk to the indoor unit.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Slave address and baud rate are set on DIP switches SW3/SW4 (factory: address 1, 9600 bps) and can be read back over Modbus.</li><li>The interface detects 8N2 or 8N1 framing by itself.</li><li>Changes to DIP switches need a power cycle.</li><li>Connect X / Y of the indoor unit&#x27;s XYE bus to the interface (E is not used); the bus may be up to 1200 m.</li><li>SW1 sets the unit&#x27;s features (Auto mode, Dry mode, fan Auto, 2 or 3 fan speeds).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The interface needs the indoor unit powered before it starts communicating.</li></ul>
</section>
<h2 id="registers">Intesis (HMS Networks) INMBSACA001I000 XYE-bus air conditioner to Modbus RTU interface (1 unit) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>23</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">23 of 23 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Intesis (HMS Networks) INMBSACA001I000 XYE-bus air conditioner to Modbus RTU interface (1 unit) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0</td><td class="n">AC unit on/off</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1</td><td class="n">AC unit mode</td><td class="d">Available modes depend on the indoor unit.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = Heat; 2 = Dry; 3 = Fan; 4 = Cool</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2</td><td class="n">AC unit fan speed</td><td class="d">Available speeds depend on the indoor unit.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = SP1; 2 = SP2; 3 = SP3</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3</td><td class="n">AC unit up/down vane position</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 10 = Swing</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4</td><td class="n">AC unit temperature setpoint</td><td class="d">17..30 °C (63..86 °F). SW4 x1 °C assumed (x10: 0.1, or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5</td><td class="n">AC unit temperature reference</td><td class="d">Temperature the unit controls on. SW4 x1 °C assumed (x10: 0.1, or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6</td><td class="n">Window contact</td><td class="d">Virtual window contact written from Modbus.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Closed; 1 = Open</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7</td><td class="n">Interface disablement</td><td class="d">Non-volatile.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Interface enabled; 1 = Interface disabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8</td><td class="n">Remote control disablement</td><td class="d">Blocks the wired remote on the MD-RC bus. Non-volatile.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Remote enabled; 1 = Remote disabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9</td><td class="n">AC unit operation time</td><td class="d">Hours the unit has been on, 0..65535. Non-volatile.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10</td><td class="n">AC unit alarm status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11</td><td class="n">Error code</td><td class="d">0 = no error, 65535 = interface-to-unit communication error, other = unit error code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error active; 65535 = Interface to AC unit communication error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13</td><td class="n">Open-window switch-off timeout</td><td class="d">0..30 min, factory 30.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15</td><td class="n">Modbus slave address</td><td class="d">1..63.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21</td><td class="n">Max number of fan speeds</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22</td><td class="n">Ambient temperature from external sensor</td><td class="d">Room temperature written from Modbus. SW4 x1 °C assumed (x10: 0.1, or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s">32768 = Initialisation value / no value (0x8000)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23</td><td class="n">AC real temperature setpoint</td><td class="d">Setpoint in use by the unit. SW4 x1 °C assumed (x10: 0.1, or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-49"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">49</td><td class="n">Device ID</td><td class="d">Reads 0x2200.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50</td><td class="n">Software version</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-66"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">66</td><td class="n">Return path temperature</td><td class="d">SW4 x1 °C assumed (x10: 0.1, or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s">32768 = Initialisation value / no value (0x8000)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-97"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">97</td><td class="n">Block periodic sendings</td><td class="d">Blocked = commands only sent when the value changes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Non-blocked; 1 = Blocked</td></tr>
<tr data-row data-type="holding_register" id="r-hr-99"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">99</td><td class="n">Reset / reboot device</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Reset</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2031"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2031</td><td class="n">Capacity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = 1 indoor unit</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Every register is a 16-bit unsigned holding register per the manual. Temperature rows print an initialisation value of -32678 (some rows -32768, which is raw 0x8000 = 32768); -32678 looks like a typo for -32768 but the manual does not confirm it, so no marker value is given for those rows.</li><li>Temperatures follow DIP switch SW4: whole °C, decidegrees (x10) or °F. The register footnotes call x10 the default, but the SW4 table marks Celsius degrees as the factory setting, so scale 1 / °C is used here; with x10 selected use 0.1.</li><li>The baud-rate registers are left out: the manual lists the available rates but not the number that stands for each one.</li><li>The indoor unit must have unit address 0 in the AC system.</li><li>Error code list not reproduced; see the manual&#x27;s error-code section.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Intesis (HMS Networks) INMBSACA001I000 XYE-bus air conditioner to Modbus RTU interface (1 unit)</h2><div class="faq"><details open><summary>What Modbus registers does the Intesis (HMS Networks) INMBSACA001I000 XYE-bus air conditioner to Modbus RTU interface (1 unit) have?</summary><p>This map lists 23 registers: 23 holding registers. 13 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Intesis (HMS Networks) INMBSACA001I000 XYE-bus air conditioner to Modbus RTU interface (1 unit) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Tables give a &#x27;protocol address&#x27; and a &#x27;PLC address&#x27; (protocol + 1); the protocol address is the wire address and is used for &#x27;documented&#x27;.</p></details><details><summary>What are the minimum Modbus registers to integrate the Intesis (HMS Networks) INMBSACA001I000 XYE-bus air conditioner to Modbus RTU interface (1 unit)?</summary><p>Start with HR 0 AC unit on/off (On/off); HR 1 AC unit mode (Mode); HR 2 AC unit fan speed (Fan speed); HR 4 AC unit temperature setpoint (Setpoint); HR 5 AC unit temperature reference (Room temperature); HR 10 AC unit alarm status (Alarm); HR 11 Error code (Error code / communication error).</p></details><details><summary>How do I enable Modbus control of the Intesis (HMS Networks) INMBSACA001I000 XYE-bus air conditioner to Modbus RTU interface (1 unit)?</summary><p>No enable step; register 7 must stay 0 (interface enabled).</p></details><details><summary>Where is the official Intesis (HMS Networks) INMBSACA001I000 XYE-bus air conditioner to Modbus RTU interface (1 unit) Modbus documentation?</summary><p>The source is Intesis INMBSACA***I000 Modbus RTU (EIA-485) Interface for air conditioners - User Manual (User Manual v1.8 EN), revision 2026-04, published free by Intesis (HMS Networks) at https://www.hms-networks.com/docs/default-source/products/intesis/manuals-and-guides---manuals/user-manual-inmbsacaxxxi000.pdf.</p></details></div>
<h2>More Intesis (HMS Networks) Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/intesis/in485dai001a000" data-row><span class="k">Heat pump gateway (VRF / split AC gateway)</span><h3>Intesis (HMS Networks) IN485DAI001A000 Daikin Altherma 3 air-to-water to Modbus RTU / BACnet MS/TP gateway</h3><p>Intesis (HMS Networks) IN485DAI001A000 gateway for Daikin Altherma 3 air-to-water heat pumps, set to Modbus RTU, per user manual version 1.0.2 (2025-07-18).</p><div class="meta">70 registers &middot; 27 writable &middot; RTU</div><span class="sr-only"> Also known as: IN485DAI001A000, Daikin Altherma 3 Modbus, Intesis Altherma 3, HMS Daikin Altherma gateway</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/in485mit001a000" data-row><span class="k">Heat pump gateway (VRF / split AC gateway)</span><h3>Intesis (HMS Networks) IN485MIT001A000 Mitsubishi Electric Ecodan air-to-water to Modbus RTU / BACnet MS/TP gateway</h3><p>Intesis (HMS Networks) IN485MIT001A000 gateway on the CN105 socket of Mitsubishi Electric Ecodan air-to-water heat pumps, set to Modbus RTU, per user manual version 1.0.3 (2025-12-02).</p><div class="meta">77 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: IN485MIT001A000, Ecodan Modbus, Mitsubishi Ecodan Modbus RTU, Intesis Ecodan, HMS Ecodan gateway</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/in485sam001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) IN485SAM001R000 Samsung AC to Modbus RTU / BACnet MS/TP gateway</h3><p>Samsung indoor units on the F3F4 remote-controller bus, gateway set to Modbus RTU (SW1-5 ON); user manual version 1.0.0.</p><div class="meta">47 registers &middot; 26 writable &middot; RTU</div><span class="sr-only"> Also known as: IN485SAM001R000, Intesis Samsung BACnet MS/TP Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/in770air-bosch-vrf" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) IN770AIR***O000 700 Series Air Gateway, Bosch application (Modbus)</h3><p>Intesis 700 Series Air Gateway IN770AIR***O000 with the Bosch application (XYE bus), Modbus RTU / TCP server, user manual version 1.0.13 (2025-12-09).</p><div class="meta">38 registers &middot; 33 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: IN770AIR00MO000, IN770AIR00SO000, IN770AIRXXSO000</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/in770air-midea-vrf" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) IN770AIR***O000 700 Series Air Gateway, Midea application (Modbus)</h3><p>Intesis 700 Series Air Gateway IN770AIR***O000 with the Midea application (XYE bus), Modbus RTU / TCP server, user manual version 1.0.22 (2025-12-09).</p><div class="meta">38 registers &middot; 33 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: IN770AIR00MO000, IN770AIR00SO000, IN770AIRXXSO000</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/in770air-mitsubishi-city-multi" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) IN770AIR***O000 700 Series Air Gateway, Mitsubishi Electric City Multi application (Modbus)</h3><p>Intesis 700 Series Air Gateway IN770AIR***O000 with the Mitsubishi Electric City Multi application (M-NET centralised controllers (AE-200, EW-50, G-50 and others)), Modbus RTU / TCP server, user manual version 1.0.19 (2026-03-16).</p><div class="meta">61 registers &middot; 50 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: IN770AIR00MO000, IN770AIR00SO000, IN770AIRXXSO000</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/in770air-panasonic-vrf" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) IN770AIR***O000 700 Series Air Gateway, Panasonic application (Modbus)</h3><p>Intesis 700 Series Air Gateway IN770AIR***O000 with the Panasonic application (U1U2 P-Link / S-Link), Modbus RTU / TCP server, user manual version 1.1.7 (2025-12-09).</p><div class="meta">58 registers &middot; 39 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: IN770AIR00MO000, IN770AIR00SO000, IN770AIRXXSO000</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsaca004i000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSACA004I000 / 008I000 / 032I000 XYE-bus air conditioner to Modbus RTU interface (4 to 32 units)</h3><p>INMBSACA004I000 / INMBSACA008I000 / INMBSACA032I000, user manual v1.8 EN; up to 4, 8 or 32 indoor units on one XYE bus.</p><div class="meta">21 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSACA004I000, INMBSACA008I000, INMBSACA032I000</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsdai001i000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSDAI001I000 Daikin domestic AC to Modbus RTU gateway</h3><p>Single Daikin domestic (S21-connector) indoor unit via INMBSDAI001I000, user manual v1.0.2.</p><div class="meta">50 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSDAI001I000, Intesis Daikin domestic Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsdai001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSDAI001R000 Daikin VRV / Sky Air to Modbus RTU gateway</h3><p>One Daikin VRV or Sky Air indoor unit (or group) on the P1P2 bus via INMBSDAI001R000, user manual v1.0.1.</p><div class="meta">25 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSDAI001R000, Intesis Daikin VRV Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsdal0640000" data-row><span class="k">Lighting gateway (DALI-2 to Modbus)</span><h3>Intesis (HMS Networks) INMBSDAL0640000 / INMBSDAL1280000 DALI-2 to Modbus RTU / TCP server</h3><p>Intesis Modbus Server - DALI with one (0640000, RTU + TCP) or two (1280000, TCP only) DALI channels, Modbus Addresses parameter set to Fixed; user manual r1.2 (09/2021).</p><div class="meta">38 registers &middot; 23 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: INMBSDAL0640000, INMBSDAL1280000, Intesis Modbus Server - DALI, Intesis DALI-2 Modbus gateway</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsfgl001i000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSFGL001I000 Fujitsu domestic AC to Modbus RTU gateway</h3><p>One Fujitsu domestic (RAC) or compatible VRF indoor unit, connected to the CN65/CN12/CN6 socket on the indoor board via INMBSFGL001I000, user manual v1.5 (01/2024).</p><div class="meta">35 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSFGL001I000, FJ-AC-MBS-1, Intesis Fujitsu domestic Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsfgl001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSFGL001R000 Fujitsu AC to Modbus RTU gateway</h3><p>One Fujitsu indoor unit, or a group of up to 16 controlled together as one, on the 3-wire BWR remote-controller bus via INMBSFGL001R000, user manual v2.4 (02/2025).</p><div class="meta">32 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSFGL001R000, Intesis Fujitsu Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsfgl016o000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSFGL016O000 Fujitsu VRF to Modbus RTU / TCP gateway (up to 16 indoor units)</h3><p>Intesis Modbus Server - Fujitsu VRF, order code INMBSFGL016O000 (legacy FJ-AC-MBS-16), user manual r1.0 (02/2020); up to 16 indoor units configured in MAPS.</p><div class="meta">46 registers &middot; 33 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: INMBSFGL016O000, FJ-AC-MBS-16, Intesis Modbus Server Fujitsu VRF</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbshis001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSHIS001R000 Hisense AC to Modbus RTU gateway</h3><p>Hisense commercial-line indoor units on the AB remote-controller bus, user manual v1.6 (01/2024).</p><div class="meta">30 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSHIS001R000, HS-RC-MBS-1, Intesis Hisense Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbshis016o000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSHIS016O000 Hisense VRF to Modbus RTU / TCP gateway (16 / 64 indoor units)</h3><p>Intesis Modbus Server - Hisense VRF, order codes INMBSHIS016O000 / INMBSHIS064O000 (legacy HS-AC-MBS-16 / HS-AC-MBS-64), user manual User Manual r1.0 EN.</p><div class="meta">55 registers &middot; 32 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: INMBSHIS016O000, INMBSHIS064O000, HS-AC-MBS-16, HS-AC-MBS-64, Intesis Modbus Server Hisense VRF</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbshit001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSHIT001R000 Hitachi AC to Modbus RTU gateway</h3><p>Intesis (HMS Networks) INMBSHIT001R000 interface on the AB bus of one Hitachi commercial-line indoor unit (or group), per user manual v1.6 (01/2024).</p><div class="meta">30 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSHIT001R000, Hitachi Modbus gateway, Intesis Hitachi</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbshit016o000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSHIT016O000 Hitachi VRF to Modbus RTU / TCP gateway (16 / 64 indoor units)</h3><p>Intesis Modbus Server - Hitachi VRF, order codes INMBSHIT016O000 / INMBSHIT064O000 (legacy HI-AC-MBS-16 / HI-AC-MBS-64), user manual User Manual r1.2 EN.</p><div class="meta">55 registers &middot; 32 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: INMBSHIT016O000, INMBSHIT064O000, HI-AC-MBS-16, HI-AC-MBS-64, Intesis Modbus Server Hitachi VRF</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbslge001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSLGE001R000 LG AC to Modbus RTU gateway</h3><p>One LG indoor unit on the BYR (wired remote) bus via INMBSLGE001R000 (legacy code LG-RC-MBS-1), user manual v1.9 (01/2024).</p><div class="meta">32 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSLGE001R000, LG-RC-MBS-1, Intesis LG Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbslge016o000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSLGE016O000 LG VRF to Modbus RTU / TCP gateway (16 / 64 indoor units)</h3><p>Intesis Modbus - LG VRF, order codes INMBSLGE016O000 / INMBSLGE064O000 (legacy LG-AC-MBS-16 / -64), user manual r1.0 (04/2020); LG PI485 bus.</p><div class="meta">46 registers &middot; 31 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: INMBSLGE016O000, INMBSLGE064O000, LG-AC-MBS-16, LG-AC-MBS-64, Intesis Modbus LG VRF</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsmhi001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSMHI001R000 Mitsubishi Heavy Industries AC to Modbus RTU gateway</h3><p>Mitsubishi Heavy Industries indoor units (one, or up to 16 controlled together as one) on the XY remote-controller bus, user manual r6.4 (01/2024).</p><div class="meta">33 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSMHI001R000, MH-RC-MBS-1, Intesis Mitsubishi Heavy Industries Modbus, Intesis MHI Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsmhi128o000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSMHI128O000 / INMBSMHI048O000 Mitsubishi Heavy Industries Superlink to Modbus gateway</h3><p>Intesis Modbus Server - Mitsubishi Heavy Industries AC, order codes INMBSMHI128O000 (128 units, Superlink-II) and INMBSMHI048O000 (48 units, Superlink-I or II), user&#x27;s manual r1.0 (05/2012).</p><div class="meta">20 registers &middot; 13 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: INMBSMHI128O000, INMBSMHI048O000, MH-AC-MBS-128, MH-AC-MBS-48, Intesis Modbus Server MHI Superlink</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsmid001i000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSMID001I000 Midea AC to Modbus RTU gateway</h3><p>One Midea commercial / VRF indoor unit on the XYE bus, user manual v1.11.</p><div class="meta">24 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSMID001I000, Intesis Midea Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsmid004i000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSMID004I000 / 008I000 / 032I000 Midea AC to Modbus RTU interface (4 to 32 units)</h3><p>INMBSMID004I000 / INMBSMID008I000 / INMBSMID032I000 / MD-AC-MBS-4 / MD-AC-MBS-8 / MD-AC-MBS-32, user manual v1.7 EN; up to 4, 8 or 32 indoor units on one XYE bus.</p><div class="meta">21 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSMID004I000, INMBSMID008I000, INMBSMID032I000, MD-AC-MBS-4, MD-AC-MBS-8, MD-AC-MBS-32</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsmit001i000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSMIT001I000 Mitsubishi Electric AC to Modbus RTU gateway</h3><p>One Mitsubishi Electric Domestic, Mr. Slim or City Multi indoor unit via INMBSMIT001I000, user manual r2.8 (11/2024).</p><div class="meta">21 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSMIT001I000, Intesis Mitsubishi Electric Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsmit050c000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSMIT050C000 / INMBSMIT100C000 Mitsubishi Electric City Multi centralised controller to Modbus gateway</h3><p>Intesis Modbus Server - Mitsubishi Electric CC, order codes INMBSMIT050C000 / INMBSMIT100C000 (legacy ME-AC-MBS-50 / -100), user manual r1.4 (05/2021); talks to City Multi centralised controllers (G-50A, GB-50A, AG-150A, EB-50, EW-50, AE-200 and newer) through their XML interface over Ethernet.</p><div class="meta">49 registers &middot; 39 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: INMBSMIT050C000, INMBSMIT100C000, ME-AC-MBS-50, ME-AC-MBS-100, Intesis Modbus Server Mitsubishi Electric CC</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbspan001a100" data-row><span class="k">Heat pump gateway (VRF / split AC gateway)</span><h3>Intesis (HMS Networks) INMBSPAN001A100 Panasonic Aquarea H/J/K/L/M air-to-water to Modbus RTU gateway</h3><p>Intesis (HMS Networks) INMBSPAN001A100 gateway connected to Panasonic Aquarea H, J, K, L and M series air-to-water heat pumps, per user manual version 1.0.2 (2026-02-04).</p><div class="meta">51 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSPAN001A100, Aquarea Modbus, Panasonic Aquarea Modbus RTU, Intesis Aquarea, INMBSPAN001A000 (legacy order code)</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbspan001i100" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSPAN001I100 Panasonic Etherea (domestic) AC to Modbus RTU gateway</h3><p>Panasonic Etherea-line domestic split units, user&#x27;s manual r1.5 (09/2025). Some registers only on 2013 (PKE series) and later models.</p><div class="meta">45 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSPAN001I100, Intesis Panasonic Etherea Modbus, Intesis Panasonic domestic Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbspan001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSPAN001R000 Panasonic AC to Modbus RTU gateway</h3><p>Panasonic / Sanyo ECOi and PACi indoor units (one, or up to 16 controlled together as one) on the R1R2 remote-controller bus, user manual v2.8 (09/2025).</p><div class="meta">46 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSPAN001R000, PA-RC2-MBS-1, Intesis Panasonic Modbus, Intesis Sanyo Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbspan016o000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSPAN016O000 / 064O000 / 128O000 Panasonic VRF (P-Link) to Modbus gateway</h3><p>Intesis Modbus Server - Panasonic, order codes INMBSPAN016O000 / 064O000 / 128O000 (legacy PA-AC-MBS-16 / -64 / -128), user manual r1.1 (11/2020); Panasonic P-Link systems.</p><div class="meta">62 registers &middot; 40 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: INMBSPAN016O000, INMBSPAN064O000, INMBSPAN128O000, PA-AC-MBS-16, PA-AC-MBS-64, PA-AC-MBS-128, Intesis Modbus Server Panasonic VRF</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbssam001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSSAM001R000 Samsung AC to Modbus RTU gateway</h3><p>Samsung commercial indoor units on the F3F4/V1V2 remote-controller bus, user&#x27;s manual v1.5 (01/2024).</p><div class="meta">27 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSSAM001R000, Intesis Samsung Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbssam001r100" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSSAM001R100 Samsung NASA AC to Modbus RTU gateway</h3><p>Samsung NASA-protocol commercial indoor units on the remote-controller bus, user&#x27;s manual r1.4 (01/2024).</p><div class="meta">29 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSSAM001R100, Intesis Samsung NASA Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbssam016o000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSSAM016O000 Samsung NASA (R1/R2) VRF to Modbus gateway (4 to 64 units)</h3><p>Intesis Modbus Server - Samsung NASA, order codes INMBSSAM004O000 / 008O000 / 016O000 / 064O000 (legacy SM-ACN-MBS-4/8/16/64), user manual r1.4 (12/2020); Samsung NASA R1/R2 bus.</p><div class="meta">62 registers &middot; 48 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: INMBSSAM004O000, INMBSSAM008O000, INMBSSAM016O000, INMBSSAM064O000, SM-ACN-MBS-4, SM-ACN-MBS-8, SM-ACN-MBS-16, SM-ACN-MBS-64</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbstos001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSTOS001R000 Toshiba AC to Modbus RTU gateway</h3><p>Toshiba Digital Inverter (RAV) and VRF indoor units on the AB remote bus via INMBSTOS001R0xx, user manual r2.9 (01/2024).</p><div class="meta">36 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSTOS001R000, INMBSTOS001R0xx, Intesis Toshiba Modbus</span></a></li></ul><h2>Other ac &amp; vrf gateways register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/lg/pahcmr000-ahu-comm-kit" data-row><span class="k">Air handler DX kit (VRF / split AC gateway built in)</span><h3>LG PAHCMR000 AHU Communication Kit (Multi V DX kit, Modbus to DDC)</h3><p>LG PAHCMR000 AHU Communication Kit (R32 and R410A Multi V / single split outdoor units with a PRLK EEV kit), installation manual IM_AHU_Comm_Kit_PAHCMR000_R32_06_26.</p><div class="meta">19 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: PAHCMR000, LG AHU Communication Kit R32, LG AHU comm kit Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/melcoretail-mini" data-row><span class="k">VRF / split AC gateway (retail controller)</span><h3>Mitsubishi Electric Procon MelcoRETAIL MINI controller for Air-To-Air split units</h3><p>Procon MelcoRETAIL MINI on the CN105/CN92 connector of Mitsubishi Electric M, S and P series Air-To-Air indoor units, installation manual v1.0.6, firmware 1.0.3.</p><div class="meta">70 registers &middot; 38 writable &middot; RTU</div><span class="sr-only"> Also known as: MelcoRETAIL MINI, Procon MelcoRETAIL MINI</span></a></li><li><a class="card" href="/modbus-register-maps/sinclair/uni-split" data-row><span class="k">VRF / split AC gateway (built-in indoor-unit Modbus)</span><h3>Sinclair UNI SPLIT DC inverter indoor units (integrated Modbus RTU)</h3><p>Sinclair All DC Inverter UNI SPLIT indoor units with the built-in Modbus RTU interface, per the UNI SPLIT Modbus user&#x27;s manual.</p><div class="meta">115 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: Sinclair UNI SPLIT, UNI SPLIT Modbus, All DC Inverter UNI SPLIT</span></a></li><li><a class="card" href="/modbus-register-maps/aermec/lpg-series" data-row><span class="k">Split AC unit (VRF / split AC gateway built in)</span><h3>Aermec LPG series DC inverter air conditioners (built-in Modbus)</h3><p>Aermec LPG series DC inverter units whose indoor-unit controller has the built-in Modbus RTU interface; ModBus Protocol LPG series 5385759_02 (EN 25.05).</p><div class="meta">114 registers &middot; 30 writable &middot; RTU</div><span class="sr-only"> Also known as: LPG</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/optyma-ico2-gateway" data-row><span class="k">Sensor / controller (CO2 condensing unit gateway)</span><h3>Danfoss Optyma iCO2 gateway (OP-MPAM015 / OP-MPAM005)</h3><p>Danfoss Optyma iCO2 CO2 condensing units (4.6 kW MT and 20 kW MT / 10 kW LT) through their Modbus gateway, software 1.0x.</p><div class="meta">36 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: OP-MPAM015, OP-MPAM005, Optyma iCO2 4.6 kW MT, Optyma iCO2 20 kW MT / 10 kW LT</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-ata" data-row><span class="k">VRF / split AC gateway</span><h3>Mitsubishi Electric MelcoBEMS MINI (A1M) gateway for Air-To-Air split units</h3><p>Procon MelcoBEMS MINI (A1M) on the CN105/CN92 connector of a Mitsubishi Electric Air-To-Air indoor unit, installation manual v1.1.11 (firmware 3.0.28 for revision 2-4 hardware, 3.1.1 for revision 5).</p><div class="meta">33 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: MelcoBEMS MINI (A1M), A1M, Procon A1M, MelcoBEMS MINI</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac-gateways/">All ac &amp; vrf gateways Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.hms-networks.com/docs/default-source/products/intesis/manuals-and-guides---manuals/user-manual-inmbsacaxxxi000.pdf" rel="nofollow noopener" target="_blank">Intesis INMBSACA***I000 Modbus RTU (EIA-485) Interface for air conditioners - User Manual &middot; User Manual v1.8 EN &middot; rev. 2026-04</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
