<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Intesis INMBSLGE001R000 LG Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Intesis INMBSLGE001R000 LG Modbus register map: 32 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/intesis/inmbslge001r000">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Intesis INMBSLGE001R000 LG Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Intesis INMBSLGE001R000 LG Modbus register map: 32 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/intesis/inmbslge001r000">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Intesis INMBSLGE001R000 LG Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Intesis INMBSLGE001R000 LG Modbus register map: 32 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/intesis/inmbslge001r000",
   "url": "https://easymodbus.com/modbus-register-maps/intesis/inmbslge001r000",
   "name": "Intesis INMBSLGE001R000 LG Modbus Register Map | Easy Modbus",
   "description": "Intesis INMBSLGE001R000 LG Modbus register map: 32 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-16",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/intesis/inmbslge001r000#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/intesis/inmbslge001r000#dataset",
   "name": "Intesis (HMS Networks) INMBSLGE001R000 LG AC to Modbus RTU gateway Modbus register map",
   "description": "Modbus RTU server that sits on the 3-wire remote-controller bus of an LG indoor unit, alongside or instead of the LG wired remote. Holding registers cover on/off, mode, fan, vanes, setpoint, room temperature, compressor status and run hours, alarm and error code, and window-contact / virtual-temperature features. Intesis INMBSLGE001R000 LG Modbus register map: 32 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/intesis/inmbslge001r000",
   "keywords": [
    "Intesis (HMS Networks) INMBSLGE001R000 LG AC to Modbus RTU gateway Modbus register map",
    "Intesis (HMS Networks) INMBSLGE001R000 LG AC to Modbus RTU gateway Modbus registers",
    "Intesis (HMS Networks) Modbus map",
    "INMBSLGE001R000 Modbus register map",
    "LG-RC-MBS-1 Modbus register map",
    "Intesis LG Modbus Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-10-16",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Intesis INMBSLGE001R000 Modbus RTU (EIA-485) Interface for LG air conditioners - User's Manual",
    "url": "https://www.hms-networks.com/docs/default-source/products/intesis/manuals-and-guides---manuals/user-manual-inmbslge001r000.pdf",
    "author": {
     "@type": "Organization",
     "name": "Intesis (HMS Networks)"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Intesis (HMS Networks) INMBSLGE001R000 LG AC to Modbus RTU gateway",
    "description": "VRF / split AC gateway"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/intesis/inmbslge001r000.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/intesis/inmbslge001r000.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Intesis (HMS Networks) INMBSLGE001R000 LG AC to Modbus RTU gateway have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 32 registers: 32 holding registers. 17 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Intesis (HMS Networks) INMBSLGE001R000 LG AC to Modbus RTU gateway Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Tables give a 'protocol address' (base 0) and a 'PLC address' (base 1); the protocol address is the wire address and is used for 'documented'."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Intesis (HMS Networks) INMBSLGE001R000 LG AC to Modbus RTU gateway?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 0 AC unit On/Off (On/off); HR 1 AC unit mode (Mode); HR 2 AC unit fan speed (Fan speed); HR 4 AC unit temperature setpoint (Setpoint); HR 5 AC unit temperature reference (Room temperature); HR 11 Error code (Error code); HR 53 Compressor status (Compressor status)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Intesis (HMS Networks) INMBSLGE001R000 LG AC to Modbus RTU gateway?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No enable step; register 7 (gateway disablement) must be 0 for commands to reach the unit."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Intesis (HMS Networks) INMBSLGE001R000 LG AC to Modbus RTU gateway Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Intesis INMBSLGE001R000 Modbus RTU (EIA-485) Interface for LG air conditioners - User's Manual (User's Manual v1.9 EN), revision 2024-01, published free by Intesis (HMS Networks) at https://www.hms-networks.com/docs/default-source/products/intesis/manuals-and-guides---manuals/user-manual-inmbslge001r000.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Intesis (HMS Networks)",
     "item": "https://easymodbus.com/modbus-register-maps/intesis/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "INMBSLGE001R000 LG AC to Modbus RTU gateway",
     "item": "https://easymodbus.com/modbus-register-maps/intesis/inmbslge001r000"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/intesis/">Intesis (HMS Networks)</a></li><li aria-current="page">INMBSLGE001R000 LG AC to Modbus RTU gateway</li></ol>
<p class="eyebrow">VRF / split AC gateway &middot; Modbus register map</p><h1><span class="mfr">Intesis (HMS Networks)</span> INMBSLGE001R000 LG AC to Modbus RTU gateway Modbus register map</h1><p class="updated">Updated 16 October 2026</p>

<div class="answer"><b>Short answer</b><p>Modbus RTU server that sits on the 3-wire remote-controller bus of an LG indoor unit, alongside or instead of the LG wired remote. Holding registers cover on/off, mode, fan, vanes, setpoint, room temperature, compressor status and run hours, alarm and error code, and window-contact / virtual-temperature features.</p>
<p>This page lists <strong>32 Modbus registers</strong> for the Intesis (HMS Networks) INMBSLGE001R000 LG AC to Modbus RTU gateway &mdash; 17 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Intesis (HMS Networks)&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/intesis/">Intesis (HMS Networks)</a></dd></div><div><dt>Model</dt><dd>INMBSLGE001R000 LG AC to Modbus RTU gateway</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac-gateways/">VRF / split AC gateway</a></dd></div><div><dt>Registers</dt><dd>32 (17 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N2</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Also known as</dt><dd>INMBSLGE001R000, LG-RC-MBS-1, Intesis LG Modbus</dd></div><div><dt>Source document</dt><dd><a href="https://www.hms-networks.com/docs/default-source/products/intesis/manuals-and-guides---manuals/user-manual-inmbslge001r000.pdf" rel="nofollow noopener" target="_blank">Intesis INMBSLGE001R000 Modbus RTU (EIA-485) Interface for LG air conditioners - User&#x27;s Manual &middot; User&#x27;s Manual v1.9 EN &middot; rev. 2024-01</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/intesis/inmbslge001r000.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/intesis/inmbslge001r000.json">JSON</a>
  <a class="btn" href="https://www.hms-networks.com/docs/default-source/products/intesis/manuals-and-guides---manuals/user-manual-inmbslge001r000.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Intesis (HMS Networks) INMBSLGE001R000 LG AC to Modbus RTU gateway</h2>
<div class="answer"><b>Integration in brief</b><p>Decide the BYR-bus role first (SW1: slave next to an LG wired remote, master if there is none), set address and baud on SW3/SW4, power-cycle, then poll holding registers 0-11 with function 03 and write with 06.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">AC unit On/Off</td><td class="f">UINT16</td><td>On/off</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">AC unit mode</td><td class="f">UINT16</td><td>Mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2">HR 2</a></td><td class="n">AC unit fan speed</td><td class="f">UINT16</td><td>Fan speed</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-4">HR 4</a></td><td class="n">AC unit temperature setpoint</td><td class="f">UINT16</td><td>Setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-5">HR 5</a></td><td class="n">AC unit temperature reference</td><td class="f">UINT16</td><td>Room temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-11">HR 11</a></td><td class="n">Error code</td><td class="f">UINT16</td><td>Error code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-53">HR 53</a></td><td class="n">Compressor status</td><td class="f">UINT16</td><td>Compressor status</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>No enable step; register 7 (gateway disablement) must be 0 for commands to reach the unit.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Temperature scale depends on DIP SW4 and the manual is inconsistent about the factory default.</li><li>8-N-2 by default; 8-N-1 is auto-detected.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>SW1: BYR-bus role (slave by default, needs an LG wired remote as master) and LG error type.</li><li>SW3: slave address; SW3/SW4: baud (9600 default).</li><li>SW4: x1/x10, °C/°F and 120 Ω termination.</li><li>DIP changes need a power cycle; the gateway only talks once the AC unit is powered.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>With the factory slave setting and no LG wired remote on the bus, the gateway will not communicate with the unit.</li><li>Writing register 22 starts virtual temperature: the gateway offsets the unit setpoint, so the LG remote may show a different setpoint than register 4.</li></ul>
</section>
<h2 id="registers">Intesis (HMS Networks) INMBSLGE001R000 LG AC to Modbus RTU gateway Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>32</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">32 of 32 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Intesis (HMS Networks) INMBSLGE001R000 LG AC to Modbus RTU gateway Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0</td><td class="n">AC unit On/Off</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1</td><td class="n">AC unit mode</td><td class="d">Available modes depend on the indoor unit.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = Heat; 2 = Dry; 3 = Fan; 4 = Cool</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2</td><td class="n">AC unit fan speed</td><td class="d">0 = Auto, 1..7 = fan positions 1..7; availability depends on unit.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = Pos. 1; 2 = Pos. 2; 3 = Pos. 3; 4 = Pos. 4; 5 = Pos. 5; 6 = Pos. 6; 7 = Pos. 7</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3</td><td class="n">AC unit vane position</td><td class="d">Availability depends on the indoor unit.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No Swing; 1 = Pos. 1; 2 = Pos. 2; 3 = Pos. 3; 4 = Pos. 4; 10 = Swing; 11 = Swirl</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4</td><td class="n">AC unit temperature setpoint</td><td class="d">Setpoint 16..30 °C (61..86 °F). SW4 x1 °C assumed (x10: 0.1, or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s">32768 = Not initialised / no value (0x8000; manual writes -32768)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5</td><td class="n">AC unit temperature reference</td><td class="d">Unit room temperature, 10..38 °C. SW4 x1 °C assumed (x10: 0.1, or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s">32768 = Not initialised / no value (0x8000; manual writes -32768)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6</td><td class="n">Window contact</td><td class="d">Virtual window contact written from Modbus.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Closed; 1 = Open</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7</td><td class="n">Gateway disablement</td><td class="d">Stops the gateway passing commands; stored in NVM.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = INMBSLGE001R000 enabled; 1 = INMBSLGE001R000 disabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8</td><td class="n">AC remote control disablement</td><td class="d">Blocks the LG wired remote; stored in NVM.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Remote controller enabled; 1 = Remote controller disabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9</td><td class="n">AC unit operation time</td><td class="d">Hours the unit has been on; stored in NVM.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10</td><td class="n">AC unit alarm status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm condition; 1 = Alarm condition</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11</td><td class="n">Error code</td><td class="d">LG error number (manual section 7); 65535 = no comms with AC unit or remote.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error present; 65535 = Communication error with AC unit or remote controller</td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13</td><td class="n">Open window switch-off timeout</td><td class="d">Countdown after window opens before switch-off (0..30, default 30).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14</td><td class="n">Modbus RTU baud rate</td><td class="d">Baud rate in use (set on DIP switches).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15</td><td class="n">Modbus slave address</td><td class="d">Range 1..63.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21</td><td class="n">Max number of fan speeds</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22</td><td class="n">External ambient temperature (Modbus)</td><td class="d">Room temperature written from Modbus (virtual temperature). SW4 x1 °C assumed (x10: 0.1, or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s">32768 = Not initialised / no value (0x8000; manual writes -32768)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23</td><td class="n">AC real setpoint temperature</td><td class="d">Setpoint actually applied in the indoor unit. SW4 x1 °C assumed (x10: 0.1, or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24</td><td class="n">Current AC max setpoint</td><td class="d">Upper setpoint limit reported by the unit. SW4 x1 °C assumed (x10: 0.1, or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s">32768 = Not initialised / no value (0x8000; manual writes -32768)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25</td><td class="n">Current AC min setpoint</td><td class="d">Lower setpoint limit reported by the unit. SW4 x1 °C assumed (x10: 0.1, or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s">32768 = Not initialised / no value (0x8000; manual writes -32768)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26</td><td class="n">AC unit left/right vane position</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = Pos. 1; 2 = Pos. 2; 3 = Pos. 3; 4 = Pos. 4; 5 = Pos. 5; 6 = Pos. 6; 7 = Pos. 7; 8 = Pos. 8; 9 = Pos. 9; 10 = Swing</td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27</td><td class="n">Up/down vane position</td><td class="d">Write 1 to send a pulse command to the up/down vane.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Pulse</td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31</td><td class="n">Window contact status (feedback)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not active; 1 = Active (window open)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-48"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">48</td><td class="n">Switch value</td><td class="d">Current DIP switch settings.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-49"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">49</td><td class="n">Device ID</td><td class="d">Reads 0x1000.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50</td><td class="n">Software version</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-53"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53</td><td class="n">Compressor status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = To Off; 2 = To On; 3 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-54"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">54</td><td class="n">Compressor on time</td><td class="d">Compressor running hours; stored in NVM.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65</td><td class="n">Input reference temperature (feedback)</td><td class="d">Reference temperature feedback. SW4 x1 °C assumed (x10: 0.1, or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s">32768 = Not initialised / no value (0x8000; manual writes -32768)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-97"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">97</td><td class="n">Block periodic sendings</td><td class="d">1 = only forward Modbus writes that change the value (FW 1.7+).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Non-blocked; 1 = Blocked</td></tr>
<tr data-row data-type="holding_register" id="r-hr-98"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">98</td><td class="n">Master/Slave (gateway role)</td><td class="d">Gateway role on the LG BYR bus.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Slave; 1 = Master</td></tr>
<tr data-row data-type="holding_register" id="r-hr-99"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">99</td><td class="n">Reset</td><td class="d">Write 1 to restart the gateway.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Reset</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Every register is documented as a 16-bit unsigned holding register and no temperature range in the manual goes below zero, so temperatures are UINT16. The &#x27;no value&#x27; marker the manual writes as -32768 is raw 0x8000 (32768) and is listed as an enum entry.</li><li>Temperature registers depend on DIP SW4: x1 °C, x10 °C (decidegrees) or °F (no °F x10). The register-table footnote calls x10 the default, but the SW4 table and the quick-start page (all other switches off) give x1 °C as the factory setting, so scale 1 / °C is used. Read SW4 position 1-2 on site: if x10 is set use scale 0.1; if °F is set the values are whole °F.</li><li>Error code enum (LG codes) not reproduced; see manual section 7.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Intesis (HMS Networks) INMBSLGE001R000 LG AC to Modbus RTU gateway</h2><div class="faq"><details open><summary>What Modbus registers does the Intesis (HMS Networks) INMBSLGE001R000 LG AC to Modbus RTU gateway have?</summary><p>This map lists 32 registers: 32 holding registers. 17 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Intesis (HMS Networks) INMBSLGE001R000 LG AC to Modbus RTU gateway Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Tables give a &#x27;protocol address&#x27; (base 0) and a &#x27;PLC address&#x27; (base 1); the protocol address is the wire address and is used for &#x27;documented&#x27;.</p></details><details><summary>What are the minimum Modbus registers to integrate the Intesis (HMS Networks) INMBSLGE001R000 LG AC to Modbus RTU gateway?</summary><p>Start with HR 0 AC unit On/Off (On/off); HR 1 AC unit mode (Mode); HR 2 AC unit fan speed (Fan speed); HR 4 AC unit temperature setpoint (Setpoint); HR 5 AC unit temperature reference (Room temperature); HR 11 Error code (Error code); HR 53 Compressor status (Compressor status).</p></details><details><summary>How do I enable Modbus control of the Intesis (HMS Networks) INMBSLGE001R000 LG AC to Modbus RTU gateway?</summary><p>No enable step; register 7 (gateway disablement) must be 0 for commands to reach the unit.</p></details><details><summary>Where is the official Intesis (HMS Networks) INMBSLGE001R000 LG AC to Modbus RTU gateway Modbus documentation?</summary><p>The source is Intesis INMBSLGE001R000 Modbus RTU (EIA-485) Interface for LG air conditioners - User&#x27;s Manual (User&#x27;s Manual v1.9 EN), revision 2024-01, published free by Intesis (HMS Networks) at https://www.hms-networks.com/docs/default-source/products/intesis/manuals-and-guides---manuals/user-manual-inmbslge001r000.pdf.</p></details></div>
<h2>More Intesis (HMS Networks) Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/intesis/in485dai001a000" data-row><span class="k">Heat pump gateway (VRF / split AC gateway)</span><h3>Intesis (HMS Networks) IN485DAI001A000 Daikin Altherma 3 air-to-water to Modbus RTU / BACnet MS/TP gateway</h3><p>Intesis (HMS Networks) IN485DAI001A000 gateway for Daikin Altherma 3 air-to-water heat pumps, set to Modbus RTU, per user manual version 1.0.2 (2025-07-18).</p><div class="meta">70 registers &middot; 27 writable &middot; RTU</div><span class="sr-only"> Also known as: IN485DAI001A000, Daikin Altherma 3 Modbus, Intesis Altherma 3, HMS Daikin Altherma gateway</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/in485mit001a000" data-row><span class="k">Heat pump gateway (VRF / split AC gateway)</span><h3>Intesis (HMS Networks) IN485MIT001A000 Mitsubishi Electric Ecodan air-to-water to Modbus RTU / BACnet MS/TP gateway</h3><p>Intesis (HMS Networks) IN485MIT001A000 gateway on the CN105 socket of Mitsubishi Electric Ecodan air-to-water heat pumps, set to Modbus RTU, per user manual version 1.0.3 (2025-12-02).</p><div class="meta">77 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: IN485MIT001A000, Ecodan Modbus, Mitsubishi Ecodan Modbus RTU, Intesis Ecodan, HMS Ecodan gateway</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/in485sam001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) IN485SAM001R000 Samsung AC to Modbus RTU / BACnet MS/TP gateway</h3><p>Samsung indoor units on the F3F4 remote-controller bus, gateway set to Modbus RTU (SW1-5 ON); user manual version 1.0.0.</p><div class="meta">47 registers &middot; 26 writable &middot; RTU</div><span class="sr-only"> Also known as: IN485SAM001R000, Intesis Samsung BACnet MS/TP Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsdai001i000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSDAI001I000 Daikin domestic AC to Modbus RTU gateway</h3><p>Single Daikin domestic (S21-connector) indoor unit via INMBSDAI001I000, user manual v1.0.2.</p><div class="meta">50 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSDAI001I000, Intesis Daikin domestic Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsdai001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSDAI001R000 Daikin VRV / Sky Air to Modbus RTU gateway</h3><p>One Daikin VRV or Sky Air indoor unit (or group) on the P1P2 bus via INMBSDAI001R000, user manual v1.0.1.</p><div class="meta">25 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSDAI001R000, Intesis Daikin VRV Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsdal0640000" data-row><span class="k">Lighting gateway (DALI-2 to Modbus)</span><h3>Intesis (HMS Networks) INMBSDAL0640000 / INMBSDAL1280000 DALI-2 to Modbus RTU / TCP server</h3><p>Intesis Modbus Server - DALI with one (0640000, RTU + TCP) or two (1280000, TCP only) DALI channels, Modbus Addresses parameter set to Fixed; user manual r1.2 (09/2021).</p><div class="meta">38 registers &middot; 23 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: INMBSDAL0640000, INMBSDAL1280000, Intesis Modbus Server - DALI, Intesis DALI-2 Modbus gateway</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsfgl001i000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSFGL001I000 Fujitsu domestic AC to Modbus RTU gateway</h3><p>One Fujitsu domestic (RAC) or compatible VRF indoor unit, connected to the CN65/CN12/CN6 socket on the indoor board via INMBSFGL001I000, user manual v1.5 (01/2024).</p><div class="meta">35 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSFGL001I000, FJ-AC-MBS-1, Intesis Fujitsu domestic Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsfgl001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSFGL001R000 Fujitsu AC to Modbus RTU gateway</h3><p>One Fujitsu indoor unit, or a group of up to 16 controlled together as one, on the 3-wire BWR remote-controller bus via INMBSFGL001R000, user manual v2.4 (02/2025).</p><div class="meta">32 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSFGL001R000, Intesis Fujitsu Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbshis001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSHIS001R000 Hisense AC to Modbus RTU gateway</h3><p>Hisense commercial-line indoor units on the AB remote-controller bus, user manual v1.6 (01/2024).</p><div class="meta">30 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSHIS001R000, HS-RC-MBS-1, Intesis Hisense Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbshit001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSHIT001R000 Hitachi AC to Modbus RTU gateway</h3><p>Intesis (HMS Networks) INMBSHIT001R000 interface on the AB bus of one Hitachi commercial-line indoor unit (or group), per user manual v1.6 (01/2024).</p><div class="meta">30 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSHIT001R000, Hitachi Modbus gateway, Intesis Hitachi</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsmhi001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSMHI001R000 Mitsubishi Heavy Industries AC to Modbus RTU gateway</h3><p>Mitsubishi Heavy Industries indoor units (one, or up to 16 controlled together as one) on the XY remote-controller bus, user manual r6.4 (01/2024).</p><div class="meta">33 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSMHI001R000, MH-RC-MBS-1, Intesis Mitsubishi Heavy Industries Modbus, Intesis MHI Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsmid001i000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSMID001I000 Midea AC to Modbus RTU gateway</h3><p>One Midea commercial / VRF indoor unit on the XYE bus, user manual v1.11.</p><div class="meta">24 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSMID001I000, Intesis Midea Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsmit001i000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSMIT001I000 Mitsubishi Electric AC to Modbus RTU gateway</h3><p>One Mitsubishi Electric Domestic, Mr. Slim or City Multi indoor unit via INMBSMIT001I000, user manual r2.8 (11/2024).</p><div class="meta">21 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSMIT001I000, Intesis Mitsubishi Electric Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbspan001a100" data-row><span class="k">Heat pump gateway (VRF / split AC gateway)</span><h3>Intesis (HMS Networks) INMBSPAN001A100 Panasonic Aquarea H/J/K/L/M air-to-water to Modbus RTU gateway</h3><p>Intesis (HMS Networks) INMBSPAN001A100 gateway connected to Panasonic Aquarea H, J, K, L and M series air-to-water heat pumps, per user manual version 1.0.2 (2026-02-04).</p><div class="meta">51 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSPAN001A100, Aquarea Modbus, Panasonic Aquarea Modbus RTU, Intesis Aquarea, INMBSPAN001A000 (legacy order code)</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbspan001i100" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSPAN001I100 Panasonic Etherea (domestic) AC to Modbus RTU gateway</h3><p>Panasonic Etherea-line domestic split units, user&#x27;s manual r1.5 (09/2025). Some registers only on 2013 (PKE series) and later models.</p><div class="meta">45 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSPAN001I100, Intesis Panasonic Etherea Modbus, Intesis Panasonic domestic Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbspan001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSPAN001R000 Panasonic AC to Modbus RTU gateway</h3><p>Panasonic / Sanyo ECOi and PACi indoor units (one, or up to 16 controlled together as one) on the R1R2 remote-controller bus, user manual v2.8 (09/2025).</p><div class="meta">46 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSPAN001R000, PA-RC2-MBS-1, Intesis Panasonic Modbus, Intesis Sanyo Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbssam001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSSAM001R000 Samsung AC to Modbus RTU gateway</h3><p>Samsung commercial indoor units on the F3F4/V1V2 remote-controller bus, user&#x27;s manual v1.5 (01/2024).</p><div class="meta">27 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSSAM001R000, Intesis Samsung Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbssam001r100" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSSAM001R100 Samsung NASA AC to Modbus RTU gateway</h3><p>Samsung NASA-protocol commercial indoor units on the remote-controller bus, user&#x27;s manual r1.4 (01/2024).</p><div class="meta">29 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSSAM001R100, Intesis Samsung NASA Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbstos001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSTOS001R000 Toshiba AC to Modbus RTU gateway</h3><p>Toshiba Digital Inverter (RAV) and VRF indoor units on the AB remote bus via INMBSTOS001R0xx, user manual r2.9 (01/2024).</p><div class="meta">36 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSTOS001R000, INMBSTOS001R0xx, Intesis Toshiba Modbus</span></a></li></ul><h2>Other ac &amp; vrf gateways register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/samsung/cyclogic-cl-mc03" data-row><span class="k">VRF / split AC gateway</span><h3>Samsung CycloGic CL-MC03 Modbus interface module (Samsung DVM / CAC / RAC)</h3><p>CycloGic CL-MC03*** series Modbus interface modules (1 to 64 indoor units) for Samsung DVM, CAC, FJM and RAC units, instruction manual Rev. 2 (Oct. 2017).</p><div class="meta">10 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: CL-MC0301C, CL-MC0308C, CL-MC0316C, CL-MC0332C, CL-MC0364C, CycloGic Modbus Interface Module</span></a></li><li><a class="card" href="/modbus-register-maps/aermec/lpg-series" data-row><span class="k">Split AC unit (VRF / split AC gateway built in)</span><h3>Aermec LPG series DC inverter air conditioners (built-in Modbus)</h3><p>Aermec LPG series DC inverter units whose indoor-unit controller has the built-in Modbus RTU interface; ModBus Protocol LPG series 5385759_02 (EN 25.05).</p><div class="meta">114 registers &middot; 30 writable &middot; RTU</div><span class="sr-only"> Also known as: LPG</span></a></li><li><a class="card" href="/modbus-register-maps/fujitsu-general/uty-vmsx" data-row><span class="k">VRF / split AC gateway</span><h3>Fujitsu General UTY-VMSX Modbus converter (one indoor unit)</h3><p>Fujitsu General UTY-VMSX Modbus RTU converter, one per indoor unit, per interface specification part no. 9708438047-05.</p><div class="meta">43 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: UTY-VMSX</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-plus-atw-ftc" data-row><span class="k">Heat pump (VRF / split AC gateway)</span><h3>Mitsubishi Electric MelcoBEMS MINI (A1M+) gateway for Ecodan FTC4/FTC5/FTC6 air-to-water systems</h3><p>Procon MelcoBEMS MINI (A1M+) firmware 4.1.0 connected to an Ecodan FTC4, FTC5 or FTC6 air-to-water controller; holding-register table only.</p><div class="meta">85 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: A1M+, MelcoBEMS MINI, Procon A1M+, Ecodan FTC4, Ecodan FTC5, Ecodan FTC6</span></a></li><li><a class="card" href="/modbus-register-maps/stiebel-eltron/isg-modbus-wpm-heat-pumps" data-row><span class="k">Heat pump (via ISG Modbus TCP gateway)</span><h3>Stiebel Eltron Heat pumps with WPM controller via ISG Modbus TCP/IP (WPMsystem, WPM 3, WPM 3i)</h3><p>Stiebel Eltron heat pumps run by a WPMsystem, WPM 3 or WPM 3i manager, reached through an ISG web (229336) or ISG plus (233493) with the Modbus TCP/IP software extension.</p><div class="meta">335 registers &middot; 24 writable &middot; TCP</div><span class="sr-only"> Also known as: ISG web Modbus TCP/IP, ISG plus Modbus TCP/IP, WPMsystem, WPM 3, WPM 3i</span></a></li><li><a class="card" href="/modbus-register-maps/daikin/dta116a51" data-row><span class="k">VRF / split AC gateway</span><h3>Daikin DTA116A51 D-NET / Modbus communication adaptor (VRV)</h3><p>DTA116A51 adaptor with up to 16 VRV indoor units (D-NET 1-00 to 1-15), per functional specification CB13A033 first edition.</p><div class="meta">196 registers &middot; 49 writable &middot; RTU</div><span class="sr-only"> Also known as: DTA116A51, DIII-NET Modbus adaptor, D3NET Modbus adapter</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac-gateways/">All ac &amp; vrf gateways Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.hms-networks.com/docs/default-source/products/intesis/manuals-and-guides---manuals/user-manual-inmbslge001r000.pdf" rel="nofollow noopener" target="_blank">Intesis INMBSLGE001R000 Modbus RTU (EIA-485) Interface for LG air conditioners - User&#x27;s Manual &middot; User&#x27;s Manual v1.9 EN &middot; rev. 2024-01</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
