<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Intesis INMBSPAN001A100 Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Intesis INMBSPAN001A100 Modbus register map: 51 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/intesis/inmbspan001a100">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Intesis INMBSPAN001A100 Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Intesis INMBSPAN001A100 Modbus register map: 51 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/intesis/inmbspan001a100">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Intesis INMBSPAN001A100 Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Intesis INMBSPAN001A100 Modbus register map: 51 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/intesis/inmbspan001a100",
   "url": "https://easymodbus.com/modbus-register-maps/intesis/inmbspan001a100",
   "name": "Intesis INMBSPAN001A100 Modbus Register Map | Easy Modbus",
   "description": "Intesis INMBSPAN001A100 Modbus register map: 51 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-29",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/intesis/inmbspan001a100#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/intesis/inmbspan001a100#dataset",
   "name": "Intesis (HMS Networks) INMBSPAN001A100 Panasonic Aquarea H/J/K/L/M air-to-water to Modbus RTU gateway Modbus register map",
   "description": "This Intesis interface connects to a Panasonic Aquarea hydro unit and presents it as a Modbus RTU server. All points are single 16-bit holding registers: system on/off and operating mode, zone setpoints and actual temperatures, DHW tank on/off and setpoint, water temperatures, present power draw, error code, unit configuration, and requests such as powerful, quiet and sterilisation. Some registers apply only to newer K/L/M series units. Intesis INMBSPAN001A100 Modbus register map: 51 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/intesis/inmbspan001a100",
   "keywords": [
    "Intesis (HMS Networks) INMBSPAN001A100 Panasonic Aquarea H/J/K/L/M air-to-water to Modbus RTU gateway Modbus register map",
    "Intesis (HMS Networks) INMBSPAN001A100 Panasonic Aquarea H/J/K/L/M air-to-water to Modbus RTU gateway Modbus registers",
    "Intesis (HMS Networks) Modbus map",
    "INMBSPAN001A100 Modbus register map",
    "Aquarea Modbus Modbus register map",
    "Panasonic Aquarea Modbus RTU Modbus register map",
    "Intesis Aquarea Modbus register map",
    "INMBSPAN001A000 (legacy order code) Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-10-29",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "INMBSPAN001A100 User Manual - Panasonic Aquarea H/J/K/L/M Air-to-Water Units to Modbus RTU",
    "url": "https://www.hms-networks.com/docs/default-source/products/intesis/manuals-and-guides---manuals/inmbspan001a100-user-manual-v1-0-0-en.pdf",
    "author": {
     "@type": "Organization",
     "name": "Intesis (HMS Networks)"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Intesis (HMS Networks) INMBSPAN001A100 Panasonic Aquarea H/J/K/L/M air-to-water to Modbus RTU gateway",
    "brand": {
     "@type": "Brand",
     "name": "Intesis (HMS Networks)"
    },
    "category": "Heat pump gateway (VRF / split AC gateway)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/intesis/inmbspan001a100.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/intesis/inmbspan001a100.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Intesis (HMS Networks) INMBSPAN001A100 Panasonic Aquarea H/J/K/L/M air-to-water to Modbus RTU gateway have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 51 registers: 51 holding registers. 18 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Intesis (HMS Networks) INMBSPAN001A100 Panasonic Aquarea H/J/K/L/M air-to-water to Modbus RTU gateway Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Each register is listed with a 'Modbus address (base 0)' (protocol address) and a 'PLC address (base 1)'. This map uses the base-0 value as the wire address: System on/off is address 0 (PLC 1)."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Intesis (HMS Networks) INMBSPAN001A100 Panasonic Aquarea H/J/K/L/M air-to-water to Modbus RTU gateway?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 0 System on/off (System on/off); HR 4 Operating mode (Operating mode); HR 12 Zone 1 setpoint temperature (Zone 1 setpoint); HR 14 Zone 1 actual temperature (Zone 1 actual temperature); HR 33 Tank water setpoint (Tank setpoint); HR 32 Tank water temperature (Tank temperature); HR 1 Outdoor temperature (Outdoor temperature); HR 2 Outlet water temperature (Outlet water temperature); HR 70 Current error status (Error status); HR 52 Error code (Error code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Intesis (HMS Networks) INMBSPAN001A100 Panasonic Aquarea H/J/K/L/M air-to-water to Modbus RTU gateway?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No software enable. Set the address and baud on the DIP switches with the gateway unpowered; it is powered by the Aquarea unit."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Intesis (HMS Networks) INMBSPAN001A100 Panasonic Aquarea H/J/K/L/M air-to-water to Modbus RTU gateway Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is INMBSPAN001A100 User Manual - Panasonic Aquarea H/J/K/L/M Air-to-Water Units to Modbus RTU (User Manual Version 1.0.2), revision 2026-02-04, published free by Intesis (HMS Networks) at https://www.hms-networks.com/docs/default-source/products/intesis/manuals-and-guides---manuals/inmbspan001a100-user-manual-v1-0-0-en.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Intesis (HMS Networks)",
     "item": "https://easymodbus.com/modbus-register-maps/intesis/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "INMBSPAN001A100 Panasonic Aquarea H/J/K/L/M air-to-water to Modbus RTU gateway",
     "item": "https://easymodbus.com/modbus-register-maps/intesis/inmbspan001a100"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/intesis/">Intesis (HMS Networks)</a></li><li aria-current="page">INMBSPAN001A100 Panasonic Aquarea H/J/K/L/M air-to-water to Modbus RTU gateway</li></ol>
<p class="eyebrow">Heat pump gateway (VRF / split AC gateway) &middot; Modbus register map</p><h1><span class="mfr">Intesis (HMS Networks)</span> INMBSPAN001A100 Panasonic Aquarea H/J/K/L/M air-to-water to Modbus RTU gateway Modbus register map</h1><p class="updated">Updated 29 October 2026</p>

<div class="answer"><b>Short answer</b><p>This Intesis interface connects to a Panasonic Aquarea hydro unit and presents it as a Modbus RTU server. All points are single 16-bit holding registers: system on/off and operating mode, zone setpoints and actual temperatures, DHW tank on/off and setpoint, water temperatures, present power draw, error code, unit configuration, and requests such as powerful, quiet and sterilisation. Some registers apply only to newer K/L/M series units.</p>
<p>This page lists <strong>51 Modbus registers</strong> for the Intesis (HMS Networks) INMBSPAN001A100 Panasonic Aquarea H/J/K/L/M air-to-water to Modbus RTU gateway &mdash; 18 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Intesis (HMS Networks)&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/intesis/">Intesis (HMS Networks)</a></dd></div><div><dt>Model</dt><dd>INMBSPAN001A100 Panasonic Aquarea H/J/K/L/M air-to-water to Modbus RTU gateway</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac-gateways/">Heat pump gateway (VRF / split AC gateway)</a></dd></div><div><dt>Registers</dt><dd>51 (18 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N2</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Also known as</dt><dd>INMBSPAN001A100, Aquarea Modbus, Panasonic Aquarea Modbus RTU, Intesis Aquarea, INMBSPAN001A000 (legacy order code)</dd></div><div><dt>Source document</dt><dd><a href="https://www.hms-networks.com/docs/default-source/products/intesis/manuals-and-guides---manuals/inmbspan001a100-user-manual-v1-0-0-en.pdf" rel="nofollow noopener" target="_blank">INMBSPAN001A100 User Manual - Panasonic Aquarea H/J/K/L/M Air-to-Water Units to Modbus RTU &middot; User Manual Version 1.0.2 &middot; rev. 2026-02-04</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/intesis/inmbspan001a100.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/intesis/inmbspan001a100.json">JSON</a>
  <a class="btn" href="https://www.hms-networks.com/docs/default-source/products/intesis/manuals-and-guides---manuals/inmbspan001a100-user-manual-v1-0-0-en.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Intesis (HMS Networks) INMBSPAN001A100 Panasonic Aquarea H/J/K/L/M air-to-water to Modbus RTU gateway</h2>
<div class="answer"><b>Integration in brief</b><p>Connect the gateway to the Aquarea hydro unit and the RS-485 bus, set the address on SW3 P1-P6 (default 1), then read holding registers with function 03 and write single registers with function 06: register 0 for on/off, 4 for mode, 12 and 33 for zone and tank setpoints.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">System on/off</td><td class="f">UINT16</td><td>System on/off</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-4">HR 4</a></td><td class="n">Operating mode</td><td class="f">UINT16</td><td>Operating mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-12">HR 12</a></td><td class="n">Zone 1 setpoint temperature</td><td class="f">INT16</td><td>Zone 1 setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-14">HR 14</a></td><td class="n">Zone 1 actual temperature</td><td class="f">INT16</td><td>Zone 1 actual temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-33">HR 33</a></td><td class="n">Tank water setpoint</td><td class="f">INT16</td><td>Tank setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-32">HR 32</a></td><td class="n">Tank water temperature</td><td class="f">INT16</td><td>Tank temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Outdoor temperature</td><td class="f">INT16</td><td>Outdoor temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2">HR 2</a></td><td class="n">Outlet water temperature</td><td class="f">INT16</td><td>Outlet water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-70">HR 70</a></td><td class="n">Current error status</td><td class="f">UINT16</td><td>Error status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-52">HR 52</a></td><td class="n">Error code</td><td class="f">UINT16</td><td>Error code</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>No software enable. Set the address and baud on the DIP switches with the gateway unpowered; it is powered by the Aquarea unit.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Function 16 works only with a quantity of one register.</li><li>Factory serial setting is 9600 baud, 8-N-2; 8-N-1 is detected automatically.</li><li>Temperature scale and unit change with DIP switch SW4.</li><li>Register 70 reads 1 (error) until the gateway has communicated with the Aquarea unit.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>SW3 P1-P6: Modbus address in binary (P1 = least significant bit).</li><li>SW3 P7-P8 plus SW4 P3: baud rate (9600 default).</li><li>SW4 P1 = x1/x10, P2 = °C/°F, P4 = 120 ohm termination.</li><li>Switch the gateway off (power down the Aquarea) before changing DIP switches.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Zone 1/Zone 2 on/off (register 9) only applies when two zones are configured.</li><li>Many registers from 105 upward exist only on K, L or M series units.</li></ul>
</section>
<h2 id="registers">Intesis (HMS Networks) INMBSPAN001A100 Panasonic Aquarea H/J/K/L/M air-to-water to Modbus RTU gateway Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>51</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">51 of 51 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Intesis (HMS Networks) INMBSPAN001A100 Panasonic Aquarea H/J/K/L/M air-to-water to Modbus RTU gateway Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0</td><td class="n">System on/off</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1</td><td class="n">Outdoor temperature</td><td class="d">-127 to 127 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2</td><td class="n">Outlet water temperature</td><td class="d">Flow water, -127 to 127 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3</td><td class="n">Inlet water temperature</td><td class="d">Return water, -127 to 127 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4</td><td class="n">Operating mode</td><td class="d">Values 1-7 can be written; 8-11 are read-only states.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Heat; 2 = Heat + tank; 3 = Tank; 4 = Cool + tank; 5 = Cool; 6 = Auto; 7 = Auto + tank; 8 = Auto heat; 9 = Auto heat + tank; 10 = Auto cool; 11 = Auto cool + tank</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5</td><td class="n">Heat mode water temperature setting method</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Compensation curve; 2 = Direct</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6</td><td class="n">Cool mode water temperature setting method</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Compensation curve; 2 = Direct</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9</td><td class="n">Zone 1/Zone 2 on/off</td><td class="d">Only with two zones configured (register 82 = 2).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Zone 1 on / Zone 2 off; 2 = Zone 1 off / Zone 2 on; 3 = Zone 1 on / Zone 2 on</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10</td><td class="n">Zone 1 sensor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Water temperature; 2 = External room sensor; 3 = Internal room sensor; 4 = Room thermistor; 5 = Pool sensor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11</td><td class="n">Zone 2 sensor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Water temperature; 2 = External room sensor; 3 = Internal room sensor; 4 = Room thermistor; 5 = Pool sensor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12</td><td class="n">Zone 1 setpoint temperature</td><td class="d">Water shift, water, room or pool setpoint, depending on setup and mode.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13</td><td class="n">Zone 2 setpoint temperature</td><td class="d">Water shift, water, room or pool setpoint, depending on setup and mode.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14</td><td class="n">Zone 1 actual temperature</td><td class="d">Room, water or pool value matching the setpoint type.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15</td><td class="n">Zone 2 actual temperature</td><td class="d">Room, water or pool value matching the setpoint type.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16</td><td class="n">Zone 1 temperature setting mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Room temperature; 2 = Compensation curve (water); 3 = Direct (water); 4 = Pool temperature</td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17</td><td class="n">Zone 2 temperature setting mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Room temperature; 2 = Compensation curve (water); 3 = Direct (water); 4 = Pool temperature</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18</td><td class="n">Zone 1 min setpoint</td><td class="d">Lower limit for the current setpoint type.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19</td><td class="n">Zone 1 max setpoint</td><td class="d">Upper limit for the current setpoint type.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20</td><td class="n">Zone 2 min setpoint</td><td class="d">Lower limit for the current setpoint type.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21</td><td class="n">Zone 2 max setpoint</td><td class="d">Upper limit for the current setpoint type.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30</td><td class="n">Tank on/off</td><td class="d">Domestic hot water tank.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32</td><td class="n">Tank water temperature</td><td class="d">Current DHW tank temperature.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33</td><td class="n">Tank water setpoint</td><td class="d">40 to 55 or 75 °C depending on unit.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34</td><td class="n">Tank heater</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Internal; 2 = External</td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35</td><td class="n">Tank min setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36</td><td class="n">Tank max setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-45"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">45</td><td class="n">Tank mode energy consumption</td><td class="d">Present power draw in tank mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-46"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46</td><td class="n">Heat mode energy consumption</td><td class="d">Present power draw in heat mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-47"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">47</td><td class="n">Cool / heat recovery mode energy consumption</td><td class="d">Present power draw in cool mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-52"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">52</td><td class="n">Error code</td><td class="d">0 = none; 1xxx = Uxx, 2xxx = Hxx, 3xxx = Fxx.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64</td><td class="n">De-ice status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-70"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">70</td><td class="n">Current error status</td><td class="d">Reads 1 until the gateway has talked to the unit.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = Error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-81"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">81</td><td class="n">Tank connection</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-82"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">82</td><td class="n">Number of zones</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 1 zone; 2 = 2 zones</td></tr>
<tr data-row data-type="holding_register" id="r-hr-83"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">83</td><td class="n">Zone 1 setup</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Room; 2 = Pool</td></tr>
<tr data-row data-type="holding_register" id="r-hr-84"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">84</td><td class="n">Zone 2 setup</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Room; 2 = Pool</td></tr>
<tr data-row data-type="holding_register" id="r-hr-85"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">85</td><td class="n">Direction</td><td class="d">Where the heat pump is currently delivering heat.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Room; 2 = Tank</td></tr>
<tr data-row data-type="holding_register" id="r-hr-86"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">86</td><td class="n">Outdoor type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = STD; 2 = TCAP; 3 = HWT</td></tr>
<tr data-row data-type="holding_register" id="r-hr-111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">111</td><td class="n">SG Ready control pattern</td><td class="d">K series onward.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Normal; 2 = HP stop; 3 = Capacity 1; 4 = Capacity 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">112</td><td class="n">Water pressure</td><td class="d">0-5080 mbar; K series onward.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>mbar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-117"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">117</td><td class="n">Model series</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = H series; 2 = J series; 3 = K series; 4 = L series; 5 = M series</td></tr>
<tr data-row data-type="holding_register" id="r-hr-183"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">183</td><td class="n">Water outlet temperature target</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-197"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">197</td><td class="n">Powerful (request)</td><td class="d">Temporary boost.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = On 30 min; 3 = On 60 min; 4 = On 90 min</td></tr>
<tr data-row data-type="holding_register" id="r-hr-198"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">198</td><td class="n">Quiet (request)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = Level 1; 3 = Level 2; 4 = Level 3</td></tr>
<tr data-row data-type="holding_register" id="r-hr-200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">200</td><td class="n">System reset (request)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = No request; 1 = Request</td></tr>
<tr data-row data-type="holding_register" id="r-hr-202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">202</td><td class="n">Sterilization (request)</td><td class="d">Starts a tank sterilisation cycle.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = No request; 1 = Request</td></tr>
<tr data-row data-type="holding_register" id="r-hr-460"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">460</td><td class="n">Gateway ID</td><td class="d">Reads 3328 (0x0D00).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">3328 = INMBSPAN001A100</td></tr>
<tr data-row data-type="holding_register" id="r-hr-463"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">463</td><td class="n">Gateway reset</td><td class="d">Write 1 to restart the gateway.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-464"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">464</td><td class="n">Baud rate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = 2400; 1 = 4800; 2 = 9600; 3 = 19200; 4 = 38400; 5 = 57600; 6 = 76800; 7 = 115200</td></tr>
<tr data-row data-type="holding_register" id="r-hr-465"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">465</td><td class="n">Gateway Modbus server address</td><td class="d">1-63.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-466"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">466</td><td class="n">DIP switch value</td><td class="d">Switch positions as a binary number.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>The download link&#x27;s file name says v1-0-0 but the PDF it serves is version 1.0.2 dated 2026-02-04; the addresses here are from 1.0.2.</li><li>Temperatures follow DIP switch SW4: P1 ON = tenths of a degree (x10, Celsius only), P2 ON = Fahrenheit; both OFF (factory) = whole °C. Units and scale here are for the default; use scale 0.1 if x10 is set.</li><li>Temperature ranges go below zero (-127 to 127 °C), so temperatures are typed signed 16-bit. Invalid readings are 0x8000 on signed registers and 0xFFFF on unsigned ones.</li><li>What register 12/13 (zone setpoint) and 14/15 (actual) mean depends on zone setup (83/84), setting mode (16/17) and operating mode (4): room, water, water shift or pool; see the table on p. 30.</li><li>For registers whose values are range-checked, an out-of-range write is moved to the nearest limit (writing 6 to a 0-5 register applies 5).</li><li>Left out: the 32-bit energy totals 120-131 and 366-373 (two registers each, word order not stated); compressor total on time 184-185 (split into MSB/LSB registers with a 24-bit range, packing not stated); the compensation-curve, bivalent, SG Ready capacity and M-series-only settings (150-438) - read them from the manual if needed.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Intesis (HMS Networks) INMBSPAN001A100 Panasonic Aquarea H/J/K/L/M air-to-water to Modbus RTU gateway</h2><div class="faq"><details open><summary>What Modbus registers does the Intesis (HMS Networks) INMBSPAN001A100 Panasonic Aquarea H/J/K/L/M air-to-water to Modbus RTU gateway have?</summary><p>This map lists 51 registers: 51 holding registers. 18 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Intesis (HMS Networks) INMBSPAN001A100 Panasonic Aquarea H/J/K/L/M air-to-water to Modbus RTU gateway Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Each register is listed with a &#x27;Modbus address (base 0)&#x27; (protocol address) and a &#x27;PLC address (base 1)&#x27;. This map uses the base-0 value as the wire address: System on/off is address 0 (PLC 1).</p></details><details><summary>What are the minimum Modbus registers to integrate the Intesis (HMS Networks) INMBSPAN001A100 Panasonic Aquarea H/J/K/L/M air-to-water to Modbus RTU gateway?</summary><p>Start with HR 0 System on/off (System on/off); HR 4 Operating mode (Operating mode); HR 12 Zone 1 setpoint temperature (Zone 1 setpoint); HR 14 Zone 1 actual temperature (Zone 1 actual temperature); HR 33 Tank water setpoint (Tank setpoint); HR 32 Tank water temperature (Tank temperature); HR 1 Outdoor temperature (Outdoor temperature); HR 2 Outlet water temperature (Outlet water temperature); HR 70 Current error status (Error status); HR 52 Error code (Error code).</p></details><details><summary>How do I enable Modbus control of the Intesis (HMS Networks) INMBSPAN001A100 Panasonic Aquarea H/J/K/L/M air-to-water to Modbus RTU gateway?</summary><p>No software enable. Set the address and baud on the DIP switches with the gateway unpowered; it is powered by the Aquarea unit.</p></details><details><summary>Where is the official Intesis (HMS Networks) INMBSPAN001A100 Panasonic Aquarea H/J/K/L/M air-to-water to Modbus RTU gateway Modbus documentation?</summary><p>The source is INMBSPAN001A100 User Manual - Panasonic Aquarea H/J/K/L/M Air-to-Water Units to Modbus RTU (User Manual Version 1.0.2), revision 2026-02-04, published free by Intesis (HMS Networks) at https://www.hms-networks.com/docs/default-source/products/intesis/manuals-and-guides---manuals/inmbspan001a100-user-manual-v1-0-0-en.pdf.</p></details></div>
<h2>More Intesis (HMS Networks) Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/intesis/in485dai001a000" data-row><span class="k">Heat pump gateway (VRF / split AC gateway)</span><h3>Intesis (HMS Networks) IN485DAI001A000 Daikin Altherma 3 air-to-water to Modbus RTU / BACnet MS/TP gateway</h3><p>Intesis (HMS Networks) IN485DAI001A000 gateway for Daikin Altherma 3 air-to-water heat pumps, set to Modbus RTU, per user manual version 1.0.2 (2025-07-18).</p><div class="meta">70 registers &middot; 27 writable &middot; RTU</div><span class="sr-only"> Also known as: IN485DAI001A000, Daikin Altherma 3 Modbus, Intesis Altherma 3, HMS Daikin Altherma gateway</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/in485mit001a000" data-row><span class="k">Heat pump gateway (VRF / split AC gateway)</span><h3>Intesis (HMS Networks) IN485MIT001A000 Mitsubishi Electric Ecodan air-to-water to Modbus RTU / BACnet MS/TP gateway</h3><p>Intesis (HMS Networks) IN485MIT001A000 gateway on the CN105 socket of Mitsubishi Electric Ecodan air-to-water heat pumps, set to Modbus RTU, per user manual version 1.0.3 (2025-12-02).</p><div class="meta">77 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: IN485MIT001A000, Ecodan Modbus, Mitsubishi Ecodan Modbus RTU, Intesis Ecodan, HMS Ecodan gateway</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/in485sam001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) IN485SAM001R000 Samsung AC to Modbus RTU / BACnet MS/TP gateway</h3><p>Samsung indoor units on the F3F4 remote-controller bus, gateway set to Modbus RTU (SW1-5 ON); user manual version 1.0.0.</p><div class="meta">47 registers &middot; 26 writable &middot; RTU</div><span class="sr-only"> Also known as: IN485SAM001R000, Intesis Samsung BACnet MS/TP Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsdai001i000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSDAI001I000 Daikin domestic AC to Modbus RTU gateway</h3><p>Single Daikin domestic (S21-connector) indoor unit via INMBSDAI001I000, user manual v1.0.2.</p><div class="meta">50 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSDAI001I000, Intesis Daikin domestic Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsdai001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSDAI001R000 Daikin VRV / Sky Air to Modbus RTU gateway</h3><p>One Daikin VRV or Sky Air indoor unit (or group) on the P1P2 bus via INMBSDAI001R000, user manual v1.0.1.</p><div class="meta">25 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSDAI001R000, Intesis Daikin VRV Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsdal0640000" data-row><span class="k">Lighting gateway (DALI-2 to Modbus)</span><h3>Intesis (HMS Networks) INMBSDAL0640000 / INMBSDAL1280000 DALI-2 to Modbus RTU / TCP server</h3><p>Intesis Modbus Server - DALI with one (0640000, RTU + TCP) or two (1280000, TCP only) DALI channels, Modbus Addresses parameter set to Fixed; user manual r1.2 (09/2021).</p><div class="meta">38 registers &middot; 23 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: INMBSDAL0640000, INMBSDAL1280000, Intesis Modbus Server - DALI, Intesis DALI-2 Modbus gateway</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsfgl001i000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSFGL001I000 Fujitsu domestic AC to Modbus RTU gateway</h3><p>One Fujitsu domestic (RAC) or compatible VRF indoor unit, connected to the CN65/CN12/CN6 socket on the indoor board via INMBSFGL001I000, user manual v1.5 (01/2024).</p><div class="meta">35 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSFGL001I000, FJ-AC-MBS-1, Intesis Fujitsu domestic Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsfgl001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSFGL001R000 Fujitsu AC to Modbus RTU gateway</h3><p>One Fujitsu indoor unit, or a group of up to 16 controlled together as one, on the 3-wire BWR remote-controller bus via INMBSFGL001R000, user manual v2.4 (02/2025).</p><div class="meta">32 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSFGL001R000, Intesis Fujitsu Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbshis001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSHIS001R000 Hisense AC to Modbus RTU gateway</h3><p>Hisense commercial-line indoor units on the AB remote-controller bus, user manual v1.6 (01/2024).</p><div class="meta">30 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSHIS001R000, HS-RC-MBS-1, Intesis Hisense Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbshit001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSHIT001R000 Hitachi AC to Modbus RTU gateway</h3><p>Intesis (HMS Networks) INMBSHIT001R000 interface on the AB bus of one Hitachi commercial-line indoor unit (or group), per user manual v1.6 (01/2024).</p><div class="meta">30 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSHIT001R000, Hitachi Modbus gateway, Intesis Hitachi</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbslge001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSLGE001R000 LG AC to Modbus RTU gateway</h3><p>One LG indoor unit on the BYR (wired remote) bus via INMBSLGE001R000 (legacy code LG-RC-MBS-1), user manual v1.9 (01/2024).</p><div class="meta">32 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSLGE001R000, LG-RC-MBS-1, Intesis LG Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsmhi001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSMHI001R000 Mitsubishi Heavy Industries AC to Modbus RTU gateway</h3><p>Mitsubishi Heavy Industries indoor units (one, or up to 16 controlled together as one) on the XY remote-controller bus, user manual r6.4 (01/2024).</p><div class="meta">33 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSMHI001R000, MH-RC-MBS-1, Intesis Mitsubishi Heavy Industries Modbus, Intesis MHI Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsmid001i000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSMID001I000 Midea AC to Modbus RTU gateway</h3><p>One Midea commercial / VRF indoor unit on the XYE bus, user manual v1.11.</p><div class="meta">24 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSMID001I000, Intesis Midea Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsmit001i000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSMIT001I000 Mitsubishi Electric AC to Modbus RTU gateway</h3><p>One Mitsubishi Electric Domestic, Mr. Slim or City Multi indoor unit via INMBSMIT001I000, user manual r2.8 (11/2024).</p><div class="meta">21 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSMIT001I000, Intesis Mitsubishi Electric Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbspan001i100" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSPAN001I100 Panasonic Etherea (domestic) AC to Modbus RTU gateway</h3><p>Panasonic Etherea-line domestic split units, user&#x27;s manual r1.5 (09/2025). Some registers only on 2013 (PKE series) and later models.</p><div class="meta">45 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSPAN001I100, Intesis Panasonic Etherea Modbus, Intesis Panasonic domestic Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbspan001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSPAN001R000 Panasonic AC to Modbus RTU gateway</h3><p>Panasonic / Sanyo ECOi and PACi indoor units (one, or up to 16 controlled together as one) on the R1R2 remote-controller bus, user manual v2.8 (09/2025).</p><div class="meta">46 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSPAN001R000, PA-RC2-MBS-1, Intesis Panasonic Modbus, Intesis Sanyo Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbssam001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSSAM001R000 Samsung AC to Modbus RTU gateway</h3><p>Samsung commercial indoor units on the F3F4/V1V2 remote-controller bus, user&#x27;s manual v1.5 (01/2024).</p><div class="meta">27 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSSAM001R000, Intesis Samsung Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbssam001r100" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSSAM001R100 Samsung NASA AC to Modbus RTU gateway</h3><p>Samsung NASA-protocol commercial indoor units on the remote-controller bus, user&#x27;s manual r1.4 (01/2024).</p><div class="meta">29 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSSAM001R100, Intesis Samsung NASA Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbstos001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSTOS001R000 Toshiba AC to Modbus RTU gateway</h3><p>Toshiba Digital Inverter (RAV) and VRF indoor units on the AB remote bus via INMBSTOS001R0xx, user manual r2.9 (01/2024).</p><div class="meta">36 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSTOS001R000, INMBSTOS001R0xx, Intesis Toshiba Modbus</span></a></li></ul>
<p class="updated">Source: <a href="https://www.hms-networks.com/docs/default-source/products/intesis/manuals-and-guides---manuals/inmbspan001a100-user-manual-v1-0-0-en.pdf" rel="nofollow noopener" target="_blank">INMBSPAN001A100 User Manual - Panasonic Aquarea H/J/K/L/M Air-to-Water Units to Modbus RTU &middot; User Manual Version 1.0.2 &middot; rev. 2026-02-04</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
