<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Invertek Drives Optidrive E3 Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Invertek Drives Optidrive E3 Modbus register map: 29 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/invertek-drives/optidrive-e3">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Invertek Drives Optidrive E3 Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Invertek Drives Optidrive E3 Modbus register map: 29 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/invertek-drives/optidrive-e3">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Invertek Drives Optidrive E3 Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Invertek Drives Optidrive E3 Modbus register map: 29 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/invertek-drives/optidrive-e3",
   "url": "https://easymodbus.com/modbus-register-maps/invertek-drives/optidrive-e3",
   "name": "Invertek Drives Optidrive E3 Modbus Register Map | Easy Modbus",
   "description": "Invertek Drives Optidrive E3 Modbus register map: 29 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/invertek-drives/optidrive-e3#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/invertek-drives/optidrive-e3#dataset",
   "name": "Invertek Drives Optidrive E3 IP20 (built-in Modbus RTU) Modbus register map",
   "description": "Invertek's compact general purpose variable frequency drive with Modbus RTU on the front RJ45 port. Registers 1-4 take the control word, frequency setpoint, PI setpoint and ramp time; registers 7-24 and 2001-2016 report status, output values, I/O and the trip code. Parameters P-04 to P-60 sit at register 128 + parameter number. This map covers the control and monitoring block plus the command-source parameter. Invertek Drives Optidrive E3 Modbus register map: 29 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/invertek-drives/optidrive-e3",
   "keywords": [
    "Invertek Drives Optidrive E3 IP20 (built-in Modbus RTU) Modbus register map",
    "Invertek Drives Optidrive E3 IP20 (built-in Modbus RTU) Modbus registers",
    "Invertek Drives Modbus map",
    "ODE-3 Modbus register map",
    "Optidrive E3 Modbus register map",
    "ODE-3 IP20 Modbus register map",
    "Optidrive ODE-3 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Optidrive ODE-3 User Guide",
    "url": "https://admin.invertekdrives.com/assets/A09D2FA5-3BCD-4511-BA4D-A4878F2634AE/82-E3I20-IN_V1.05%20E3%20IP20%20User%20Guide%20V1.04%20ENGLISH.pdf",
    "author": {
     "@type": "Organization",
     "name": "Invertek Drives"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Invertek Drives Optidrive E3 IP20 (built-in Modbus RTU)",
    "brand": {
     "@type": "Brand",
     "name": "Invertek Drives"
    },
    "category": "Variable frequency drive"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/invertek-drives/optidrive-e3.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/invertek-drives/optidrive-e3.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Invertek Drives Optidrive E3 IP20 (built-in Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 29 registers: 29 holding registers. 5 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Invertek Drives Optidrive E3 IP20 (built-in Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide numbers registers from 1 and tells zero-based masters to subtract 1, so register 1 (control word) is wire address 0 and register 2001 is address 2000. Parameter registers are 128 + parameter number (P-12 = register 140 = address 139)."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Invertek Drives Optidrive E3 IP20 (built-in Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 0 Control word (Control word: run, reset, coast stop); HR 1 Frequency setpoint (Frequency setpoint, 0.1 Hz); HR 2000 Status word 2 (Status word 2); HR 2001 Motor output speed (Motor output speed, 0.1 Hz); HR 2002 Motor output current (Motor output current, 0.1 A); HR 2003 Motor output power (Motor output power, 0.1 kW); HR 2015 Trip code (Trip code); HR 139 P-12 Primary command source (P-12 command source)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Invertek Drives Optidrive E3 IP20 (built-in Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set P-12 = 3 (Modbus with internal ramps) or 4 (ramps from register 4). Set the drive address, baud rate and watchdog in P-36 indexes 1-3 (factory address 1, 115.2 kbps). An enable signal on digital input 1 is still required in Modbus mode. P-14 must hold the access code (P-37, factory 101) to reach parameters above P-14."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Invertek Drives Optidrive E3 IP20 (built-in Modbus RTU) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "P-36 index 3 sets the communication-loss time: 0 disables it, or 30, 100, 1000 or 3000 ms (factory 3000 ms with trip). A 't' suffix trips the drive (fault 50, Modbus comms loss); the other suffix coast-stops without tripping. P-63 decides whether any valid telegram (0, standard) or only telegrams for this node (1, advanced) reset the timer."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Invertek Drives Optidrive E3 IP20 (built-in Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Optidrive ODE-3 User Guide (82-E3I20-IN V1.05), published free by Invertek Drives at https://admin.invertekdrives.com/assets/A09D2FA5-3BCD-4511-BA4D-A4878F2634AE/82-E3I20-IN_V1.05%20E3%20IP20%20User%20Guide%20V1.04%20ENGLISH.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Invertek Drives",
     "item": "https://easymodbus.com/modbus-register-maps/invertek-drives/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Optidrive E3 IP20 (built-in Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/invertek-drives/optidrive-e3"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/invertek-drives/">Invertek Drives</a></li><li aria-current="page">Optidrive E3 IP20 (built-in Modbus RTU)</li></ol>
<p class="eyebrow">Variable frequency drive &middot; Modbus register map</p><h1><span class="mfr">Invertek Drives</span> Optidrive E3 IP20 (built-in Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>Invertek&#x27;s compact general purpose variable frequency drive with Modbus RTU on the front RJ45 port. Registers 1-4 take the control word, frequency setpoint, PI setpoint and ramp time; registers 7-24 and 2001-2016 report status, output values, I/O and the trip code. Parameters P-04 to P-60 sit at register 128 + parameter number. This map covers the control and monitoring block plus the command-source parameter.</p>
<p>This page lists <strong>29 Modbus registers</strong> for the Invertek Drives Optidrive E3 IP20 (built-in Modbus RTU) &mdash; 5 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Invertek Drives&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/invertek-drives/">Invertek Drives</a></dd></div><div><dt>Model</dt><dd>Optidrive E3 IP20 (built-in Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Variable frequency drive</a></dd></div><div><dt>Registers</dt><dd>29 (5 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>115200 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>Also known as</dt><dd>ODE-3, Optidrive E3, ODE-3 IP20, Optidrive ODE-3</dd></div><div><dt>Source document</dt><dd><a href="https://admin.invertekdrives.com/assets/A09D2FA5-3BCD-4511-BA4D-A4878F2634AE/82-E3I20-IN_V1.05%20E3%20IP20%20User%20Guide%20V1.04%20ENGLISH.pdf" rel="nofollow noopener" target="_blank">Optidrive ODE-3 User Guide &middot; 82-E3I20-IN V1.05</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/invertek-drives/optidrive-e3.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/invertek-drives/optidrive-e3.json">JSON</a>
  <a class="btn" href="https://admin.invertekdrives.com/assets/A09D2FA5-3BCD-4511-BA4D-A4878F2634AE/82-E3I20-IN_V1.05%20E3%20IP20%20User%20Guide%20V1.04%20ENGLISH.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Invertek Drives Optidrive E3 IP20 (built-in Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Set P-12 = 3 (or 4 to write ramp times in register 4), keep digital input 1 closed as the hardware enable, then write register 1 = 1 to run and register 2 with the frequency x10. Poll 2001 for status, 2002-2004 for speed, current and power, and 2016 for the trip code.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Control word</td><td class="f">BITMAP16</td><td>Control word: run, reset, coast stop</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Frequency setpoint</td><td class="f">UINT16</td><td>Frequency setpoint, 0.1 Hz</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2000">HR 2000</a></td><td class="n">Status word 2</td><td class="f">BITMAP16</td><td>Status word 2</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2001">HR 2001</a></td><td class="n">Motor output speed</td><td class="f">INT16</td><td>Motor output speed, 0.1 Hz</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2002">HR 2002</a></td><td class="n">Motor output current</td><td class="f">UINT16</td><td>Motor output current, 0.1 A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2003">HR 2003</a></td><td class="n">Motor output power</td><td class="f">UINT16</td><td>Motor output power, 0.1 kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2015">HR 2015</a></td><td class="n">Trip code</td><td class="f">UINT16</td><td>Trip code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-139">HR 139</a></td><td class="n">P-12 Primary command source</td><td class="f">UINT16</td><td>P-12 command source</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set P-12 = 3 (Modbus with internal ramps) or 4 (ramps from register 4). Set the drive address, baud rate and watchdog in P-36 indexes 1-3 (factory address 1, 115.2 kbps). An enable signal on digital input 1 is still required in Modbus mode. P-14 must hold the access code (P-37, factory 101) to reach parameters above P-14.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>P-36 index 3 sets the communication-loss time: 0 disables it, or 30, 100, 1000 or 3000 ms (factory 3000 ms with trip). A &#x27;t&#x27; suffix trips the drive (fault 50, Modbus comms loss); the other suffix coast-stops without tripping. P-63 decides whether any valid telegram (0, standard) or only telegrams for this node (1, advanced) reset the timer.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Register numbers are 1-based: subtract 1 for the wire address.</li><li>Only 8-N-1 framing is listed; the factory baud rate is 115200.</li><li>Parameter registers are 128 + parameter number, not the parameter number itself.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Wire RS485- to RJ45 pin 7, RS485+ to pin 8 and 0 V common to pin 3; pins 4/5 are the PC/keypad port.</li><li>Use twisted pair for RS485+/-, connect 0 V common across all devices, and terminate the shield at the controller only.</li><li>The RJ45 port is not Ethernet: do not plug it into a network switch.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>With the factory P-63 = 0, telegrams for other nodes also keep the watchdog alive.</li><li>After an over current or overload trip (codes 3, 4, 15) a reset is refused until the built-in delay has elapsed.</li></ul>
</section>
<h2 id="registers">Invertek Drives Optidrive E3 IP20 (built-in Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>29</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">29 of 29 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Invertek Drives Optidrive E3 IP20 (built-in Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 1</small></td><td class="n">Control word</td><td class="d">Run enable, decel ramp select, fault reset, coast stop, relay/DO control.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = 1 = run enable, 0 = stop; bit 1 = 0 = decel ramp 1 (P-04), 1 = decel ramp 2 (P-24); bit 2 = 1 = fault reset; bit 3 = 1 = coast stop request; bit 8 = Relay control: 0 = open, 1 = close; bit 9 = DO control: 1 = off, 0 = on</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 2</small></td><td class="n">Frequency setpoint</td><td class="d">0-5000 = 0.0-500.0 Hz.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 3</small></td><td class="n">PI setpoint / analog output control</td><td class="d">0-4096 = 0-100.0 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 4</small></td><td class="n">Ramp time</td><td class="d">0-60000; used when P-12 = 4.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 7</small></td><td class="n">Output motor frequency</td><td class="d">0-20000.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 8</small></td><td class="n">Output motor current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 11</small></td><td class="n">Digital input status</td><td class="d">Lowest bit = input 1.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DI1; bit 1 = DI2; bit 2 = DI3; bit 3 = DI4</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc 20</small></td><td class="n">Analog input 1 value (P00-01)</td><td class="d">Percent of full scale.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 21</small></td><td class="n">Analog input 2 value (P00-02)</td><td class="d">Percent of full scale.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc 22</small></td><td class="n">Speed reference value (P00-03)</td><td class="d">Active setpoint frequency.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 23</small></td><td class="n">DC bus voltage (P00-08)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 24</small></td><td class="n">Drive temperature (P00-09)</td><td class="d">Heatsink temperature.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-139"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">139<small>doc 140 (P-12)</small></td><td class="n">P-12 Primary command source</td><td class="d">Set 3 or 4 for Modbus control; register = 128 + 12.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Terminal control; 1 = Keypad, forward only; 2 = Keypad, forward/reverse; 3 = Modbus, internal ramps; 4 = Modbus, ramps written over Modbus (register 4); 5 = PI control; 6 = PI control + AI1 summation; 7 = CAN, internal ramps; 8 = CAN, ramps over CAN; 9 = Slave mode</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2000<small>doc 2001</small></td><td class="n">Status word 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Ready (no trip, no mains loss, hardware enabled); bit 1 = Running; bit 2 = Tripped; bit 3 = Standby; bit 4 = Fire mode active; bit 6 = At speed (setpoint reached); bit 7 = Below minimum speed (P-02); bit 8 = Overload (current &gt; P-08); bit 9 = Mains loss; bit 10 = Heatsink &gt; 85 °C; bit 11 = Control board &gt; 80 °C; bit 12 = Switching frequency foldback active; bit 13 = Reverse rotation (negative speed); bit 15 = Toggles on every read</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2001<small>doc 2002</small></td><td class="n">Motor output speed</td><td class="d">Hz with one decimal; negative in reverse (see 2001 bit 13).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2002<small>doc 2003</small></td><td class="n">Motor output current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2003<small>doc 2004</small></td><td class="n">Motor output power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2004<small>doc 2005</small></td><td class="n">IO status word</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DI1 closed; bit 1 = DI2 closed; bit 2 = DI3 (AI-2) closed; bit 3 = DI4 (AI-1) closed; bit 6 = IP66 FWD switch closed; bit 7 = IP66 REV switch closed; bit 8 = Digital output active / analog output &gt; 0; bit 9 = Relay closed; bit 12 = AI1 4-20 mA signal lost; bit 13 = AI2 4-20 mA signal lost; bit 15 = IP66 pot input &gt; 50 %</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2005<small>doc 2006</small></td><td class="n">Motor output torque</td><td class="d">0.0 to +/-200.0 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2006<small>doc 2007</small></td><td class="n">DC bus voltage (P00-08)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2007<small>doc 2008</small></td><td class="n">Heatsink temperature (P00-09)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2008<small>doc 2009</small></td><td class="n">Analog input 1 (P00-01)</td><td class="d">Raw 0-4096 (12 bit).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2009<small>doc 2010</small></td><td class="n">Analog input 2 (P00-02)</td><td class="d">Raw 0-4096 (12 bit).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2010<small>doc 2011</small></td><td class="n">Analog output</td><td class="d">0.0-100.0 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2011"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2011<small>doc 2012</small></td><td class="n">PI output (P00-05)</td><td class="d">0.0-100.0 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2012"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2012<small>doc 2013</small></td><td class="n">Internal temperature (P00-20)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2013"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2013<small>doc 2014</small></td><td class="n">Motor output voltage (P00-07)</td><td class="d">0-500 V.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2014"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2014<small>doc 2015</small></td><td class="n">IP66 pot input value</td><td class="d">Raw 0-4096 (12 bit).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2015"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2015<small>doc 2016</small></td><td class="n">Trip code</td><td class="d">Fault code per the guide&#x27;s fault table; 0 = no fault.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No fault; 1 = Brake channel over current; 2 = Brake resistor overload; 3 = Output over current; 4 = Motor thermal overload (I2t); 6 = DC bus over voltage; 7 = DC bus under voltage; 8 = Heatsink over temperature; 9 = Under temperature; 10 = Factory default parameters loaded; 11 = External trip; 12 = Optibus comms loss; 13 = DC bus ripple too high; 14 = Input phase loss; 15 = Output over current (short circuit); 16 = Faulty heatsink thermistor; 17 = Internal memory fault (IO); 18 = 4-20 mA signal lost; 19 = Internal memory fault (DSP); 21 = Motor PTC thermistor trip; 22 = Cooling fan fault (IP66 only); 23 = Drive internal temperature too high; 26 = Output fault; 41 = Autotune fault; 50 = Modbus comms loss; 51 = CAN comms loss</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Left out: register 6 (drive status / error code) because the guide contradicts itself on which byte holds the error code (the table says low byte, the bit table puts status in bits 0-7 and the trip code in the high byte). Use register 2001 (status) and 2016 (trip code) instead.</li><li>Parameter registers P-04 to P-60 (128 + parameter number) are left out apart from P-12: the guide says some use internal scaling without stating it. P-36 (address, baud, watchdog) has three sub-indexes and no stated register layout.</li><li>The guide does not state signedness for most registers. Values with a 0-n range are typed UINT16; torque (+/-200 %) and motor output speed (status bit 13 = negative speed) are typed INT16.</li><li>Function code 16 (write multiple) is accepted for registers 1-4 only; 03 and 06 work on all registers.</li><li>The E3 IP66 Indoor guide (82-E3MAN-IN V2.00) lists only registers 1-24 with slightly different register-6 wording; this map follows the IP20 guide.</li><li>Register 3 scaling is given only as 0-4096 = 0-100.0 %, so it is kept raw.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Invertek Drives Optidrive E3 IP20 (built-in Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Invertek Drives Optidrive E3 IP20 (built-in Modbus RTU) have?</summary><p>This map lists 29 registers: 29 holding registers. 5 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Invertek Drives Optidrive E3 IP20 (built-in Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide numbers registers from 1 and tells zero-based masters to subtract 1, so register 1 (control word) is wire address 0 and register 2001 is address 2000. Parameter registers are 128 + parameter number (P-12 = register 140 = address 139).</p></details><details><summary>What are the minimum Modbus registers to integrate the Invertek Drives Optidrive E3 IP20 (built-in Modbus RTU)?</summary><p>Start with HR 0 Control word (Control word: run, reset, coast stop); HR 1 Frequency setpoint (Frequency setpoint, 0.1 Hz); HR 2000 Status word 2 (Status word 2); HR 2001 Motor output speed (Motor output speed, 0.1 Hz); HR 2002 Motor output current (Motor output current, 0.1 A); HR 2003 Motor output power (Motor output power, 0.1 kW); HR 2015 Trip code (Trip code); HR 139 P-12 Primary command source (P-12 command source).</p></details><details><summary>How do I enable Modbus control of the Invertek Drives Optidrive E3 IP20 (built-in Modbus RTU)?</summary><p>Set P-12 = 3 (Modbus with internal ramps) or 4 (ramps from register 4). Set the drive address, baud rate and watchdog in P-36 indexes 1-3 (factory address 1, 115.2 kbps). An enable signal on digital input 1 is still required in Modbus mode. P-14 must hold the access code (P-37, factory 101) to reach parameters above P-14.</p></details><details><summary>What happens when the Invertek Drives Optidrive E3 IP20 (built-in Modbus RTU) loses Modbus communication?</summary><p>P-36 index 3 sets the communication-loss time: 0 disables it, or 30, 100, 1000 or 3000 ms (factory 3000 ms with trip). A &#x27;t&#x27; suffix trips the drive (fault 50, Modbus comms loss); the other suffix coast-stops without tripping. P-63 decides whether any valid telegram (0, standard) or only telegrams for this node (1, advanced) reset the timer.</p></details><details><summary>Where is the official Invertek Drives Optidrive E3 IP20 (built-in Modbus RTU) Modbus documentation?</summary><p>The source is Optidrive ODE-3 User Guide (82-E3I20-IN V1.05), published free by Invertek Drives at https://admin.invertekdrives.com/assets/A09D2FA5-3BCD-4511-BA4D-A4878F2634AE/82-E3I20-IN_V1.05%20E3%20IP20%20User%20Guide%20V1.04%20ENGLISH.pdf.</p></details></div>
<h2>More Invertek Drives Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/invertek-drives/optidrive-eco" data-row><span class="k">Variable frequency drive</span><h3>Invertek Drives Optidrive Eco (built-in Modbus RTU)</h3><p>Invertek Optidrive Eco drives using the built-in RJ45 RS-485 Modbus RTU port, per user guide 82-HEMAN-IN V3.13.</p><div class="meta">27 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: ODV-3, Optidrive Eco HVAC, Optidrive Eco IP20, Optidrive Eco IP55, Optidrive Eco IP66</span></a></li><li><a class="card" href="/modbus-register-maps/invertek-drives/optidrive-p2" data-row><span class="k">Variable frequency drive</span><h3>Invertek Drives Optidrive P2 (built-in Modbus RTU)</h3><p>Invertek Optidrive P2 drives (0.75-250 kW) using the built-in RJ45 RS-485 Modbus RTU port, per user guide 82-P2MAN-IN V3.10.</p><div class="meta">25 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: ODP-2, Optidrive P2 IP20, Optidrive P2 IP55, Optidrive P2 IP66</span></a></li></ul>
<p class="updated">Source: <a href="https://admin.invertekdrives.com/assets/A09D2FA5-3BCD-4511-BA4D-A4878F2634AE/82-E3I20-IN_V1.05%20E3%20IP20%20User%20Guide%20V1.04%20ENGLISH.pdf" rel="nofollow noopener" target="_blank">Optidrive ODE-3 User Guide &middot; 82-E3I20-IN V1.05</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
