<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Invertek Drives Optidrive Eco Modbus Register Map</title>
<meta name="description" content="Invertek Drives Optidrive Eco Modbus register map: 27 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/invertek-drives/optidrive-eco">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Invertek Drives Optidrive Eco Modbus Register Map">
<meta property="og:description" content="Invertek Drives Optidrive Eco Modbus register map: 27 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/invertek-drives/optidrive-eco">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Invertek Drives Optidrive Eco Modbus Register Map">
<meta name="twitter:description" content="Invertek Drives Optidrive Eco Modbus register map: 27 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/invertek-drives/optidrive-eco",
   "url": "https://easymodbus.com/modbus-register-maps/invertek-drives/optidrive-eco",
   "name": "Invertek Drives Optidrive Eco Modbus Register Map",
   "description": "Invertek Drives Optidrive Eco Modbus register map: 27 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-24",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/invertek-drives/optidrive-eco#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/invertek-drives/optidrive-eco#dataset",
   "name": "Invertek Drives Optidrive Eco (built-in Modbus RTU) Modbus register map",
   "description": "Invertek's HVAC/pump variable frequency drive with Modbus RTU on its built-in RJ45 RS-485 port (the same port also offers BACnet MS/TP). Registers 1-4 take the control word, speed reference and ramp time; registers 6-35 report status, fault code, output values, I/O, energy and run time; and parameters P1-xx to P5-xx sit at register = parameter number (P1-01 = 101). This map covers the control/monitor block and the P1/P5 parameters a Modbus integration needs. Invertek Drives Optidrive Eco Modbus register map: 27 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/invertek-drives/optidrive-eco",
   "keywords": [
    "Invertek Drives Optidrive Eco (built-in Modbus RTU) Modbus register map",
    "Invertek Drives Optidrive Eco (built-in Modbus RTU) Modbus registers",
    "Invertek Drives Modbus map",
    "ODV-3 Modbus register map",
    "Optidrive Eco HVAC Modbus register map",
    "Optidrive Eco IP20 Modbus register map",
    "Optidrive Eco IP55 Modbus register map",
    "Optidrive Eco IP66 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-10-24",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Optidrive Eco User Guide",
    "url": "https://admin.invertekdrives.com/assets/56AFAD3C-CE1A-4D9D-A91D-F893F86B59D2/82-HEMAN-IN_V3.13%20Optidrive%20Eco%20User%20Guide.pdf",
    "author": {
     "@type": "Organization",
     "name": "Invertek Drives"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Invertek Drives Optidrive Eco (built-in Modbus RTU)",
    "brand": {
     "@type": "Brand",
     "name": "Invertek Drives"
    },
    "category": "Variable frequency drive"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/invertek-drives/optidrive-eco.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/invertek-drives/optidrive-eco.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Invertek Drives Optidrive Eco (built-in Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 27 registers: 27 holding registers. 16 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Invertek Drives Optidrive Eco (built-in Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide numbers registers from 1 and says masters that count from 0 must subtract 1, so register 1 (control word) is wire address 0 and register 6 (status) is address 5. Parameters use register = parameter number (P1-01 = register 101 = address 100; P5-05 = 505 = address 504)."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Invertek Drives Optidrive Eco (built-in Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 0 Command control word (Control word: run/stop, fault reset); HR 1 Command speed reference (Speed reference, 0.1 Hz); HR 5 Error code / drive status (Status bits (low byte) + fault code (high byte)); HR 6 Output frequency (Output frequency, 0.1 Hz); HR 7 Output current (Output current, 0.1 A); HR 9 Output power (Output power, 0.01 kW); HR 22 DC link voltage (DC bus voltage); HR 111 P1-12 Primary command source (P1-12 command source (must be 4)); HR 33 Running time - hours (Total run time, hours)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Invertek Drives Optidrive Eco (built-in Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set P1-14 = 101 to open the extended parameter groups, then set P5-01 node address (1-63; P5-16 for higher addresses), P5-03 baud rate and P5-04 data format, and set P1-12 = 4 (Fieldbus control) so registers 1-2 can run the drive. The hardware ENABLE input must be present before a start command from the fieldbus is accepted. With P1-12 = 6 the port runs BACnet MS/TP instead of Modbus."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Invertek Drives Optidrive Eco (built-in Modbus RTU) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "P5-05 Communications loss timeout (0.0-5.0 s, default 1.0 s, 0 disables) with P5-06 action: 0 trip and coast, 1 ramp then trip, 2 ramp only, 3 run at preset speed 4. A timeout trips fault 50 (Built-in Modbus RTU communication timeout)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Invertek Drives Optidrive Eco (built-in Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Optidrive Eco User Guide (82-HEMAN-IN V3.13), revision 2024-11, published free by Invertek Drives at https://admin.invertekdrives.com/assets/56AFAD3C-CE1A-4D9D-A91D-F893F86B59D2/82-HEMAN-IN_V3.13%20Optidrive%20Eco%20User%20Guide.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Invertek Drives",
     "item": "https://easymodbus.com/modbus-register-maps/invertek-drives/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Optidrive Eco (built-in Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/invertek-drives/optidrive-eco"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/invertek-drives/">Invertek Drives</a></li><li aria-current="page">Optidrive Eco (built-in Modbus RTU)</li></ol>
<p class="eyebrow">Variable frequency drive &middot; Modbus register map</p><h1><span class="mfr">Invertek Drives</span> Optidrive Eco (built-in Modbus RTU) Modbus register map</h1><p class="updated">Updated 24 October 2026</p>

<div class="answer"><b>Short answer</b><p>Invertek&#x27;s HVAC/pump variable frequency drive with Modbus RTU on its built-in RJ45 RS-485 port (the same port also offers BACnet MS/TP). Registers 1-4 take the control word, speed reference and ramp time; registers 6-35 report status, fault code, output values, I/O, energy and run time; and parameters P1-xx to P5-xx sit at register = parameter number (P1-01 = 101). This map covers the control/monitor block and the P1/P5 parameters a Modbus integration needs.</p>
<p>This page lists <strong>27 Modbus registers</strong> for the Invertek Drives Optidrive Eco (built-in Modbus RTU) &mdash; 16 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Invertek Drives&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/invertek-drives/">Invertek Drives</a></dd></div><div><dt>Model</dt><dd>Optidrive Eco (built-in Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Variable frequency drive</a></dd></div><div><dt>Registers</dt><dd>27 (16 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>115200 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>Also known as</dt><dd>ODV-3, Optidrive Eco HVAC, Optidrive Eco IP20, Optidrive Eco IP55, Optidrive Eco IP66</dd></div><div><dt>Source document</dt><dd><a href="https://admin.invertekdrives.com/assets/56AFAD3C-CE1A-4D9D-A91D-F893F86B59D2/82-HEMAN-IN_V3.13%20Optidrive%20Eco%20User%20Guide.pdf" rel="nofollow noopener" target="_blank">Optidrive Eco User Guide &middot; 82-HEMAN-IN V3.13 &middot; rev. 2024-11</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/invertek-drives/optidrive-eco.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/invertek-drives/optidrive-eco.json">JSON</a>
  <a class="btn" href="https://admin.invertekdrives.com/assets/56AFAD3C-CE1A-4D9D-A91D-F893F86B59D2/82-HEMAN-IN_V3.13%20Optidrive%20Eco%20User%20Guide.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Invertek Drives Optidrive Eco (built-in Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Put the drive in fieldbus control with P1-12 = 4, then write register 1 (control word) and register 2 (speed in 0.1 Hz) and poll registers 6-11 for status, fault code, frequency, current, torque and power. Subtract 1 from every register number the guide prints.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Command control word</td><td class="f">BITMAP16</td><td>Control word: run/stop, fault reset</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Command speed reference</td><td class="f">INT16</td><td>Speed reference, 0.1 Hz</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-5">HR 5</a></td><td class="n">Error code / drive status</td><td class="f">BITMAP16</td><td>Status bits (low byte) + fault code (high byte)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-6">HR 6</a></td><td class="n">Output frequency</td><td class="f">INT16</td><td>Output frequency, 0.1 Hz</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-7">HR 7</a></td><td class="n">Output current</td><td class="f">UINT16</td><td>Output current, 0.1 A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-9">HR 9</a></td><td class="n">Output power</td><td class="f">INT16</td><td>Output power, 0.01 kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-22">HR 22</a></td><td class="n">DC link voltage</td><td class="f">UINT16</td><td>DC bus voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-111">HR 111</a></td><td class="n">P1-12 Primary command source</td><td class="f">UINT16</td><td>P1-12 command source (must be 4)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-33">HR 33</a></td><td class="n">Running time - hours</td><td class="f">UINT16</td><td>Total run time, hours</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set P1-14 = 101 to open the extended parameter groups, then set P5-01 node address (1-63; P5-16 for higher addresses), P5-03 baud rate and P5-04 data format, and set P1-12 = 4 (Fieldbus control) so registers 1-2 can run the drive. The hardware ENABLE input must be present before a start command from the fieldbus is accepted. With P1-12 = 6 the port runs BACnet MS/TP instead of Modbus.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>P5-05 Communications loss timeout (0.0-5.0 s, default 1.0 s, 0 disables) with P5-06 action: 0 trip and coast, 1 ramp then trip, 2 ramp only, 3 run at preset speed 4. A timeout trips fault 50 (Built-in Modbus RTU communication timeout).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Register numbers in the guide are 1-based: subtract 1 for the wire address (register 1 = address 0, P1-01 = register 101 = address 100).</li><li>Only function codes 03, 06 and 16 are supported, and 16 (write multiple) works for registers 1-4 only - write parameters one at a time with 06.</li><li>Register 6 holds status in the low byte and the fault code in the high byte; mask and shift rather than reading it as one number.</li><li>Fault reset (control word bit 2) must be set back to 0 after the fault clears.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Wire to the RJ45 port: pin 7 = RS485-, pin 8 = RS485+, pin 3 = 0 V common. Connect the 0 V common across all devices; it is not an Ethernet port.</li><li>Use shielded twisted pair (120 ohm), terminate the end of the network with 120 ohm, and ground the shield at the controller only.</li><li>Defaults: address 1 (P5-01), 115.2 kbps (P5-03), no parity / 1 stop bit (P5-04 &#x27;n-1&#x27;). Baud choices include 9.6, 19.2, 38.4, 57.6, 76.8 and 115.2 kbps.</li><li>P5-15 adds an extra reply delay in characters for slow masters.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>If P1-12 is not 4, writes to registers 1-2 do not control the drive; registers 6-24 can still be read in any mode.</li><li>P1-01/P1-02 change to rpm once P1-10 Motor rated speed is set to the nameplate rpm.</li><li>Register 3 is reserved on the Eco; there is no torque reference register.</li><li>P0-49 counts Modbus RTU communication errors - read it on the keypad when diagnosing a noisy bus.</li></ul>
</section>
<h2 id="registers">Invertek Drives Optidrive Eco (built-in Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>27</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">27 of 27 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Invertek Drives Optidrive Eco (built-in Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 1</small></td><td class="n">Command control word</td><td class="d">Run, fast stop, reset and coast stop bits; needs P1-12 = 4.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Run/stop: 1 = run (enable), 0 = stop; bit 1 = Fast stop: 1 = stop using the 2nd deceleration ramp; bit 2 = Fault reset: 1 = reset trip; set back to 0 after the fault clears; bit 3 = Coast stop: 1 = coast to stop</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 2</small></td><td class="n">Command speed reference</td><td class="d">Frequency setpoint in 0.1 Hz (500 = 50.0 Hz); needs P1-12 = 4.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 4</small></td><td class="n">Command ramp times</td><td class="d">Accel/decel time 0-60000 = 0.00-600.00 s; used only when P5-07 = 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 6</small></td><td class="n">Error code / drive status</td><td class="d">Low byte = status bits, high byte = fault code when tripped.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = 1 = running (enabled), 0 = stopped; bit 1 = 1 = tripped, 0 = healthy; bit 2 = 1 = Hand, 0 = Auto; bit 3 = Inhibit; bit 4 = Service due; bit 5 = Standby (sleep) active; bit 6 = Drive ready; bit 7 = 1 = low or high load condition detected; bit 8 = Bits 8-15 (upper byte): fault code number while tripped (50 = Modbus timeout)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 7</small></td><td class="n">Output frequency</td><td class="d">0.1 Hz (123 = 12.3 Hz).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 8</small></td><td class="n">Output current</td><td class="d">0.1 A (105 = 10.5 A).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 9</small></td><td class="n">Output torque</td><td class="d">Motor torque in 0.1 % (474 = 47.4 %).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 10</small></td><td class="n">Output power</td><td class="d">0.01 kW (1100 = 11.00 kW).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 11</small></td><td class="n">Digital input status</td><td class="d">Bit n = digital input n+1.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Digital input 1; bit 1 = Digital input 2; bit 2 = Digital input 3</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc 20</small></td><td class="n">Analog input 1 level</td><td class="d">Applied signal in 0.1 % (1000 = 100.0 %).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 21</small></td><td class="n">Analog input 2 level</td><td class="d">Applied signal in 0.1 % (1000 = 100.0 %).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 23</small></td><td class="n">DC link voltage</td><td class="d">Measured DC bus voltage in whole volts.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 24</small></td><td class="n">Drive temperature</td><td class="d">Measured heatsink temperature in whole °C.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33<small>doc 34</small></td><td class="n">Running time - hours</td><td class="d">Total run time, hours part (P0-31).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">100<small>doc 101 (P1-01)</small></td><td class="n">P1-01 Maximum frequency / speed limit</td><td class="d">x10 per the guide&#x27;s example (500 = 50.0 Hz); rpm when P1-10 &gt; 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">101<small>doc 102 (P1-02)</small></td><td class="n">P1-02 Minimum frequency / speed limit</td><td class="d">Same format as P1-01; rpm when P1-10 &gt; 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">102<small>doc 103 (P1-03)</small></td><td class="n">P1-03 Acceleration ramp time</td><td class="d">0.0-6000.0 s, sent x10 (default 30.0 s).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">103<small>doc 104 (P1-04)</small></td><td class="n">P1-04 Deceleration ramp time</td><td class="d">0.0-6000.0 s, sent x10 (default 30.0 s).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">104<small>doc 105 (P1-05)</small></td><td class="n">P1-05 Stop mode</td><td class="d">Action when the enable signal is removed.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Ramp; 1 = Coast; 2 = AC flux braking</td></tr>
<tr data-row data-type="holding_register" id="r-hr-106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">106<small>doc 107 (P1-07)</small></td><td class="n">P1-07 Motor rated voltage / kE</td><td class="d">Motor nameplate voltage (back-EMF for PM motors).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">108<small>doc 109 (P1-09)</small></td><td class="n">P1-09 Motor rated frequency</td><td class="d">Nameplate frequency, whole Hz (25-500).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">109<small>doc 110 (P1-10)</small></td><td class="n">P1-10 Motor rated speed</td><td class="d">0 = speeds shown in Hz; nameplate rpm switches to rpm.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">111<small>doc 112 (P1-12)</small></td><td class="n">P1-12 Primary command source</td><td class="d">Set 4 to control the drive over Modbus RTU.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Terminal control; 1 = Keypad control, uni-directional; 2 = Keypad control, uni-directional; 3 = PID control; 4 = Fieldbus control (Modbus RTU or option module; not BACnet); 5 = Slave mode; 6 = BACnet MS/TP mode</td></tr>
<tr data-row data-type="holding_register" id="r-hr-112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">112<small>doc 113 (P1-13)</small></td><td class="n">P1-13 Digital input function</td><td class="d">Digital input macro selection (see guide&#x27;s P1-13 table).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-504"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">504<small>doc 505 (P5-05)</small></td><td class="n">P5-05 Communications loss timeout</td><td class="d">0.0-5.0 s, sent x10; 0 disables (default 1.0 s).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-505"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">505<small>doc 506 (P5-06)</small></td><td class="n">P5-06 Communications loss action</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Trip and coast to stop; 1 = Ramp to stop then trip; 2 = Ramp to stop only (no trip); 3 = Run at preset speed 4</td></tr>
<tr data-row data-type="holding_register" id="r-hr-506"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">506<small>doc 507 (P5-07)</small></td><td class="n">P5-07 Fieldbus ramp control</td><td class="d">1 = ramp times come from register 4.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled (ramps from P1-03/P1-04); 1 = Enabled (ramps from fieldbus)</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Register 6 packs two bytes: the low byte is the 8-bit status word, the high byte the fault code. Read the register, then take (value &gt;&gt; 8) for the fault number; 0 means no fault.</li><li>The guide does not say whether the output values are signed. Frequency, torque, power, analog levels and temperature are typed INT16 here: every value in their documented ranges is below 32768, so INT16 and UINT16 decode identically, and INT16 is also right if the drive sends a negative value.</li><li>Parameter registers follow the guide&#x27;s rule: register number = parameter number, and a parameter shown with one decimal place is sent x10 (the guide&#x27;s example: P1-01 = 500 means 50.0 Hz). When P1-10 Motor rated speed is non-zero, P1-01/P1-02 are in rpm instead and the decimal handling for rpm is not stated.</li><li>The guide says P5-01 (drive address), P5-03 (baud rate) and P5-04 (data format) are not accessible over Modbus, so they are not listed; P5-16 (alternative Modbus address) is left out for the same reason.</li><li>The register-4 text says ramp control needs &#x27;P5-08 = 1&#x27;, but the introduction and the P5-07 parameter description both put Fieldbus Ramp Control in P5-07; this map follows P5-07.</li><li>Left out: register 22 pre-ramp speed reference (units not stated), registers 30-33 kWh/MWh meters (resolution not stated, and the guide labels both the resettable and non-resettable pairs as P0-26/P0-27), register 35 run time minutes and seconds (packing not stated), register 3 (reserved), P1-08 motor current and P1-11 boost (decimal places not stated).</li><li>P1-12 values 1 and 2 are both printed as &#x27;Keypad control - uni-directional&#x27; in this guide edition.</li><li>The P5-05 text refers to &#x27;P5-07&#x27; for the loss action; the action itself is P5-06.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Invertek Drives Optidrive Eco (built-in Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Invertek Drives Optidrive Eco (built-in Modbus RTU) have?</summary><p>This map lists 27 registers: 27 holding registers. 16 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Invertek Drives Optidrive Eco (built-in Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide numbers registers from 1 and says masters that count from 0 must subtract 1, so register 1 (control word) is wire address 0 and register 6 (status) is address 5. Parameters use register = parameter number (P1-01 = register 101 = address 100; P5-05 = 505 = address 504).</p></details><details><summary>What are the minimum Modbus registers to integrate the Invertek Drives Optidrive Eco (built-in Modbus RTU)?</summary><p>Start with HR 0 Command control word (Control word: run/stop, fault reset); HR 1 Command speed reference (Speed reference, 0.1 Hz); HR 5 Error code / drive status (Status bits (low byte) + fault code (high byte)); HR 6 Output frequency (Output frequency, 0.1 Hz); HR 7 Output current (Output current, 0.1 A); HR 9 Output power (Output power, 0.01 kW); HR 22 DC link voltage (DC bus voltage); HR 111 P1-12 Primary command source (P1-12 command source (must be 4)); HR 33 Running time - hours (Total run time, hours).</p></details><details><summary>How do I enable Modbus control of the Invertek Drives Optidrive Eco (built-in Modbus RTU)?</summary><p>Set P1-14 = 101 to open the extended parameter groups, then set P5-01 node address (1-63; P5-16 for higher addresses), P5-03 baud rate and P5-04 data format, and set P1-12 = 4 (Fieldbus control) so registers 1-2 can run the drive. The hardware ENABLE input must be present before a start command from the fieldbus is accepted. With P1-12 = 6 the port runs BACnet MS/TP instead of Modbus.</p></details><details><summary>What happens when the Invertek Drives Optidrive Eco (built-in Modbus RTU) loses Modbus communication?</summary><p>P5-05 Communications loss timeout (0.0-5.0 s, default 1.0 s, 0 disables) with P5-06 action: 0 trip and coast, 1 ramp then trip, 2 ramp only, 3 run at preset speed 4. A timeout trips fault 50 (Built-in Modbus RTU communication timeout).</p></details><details><summary>Where is the official Invertek Drives Optidrive Eco (built-in Modbus RTU) Modbus documentation?</summary><p>The source is Optidrive Eco User Guide (82-HEMAN-IN V3.13), revision 2024-11, published free by Invertek Drives at https://admin.invertekdrives.com/assets/56AFAD3C-CE1A-4D9D-A91D-F893F86B59D2/82-HEMAN-IN_V3.13%20Optidrive%20Eco%20User%20Guide.pdf.</p></details></div>
<h2>More Invertek Drives Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/invertek-drives/optidrive-e3" data-row><span class="k">Variable frequency drive</span><h3>Invertek Drives Optidrive E3 IP20 (built-in Modbus RTU)</h3><p>Invertek Optidrive E3 (ODE-3) IP20 drives on the RJ45 Modbus RTU port, per user guide 82-E3I20-IN V1.05.</p><div class="meta">29 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: ODE-3, Optidrive E3, ODE-3 IP20, Optidrive ODE-3</span></a></li><li><a class="card" href="/modbus-register-maps/invertek-drives/optidrive-p2" data-row><span class="k">Variable frequency drive</span><h3>Invertek Drives Optidrive P2 (built-in Modbus RTU)</h3><p>Invertek Optidrive P2 drives (0.75-250 kW) using the built-in RJ45 RS-485 Modbus RTU port, per user guide 82-P2MAN-IN V3.10.</p><div class="meta">25 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: ODP-2, Optidrive P2 IP20, Optidrive P2 IP55, Optidrive P2 IP66</span></a></li></ul><h2>Other variable frequency drives register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/lenze/smvector-esvzar0" data-row><span class="k">Variable frequency drive</span><h3>Lenze SMVector drive with ESVZAR0 RS-485 Modbus module</h3><p>Lenze AC Tech SMVector drives up to 10 HP with the ESVZAR0 RS-485 Modbus module, module software 1.01 / 1.10 / 1.30 (guide CMVMB401C).</p><div class="meta">33 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: SMVector, SMV, ESVZAR0, Lenze AC Tech SMV, CMVMB401C</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv900" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Process ATV900 (ATV930/ATV950, embedded Modbus serial / Modbus TCP)</h3><p>Altivar Process ATV900 drives (ATV930, ATV950) on the built-in Modbus serial port and the embedded Ethernet port (Modbus TCP). Per Communication Parameters file NHA80944 V4.6.</p><div class="meta">73 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ATV900, ATV930, ATV950, Altivar Process 900, Altivar 930, Altivar 950, ATV930U, ATV930D, ATV950U</span></a></li><li><a class="card" href="/modbus-register-maps/teco-westinghouse/a510" data-row><span class="k">Variable frequency drive</span><h3>TECO-Westinghouse A510 inverter (Modbus RTU/ASCII)</h3><p>TECO-Westinghouse A510 inverters using the built-in RS-485 port (CN6), per communication addendum DOCUMENT-TECO-A510-AC001 Ver01 (2015-04).</p><div class="meta">16 registers &middot; 4 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: TECO A510, A510s</span></a></li><li><a class="card" href="/modbus-register-maps/vacon/vacon-20" data-row><span class="k">Variable frequency drive</span><h3>Vacon VACON 20 AC drive (built-in Modbus RTU)</h3><p>VACON 20 compact drives with the standard Vacon 20 application on the built-in RS-485 Modbus RTU port, per complete user manual DPD00716H1 (software FW0107V012).</p><div class="meta">18 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: VACON 20, Vacon 20, VACON0020</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/ga800" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa GA800 AC drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa GA800 drives using the built-in RS-485 MEMOBUS/Modbus port, per technical reference SIEPC71061737 revision G.</p><div class="meta">34 registers &middot; 23 writable &middot; RTU</div><span class="sr-only"> Also known as: CIPR-GA80, GA800 Industrial AC Microdrive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/u1000" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa U1000 Industrial MATRIX drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa U1000 matrix drives using the built-in RS-422/485 MEMOBUS/Modbus port (terminals R+, R-, S+, S-), per technical manual SIEP C710636 04E.</p><div class="meta">41 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-UU, U1000 Industrial MATRIX Drive</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/vfds/">All variable frequency drives Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://admin.invertekdrives.com/assets/56AFAD3C-CE1A-4D9D-A91D-F893F86B59D2/82-HEMAN-IN_V3.13%20Optidrive%20Eco%20User%20Guide.pdf" rel="nofollow noopener" target="_blank">Optidrive Eco User Guide &middot; 82-HEMAN-IN V3.13 &middot; rev. 2024-11</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
