<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>INVT GD35 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="INVT GD35 Modbus register map: 49 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/invt/goodrive35-gd35">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="INVT GD35 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="INVT GD35 Modbus register map: 49 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/invt/goodrive35-gd35">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="INVT GD35 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="INVT GD35 Modbus register map: 49 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/invt/goodrive35-gd35",
   "url": "https://easymodbus.com/modbus-register-maps/invt/goodrive35-gd35",
   "name": "INVT GD35 Modbus Register List & Map | Easy Modbus",
   "description": "INVT GD35 Modbus register map: 49 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/invt/goodrive35-gd35#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/invt/goodrive35-gd35#dataset",
   "name": "INVT Goodrive35 (GD35) closed-loop vector VFD Modbus register map",
   "description": "INVT's closed-loop vector drive for high-performance machinery, with encoder feedback support. The built-in RS-485 port speaks Modbus RTU. Commands and setpoints go to the 2000H block, status and fault words sit at 2100H-2103H, monitors at 3000H onwards, and each function parameter has its own hex address. This map covers that block plus the run-source, P14 serial and fault parameters. INVT GD35 Modbus register map: 49 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/invt/goodrive35-gd35",
   "keywords": [
    "INVT Goodrive35 (GD35) closed-loop vector VFD Modbus register map",
    "INVT Goodrive35 (GD35) closed-loop vector VFD Modbus registers",
    "INVT Modbus map",
    "GD35 Modbus register map",
    "Goodrive35 Modbus register map",
    "GD35 vector VFD Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Goodrive35 Series Closed-loop Vector Control VFD Operation Manual",
    "url": "https://www.invt.com/uploads/file1/20220622/GD35-Series-VFD-Manual_V4.0.pdf",
    "author": {
     "@type": "Organization",
     "name": "INVT"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "INVT Goodrive35 (GD35) closed-loop vector VFD",
    "description": "Variable frequency drive"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/invt/goodrive35-gd35.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/invt/goodrive35-gd35.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the INVT Goodrive35 (GD35) closed-loop vector VFD have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 49 registers: 49 holding registers. 25 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the INVT Goodrive35 (GD35) closed-loop vector VFD Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Addresses are printed in hex and go on the wire unchanged. Parameter P00.00 sits at 0000H and the manual's example frames carry the address bytes directly (setting P01.20 is sent as 01 06 01 14 00 32, and the multi-register write starts at 20 00)."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the INVT Goodrive35 (GD35) closed-loop vector VFD?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 8192 Communication control command (Run / stop / fault reset command); HR 8193 Communication frequency setting (Speed reference in 0.01 Hz); HR 8448 VFD status word 1 (Running / stopped / fault state); HR 8450 VFD fault code (Active fault code); HR 12288 Running frequency (Output frequency); HR 12292 Output current (Output current); HR 12290 Bus voltage (DC bus voltage)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the INVT Goodrive35 (GD35) closed-loop vector VFD?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "P00.01 = 2 gives the run command to communication; P00.02 = 0 picks Modbus as that channel. P00.06 (A frequency source) = 8 makes 2001H the speed reference. P09.00 must select Modbus before 2002H/2003H act as PID reference/feedback. P14.00-P14.02 set address, baud and format."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the INVT Goodrive35 (GD35) closed-loop vector VFD loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "P14.04 sets a bus-silence timeout (0.0 s = off). When it runs out the drive raises CE (fault 18) and P14.05 decides whether it coasts, keeps running or stops with its stop mode."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official INVT Goodrive35 (GD35) closed-loop vector VFD Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Goodrive35 Series Closed-loop Vector Control VFD Operation Manual (V4.0), revision 2022-05, published free by INVT at https://www.invt.com/uploads/file1/20220622/GD35-Series-VFD-Manual_V4.0.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "INVT",
     "item": "https://easymodbus.com/modbus-register-maps/invt/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Goodrive35 (GD35) closed-loop vector VFD",
     "item": "https://easymodbus.com/modbus-register-maps/invt/goodrive35-gd35"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/invt/">INVT</a></li><li aria-current="page">Goodrive35 (GD35) closed-loop vector VFD</li></ol>
<p class="eyebrow">Variable frequency drive &middot; Modbus register map</p><h1><span class="mfr">INVT</span> Goodrive35 (GD35) closed-loop vector VFD Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>INVT&#x27;s closed-loop vector drive for high-performance machinery, with encoder feedback support. The built-in RS-485 port speaks Modbus RTU. Commands and setpoints go to the 2000H block, status and fault words sit at 2100H-2103H, monitors at 3000H onwards, and each function parameter has its own hex address. This map covers that block plus the run-source, P14 serial and fault parameters.</p>
<p>This page lists <strong>49 Modbus registers</strong> for the INVT Goodrive35 (GD35) closed-loop vector VFD &mdash; 25 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
INVT&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/invt/">INVT</a></dd></div><div><dt>Model</dt><dd>Goodrive35 (GD35) closed-loop vector VFD</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Variable frequency drive</a></dd></div><div><dt>Registers</dt><dd>49 (25 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>Also known as</dt><dd>GD35, Goodrive35, GD35 vector VFD</dd></div><div><dt>Source document</dt><dd><a href="https://www.invt.com/uploads/file1/20220622/GD35-Series-VFD-Manual_V4.0.pdf" rel="nofollow noopener" target="_blank">Goodrive35 Series Closed-loop Vector Control VFD Operation Manual &middot; V4.0 &middot; rev. 2022-05</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/invt/goodrive35-gd35.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/invt/goodrive35-gd35.json">JSON</a>
  <a class="btn" href="https://www.invt.com/uploads/file1/20220622/GD35-Series-VFD-Manual_V4.0.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: INVT Goodrive35 (GD35) closed-loop vector VFD</h2>
<div class="answer"><b>Integration in brief</b><p>Set P00.01 = 2 and P00.02 = 0 so run commands come from Modbus, and P00.06 = 8 so the speed reference does too. Write the frequency to 2001H in 0.01 Hz and a run/stop code to 2000H, then poll 2100H, 2102H and 3000H-3004H.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-8192">HR 8192</a></td><td class="n">Communication control command</td><td class="f">UINT16</td><td>Run / stop / fault reset command</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-8193">HR 8193</a></td><td class="n">Communication frequency setting</td><td class="f">UINT16</td><td>Speed reference in 0.01 Hz</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-8448">HR 8448</a></td><td class="n">VFD status word 1</td><td class="f">UINT16</td><td>Running / stopped / fault state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8450">HR 8450</a></td><td class="n">VFD fault code</td><td class="f">UINT16</td><td>Active fault code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-12288">HR 12288</a></td><td class="n">Running frequency</td><td class="f">UINT16</td><td>Output frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-12292">HR 12292</a></td><td class="n">Output current</td><td class="f">UINT16</td><td>Output current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-12290">HR 12290</a></td><td class="n">Bus voltage</td><td class="f">UINT16</td><td>DC bus voltage</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>P00.01 = 2 gives the run command to communication; P00.02 = 0 picks Modbus as that channel. P00.06 (A frequency source) = 8 makes 2001H the speed reference. P09.00 must select Modbus before 2002H/2003H act as PID reference/feedback. P14.00-P14.02 set address, baud and format.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>P14.04 sets a bus-silence timeout (0.0 s = off). When it runs out the drive raises CE (fault 18) and P14.05 decides whether it coasts, keeps running or stops with its stop mode.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Parameter Pxx.yy sits at hex register (xx &lt;&lt; 8) | yy: P14.01 = 0E01H, P07.27 = 071BH.</li><li>Setting the top bit of a parameter address (for example 8007H for P00.07) writes RAM only and spares the EEPROM; those aliases cannot be read.</li><li>Scaled values follow the decimals printed in the parameter list or address table (one decimal = x10, two decimals = x100), per the manual&#x27;s fieldbus-scale section. Registers with a negative printed range are typed INT16 here.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>P14.00 slave address (default 1), P14.01 baud (default 4 = 19200 bps), P14.02 format (default 1 = E,8,1 RTU).</li><li>Read with function 03H; write with 06H or 10H.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Frequent parameter writes wear the EEPROM; use the RAM alias (address + 8000H) for values that change often.</li><li>Some parameters cannot be changed while the drive runs; the drive answers with exception 08H.</li></ul>
</section>
<h2 id="registers">INVT Goodrive35 (GD35) closed-loop vector VFD Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>49</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">49 of 49 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">INVT Goodrive35 (GD35) closed-loop vector VFD Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc P00.01 (0001H)</small></td><td class="n">P00.01 Run command channel</td><td class="d">Set 2 so run/stop comes from 2000H.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Keypad; 1 = Terminal; 2 = Communication</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc P00.02 (0002H)</small></td><td class="n">P00.02 Communication run command channel</td><td class="d">Which bus carries run commands when P00.01 = 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Modbus communication channel</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc P00.03 (0003H)</small></td><td class="n">P00.03 Max. output frequency</td><td class="d">Fmax; ceiling for 2001H.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc P00.06 (0006H)</small></td><td class="n">P00.06 A frequency command channel</td><td class="d">Set to the Modbus option so 2001H sets the speed; other values pick local sources.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">8 = Modbus communication setting</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1819"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1819<small>doc P07.27 (071BH)</small></td><td class="n">P07.27 Present fault type</td><td class="d">Same codes as 2102H.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No fault; 1 = Inverter unit phase protection (OUt1); 2 = Inverter unit V phase protection (OUt2); 3 = Inverter unit W phase protection (OUt3); 4 = ACC overcurrent (OC1); 5 = DEC overcurrent (OC2); 6 = Constant-speed overcurrent (OC3); 7 = ACC overvoltage (OV1); 8 = DEC overvoltage (OV2); 9 = Constant-speed overvoltage (OV3); 10 = Bus undervoltage (UV); 11 = Motor overload (OL1); 12 = VFD overload (OL2); 13 = Input side phase loss (SPI); 14 = Output side phase loss (SPO); 15 = Overheat of the rectifier module (OH1); 16 = Overheat fault of the inverter module (OH2); 17 = External fault (EF); 18 = 485 communication fault (CE); 19 = Current detection fault (ItE); 20 = Motor autotune fault (tE); 21 = EEPROM operation fault (EEP); 22 = PID response offline fault (PIDE); 23 = Braking unit fault (bCE); 24 = Running time arrival (END); 25 = Electrical overload (OL3); 26 = Panel communication fault (PCE); 27 = Parameter uploading fault (UPE); 28 = Parameter downloading fault (DNE); 29 = PROFIBUS communication fault (E-DP); 30 = Ethernet communication fault (E-NET); 31 = CANopen communication fault (E-CAN); 32 = Grounding short circuit fault 1 (ETH1); 33 = Grounding short circuit fault 2 (ETH2); 34 = Speed deviation fault (dEu); 35 = Maladjustment (STu); 36 = Undervoltage fault (LL); 37 = Encoder offline fault (ENC1o); 38 = Encoder reverse fault (ENC1d); 39 = Encoder pulse Z offline fault (ENC1Z); 43 = Motor overtemperature fault (OT)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3584"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3584<small>doc P14.00 (0E00H)</small></td><td class="n">P14.00 Local communication address</td><td class="d">1-247; 0 is broadcast.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3585"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3585<small>doc P14.01 (0E01H)</small></td><td class="n">P14.01 Baud rate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 1200 bps; 1 = 2400 bps; 2 = 4800 bps; 3 = 9600 bps; 4 = 19200 bps; 5 = 38400 bps; 6 = 57600 bps; 7 = 115200 bps</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3586"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3586<small>doc P14.02 (0E02H)</small></td><td class="n">P14.02 Data bit check</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = N,8,1 RTU; 1 = E,8,1 RTU; 2 = O,8,1 RTU; 3 = N,8,2 RTU; 4 = E,8,2 RTU; 5 = O,8,2 RTU</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3587"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3587<small>doc P14.03 (0E03H)</small></td><td class="n">P14.03 Communication response delay</td><td class="d">0-200 ms extra delay before replying.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3588"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3588<small>doc P14.04 (0E04H)</small></td><td class="n">P14.04 Communication timeout</td><td class="d">0.0 = off; otherwise CE fault after this much bus silence.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3589"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3589<small>doc P14.05 (0E05H)</small></td><td class="n">P14.05 Transmission fault processing</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Alarm and coast to stop; 1 = Keep running, no alarm; 2 = Stop by stop mode, no alarm (communication mode only); 3 = Stop by stop mode, no alarm (any mode)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8192"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8192<small>doc 2000H</small></td><td class="n">Communication control command</td><td class="d">Needs P00.01 = 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Forward running; 2 = Reverse running; 3 = Forward jogging; 4 = Reverse jogging; 5 = Stop; 6 = Coast to stop; 7 = Fault reset; 8 = Jogging stop</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8193"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8193<small>doc 2001H</small></td><td class="n">Communication frequency setting</td><td class="d">0 to Fmax.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8194"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8194<small>doc 2002H</small></td><td class="n">PID reference</td><td class="d">0-1000 = 0-100.0 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8195"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8195<small>doc 2003H</small></td><td class="n">PID feedback</td><td class="d">0-1000 = 0-100.0 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8196"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8196<small>doc 2004H</small></td><td class="n">Torque setting</td><td class="d">-3000 to 3000; 1000 = 100.0 % of motor rated current.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8197"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8197<small>doc 2005H</small></td><td class="n">Forward upper frequency limit</td><td class="d">0 to Fmax.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8198"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8198<small>doc 2006H</small></td><td class="n">Reverse upper frequency limit</td><td class="d">0 to Fmax.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8199"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8199<small>doc 2007H</small></td><td class="n">Motoring torque upper limit</td><td class="d">0-3000; 1000 = 100.0 % of the VFD rated current.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8200<small>doc 2008H</small></td><td class="n">Braking torque upper limit</td><td class="d">0-3000; 1000 = 100.0 % of motor rated current.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8201<small>doc 2009H</small></td><td class="n">Special control command word</td><td class="d">Bits 0-1 select the motor (00 = motor 1, 01 = motor 2, 10 = motor 3, 11 = motor 4).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 2 = 1 = torque control disabled; bit 3 = 1 = reset power consumption to 0; bit 4 = 1 = pre-excitation; bit 5 = 1 = DC braking</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8202<small>doc 200AH</small></td><td class="n">Virtual input terminal command</td><td class="d">Range 0x000-0x1FF.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8203"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8203<small>doc 200BH</small></td><td class="n">Virtual output terminal command</td><td class="d">Range 0x00-0x0F.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8204<small>doc 200CH</small></td><td class="n">Voltage setting (V/F separation)</td><td class="d">0-1000 = 0-100.0 % of motor rated voltage.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8205"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8205<small>doc 200DH</small></td><td class="n">AO output setting 1</td><td class="d">-1000 to 1000 = -100.0 to 100.0 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8206"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8206<small>doc 200EH</small></td><td class="n">AO output setting 2</td><td class="d">-1000 to 1000 = -100.0 to 100.0 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8448"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8448<small>doc 2100H</small></td><td class="n">VFD status word 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Forward running; 2 = Reverse running; 3 = Stopped; 4 = Faulty; 5 = POFF; 6 = Pre-excited</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8449"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8449<small>doc 2101H</small></td><td class="n">VFD status word 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = 1 = ready to run; bit 1 = Motor select bit 0 (bits 1-2: 00 motor 1 .. 11 motor 4); bit 2 = Motor select bit 1; bit 3 = 1 = synchronous motor, 0 = asynchronous; bit 4 = 1 = overload pre-alarm; bit 5 = Control source bit 0 (bits 5-6: 00 keypad, 01 terminal, 10 communication); bit 6 = Control source bit 1</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8450"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8450<small>doc 2102H</small></td><td class="n">VFD fault code</td><td class="d">Codes match P07.27.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No fault; 1 = Inverter unit phase protection (OUt1); 2 = Inverter unit V phase protection (OUt2); 3 = Inverter unit W phase protection (OUt3); 4 = ACC overcurrent (OC1); 5 = DEC overcurrent (OC2); 6 = Constant-speed overcurrent (OC3); 7 = ACC overvoltage (OV1); 8 = DEC overvoltage (OV2); 9 = Constant-speed overvoltage (OV3); 10 = Bus undervoltage (UV); 11 = Motor overload (OL1); 12 = VFD overload (OL2); 13 = Input side phase loss (SPI); 14 = Output side phase loss (SPO); 15 = Overheat of the rectifier module (OH1); 16 = Overheat fault of the inverter module (OH2); 17 = External fault (EF); 18 = 485 communication fault (CE); 19 = Current detection fault (ItE); 20 = Motor autotune fault (tE); 21 = EEPROM operation fault (EEP); 22 = PID response offline fault (PIDE); 23 = Braking unit fault (bCE); 24 = Running time arrival (END); 25 = Electrical overload (OL3); 26 = Panel communication fault (PCE); 27 = Parameter uploading fault (UPE); 28 = Parameter downloading fault (DNE); 29 = PROFIBUS communication fault (E-DP); 30 = Ethernet communication fault (E-NET); 31 = CANopen communication fault (E-CAN); 32 = Grounding short circuit fault 1 (ETH1); 33 = Grounding short circuit fault 2 (ETH2); 34 = Speed deviation fault (dEu); 35 = Maladjustment (STu); 36 = Undervoltage fault (LL); 37 = Encoder offline fault (ENC1o); 38 = Encoder reverse fault (ENC1d); 39 = Encoder pulse Z offline fault (ENC1Z); 43 = Motor overtemperature fault (OT)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8451"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8451<small>doc 2103H</small></td><td class="n">VFD identification code</td><td class="d">0x0109 = GD35 (high byte 0x01 Goodrive series).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12288"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12288<small>doc 3000H</small></td><td class="n">Running frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12289"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12289<small>doc 3001H</small></td><td class="n">Set frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12290"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12290<small>doc 3002H</small></td><td class="n">Bus voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12291"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12291<small>doc 3003H</small></td><td class="n">Output voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12292"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12292<small>doc 3004H</small></td><td class="n">Output current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12293"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12293<small>doc 3005H</small></td><td class="n">Rotating speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12294"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12294<small>doc 3006H</small></td><td class="n">Output power</td><td class="d">-300.0 to 300.0 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12295"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12295<small>doc 3007H</small></td><td class="n">Output torque</td><td class="d">-250.0 to 250.0 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12296"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12296<small>doc 3008H</small></td><td class="n">Closed-loop setting</td><td class="d">-100.0 to 100.0 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12297"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12297<small>doc 3009H</small></td><td class="n">Closed-loop feedback</td><td class="d">-100.0 to 100.0 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12298"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12298<small>doc 300AH</small></td><td class="n">Input terminal state</td><td class="d">Range 000-1FF.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12299"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12299<small>doc 300BH</small></td><td class="n">Output terminal state</td><td class="d">Range 000-1FF.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12300"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12300<small>doc 300CH</small></td><td class="n">Analog input 1</td><td class="d">0.00-10.00 V.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12301"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12301<small>doc 300DH</small></td><td class="n">Analog input 2</td><td class="d">0.00-10.00 V.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12302"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12302<small>doc 300EH</small></td><td class="n">Analog input 3</td><td class="d">-10.00 to 10.00 V.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12306"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12306<small>doc 3012H</small></td><td class="n">Current step of multi-step speed</td><td class="d">0-15.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12307"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12307<small>doc 3013H</small></td><td class="n">External length value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12308"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12308<small>doc 3014H</small></td><td class="n">External count value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12309"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12309<small>doc 3015H</small></td><td class="n">Torque setting</td><td class="d">-300.0 to 300.0 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Every register is a single 16-bit word; there are no 32-bit values in this map.</li><li>Any function parameter can be read or written at (group &lt;&lt; 8) | index; only the parameters an integrator needs most are listed here.</li><li>3016H (identification code) and 5000H (fault code) are printed without range or unit, so they are left out; 2102H and 2103H carry the same information.</li><li>300FH, 3010H (pulse input printed with a mixed kHz/0.01 Hz unit) and 3011H are left out.</li><li>P00.02 values other than 0 select option cards; only 0 (Modbus) is listed.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the INVT Goodrive35 (GD35) closed-loop vector VFD</h2><div class="faq"><details open><summary>What Modbus registers does the INVT Goodrive35 (GD35) closed-loop vector VFD have?</summary><p>This map lists 49 registers: 49 holding registers. 25 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the INVT Goodrive35 (GD35) closed-loop vector VFD Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Addresses are printed in hex and go on the wire unchanged. Parameter P00.00 sits at 0000H and the manual&#x27;s example frames carry the address bytes directly (setting P01.20 is sent as 01 06 01 14 00 32, and the multi-register write starts at 20 00).</p></details><details><summary>What are the minimum Modbus registers to integrate the INVT Goodrive35 (GD35) closed-loop vector VFD?</summary><p>Start with HR 8192 Communication control command (Run / stop / fault reset command); HR 8193 Communication frequency setting (Speed reference in 0.01 Hz); HR 8448 VFD status word 1 (Running / stopped / fault state); HR 8450 VFD fault code (Active fault code); HR 12288 Running frequency (Output frequency); HR 12292 Output current (Output current); HR 12290 Bus voltage (DC bus voltage).</p></details><details><summary>How do I enable Modbus control of the INVT Goodrive35 (GD35) closed-loop vector VFD?</summary><p>P00.01 = 2 gives the run command to communication; P00.02 = 0 picks Modbus as that channel. P00.06 (A frequency source) = 8 makes 2001H the speed reference. P09.00 must select Modbus before 2002H/2003H act as PID reference/feedback. P14.00-P14.02 set address, baud and format.</p></details><details><summary>What happens when the INVT Goodrive35 (GD35) closed-loop vector VFD loses Modbus communication?</summary><p>P14.04 sets a bus-silence timeout (0.0 s = off). When it runs out the drive raises CE (fault 18) and P14.05 decides whether it coasts, keeps running or stops with its stop mode.</p></details><details><summary>Where is the official INVT Goodrive35 (GD35) closed-loop vector VFD Modbus documentation?</summary><p>The source is Goodrive35 Series Closed-loop Vector Control VFD Operation Manual (V4.0), revision 2022-05, published free by INVT at https://www.invt.com/uploads/file1/20220622/GD35-Series-VFD-Manual_V4.0.pdf.</p></details></div>
<h2>More INVT Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/invt/goodrive10-gd10" data-row><span class="k">Variable frequency drive</span><h3>INVT Goodrive10 (GD10) mini VFD</h3><p>INVT Goodrive10 mini drives using the built-in RS-485 Modbus RTU port, per the GD10 VFD manual V2.9 (chapter 7).</p><div class="meta">38 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: GD10, Goodrive10, GD10 mini VFD</span></a></li><li><a class="card" href="/modbus-register-maps/invt/goodrive20-gd20" data-row><span class="k">Variable frequency drive</span><h3>INVT Goodrive20 (GD20) general-purpose VFD</h3><p>INVT Goodrive20 drives using the built-in RS-485 Modbus port, per the GD20 VFD manual V2.1 (chapter 7, communication protocol).</p><div class="meta">48 registers &middot; 24 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: GD20, Goodrive20, GD20-EU, GD20-UL, GD20 vector VFD</span></a></li><li><a class="card" href="/modbus-register-maps/invt/goodrive200a-gd200a" data-row><span class="k">Variable frequency drive</span><h3>INVT Goodrive200A (GD200A) general-purpose VFD</h3><p>INVT Goodrive200A drives using the built-in RS-485 Modbus port, per the GD200A manual V3.1 (chapter 9).</p><div class="meta">46 registers &middot; 25 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: GD200A, Goodrive200A, GD200A general VFD</span></a></li><li><a class="card" href="/modbus-register-maps/invt/goodrive270-gd270" data-row><span class="k">Variable frequency drive</span><h3>INVT Goodrive270 (GD270) fan and pump VFD</h3><p>INVT Goodrive270 fan and pump drives using the built-in RS-485 Modbus RTU port, per the GD270 manual V1.4 (chapter 9).</p><div class="meta">47 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: GD270, Goodrive270, GD270 fan and pump drive, GD270 HVAC drive</span></a></li><li><a class="card" href="/modbus-register-maps/invt/goodrive300-gd300" data-row><span class="k">Variable frequency drive</span><h3>INVT Goodrive300 (GD300) vector VFD</h3><p>INVT Goodrive300 open-loop vector drives using the built-in RS-485 Modbus RTU port, per the GD300 VFD manual V3.6 (chapter 10).</p><div class="meta">48 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: GD300, Goodrive300, GD300 vector VFD</span></a></li><li><a class="card" href="/modbus-register-maps/invt/goodrive350-gd350" data-row><span class="k">Variable frequency drive</span><h3>INVT Goodrive350 (GD350) high-performance multifunction VFD</h3><p>INVT Goodrive350 drives (not GD350A) using the built-in RS-485 Modbus RTU port, per the GD350 manual V1.1 (communication chapter).</p><div class="meta">47 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: GD350, Goodrive350, GD350 series</span></a></li><li><a class="card" href="/modbus-register-maps/invt/goodrive350a-gd350a" data-row><span class="k">Variable frequency drive</span><h3>INVT Goodrive350A (GD350A) high-performance multifunction VFD</h3><p>INVT Goodrive350A drives using the built-in RS-485 Modbus RTU port, per the GD350A manual V1.3 (chapter 9).</p><div class="meta">47 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: GD350A, Goodrive350A, GD350A series</span></a></li></ul><h2>Other variable frequency drives register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/lenze/scf-series" data-row><span class="k">Variable frequency drive</span><h3>Lenze SCF Series drive with Modbus module (basic network control)</h3><p>Lenze AC Tech SCF Series drives with the optional Modbus RTU communication module; application note AN0028/A1 (January 2008).</p><div class="meta">6 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: SCF, Lenze AC Tech SCF, AN0028</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/fr-e700" data-row><span class="k">Variable frequency drive</span><h3>Mitsubishi Electric FR-E700 compact inverter (PU connector, Modbus RTU)</h3><p>FR-E700 series (FR-E720/E740/E720S/E710W, incl. SC safety-stop models) using the PU connector with Pr.549 = 1; Instruction Manual (Applied) revision G.</p><div class="meta">51 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: FR-E720, FR-E740, FR-E720S, FR-E710W, FR-E700-SC</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv900" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Process ATV900 (ATV930/ATV950, embedded Modbus serial / Modbus TCP)</h3><p>Altivar Process ATV900 drives (ATV930, ATV950) on the built-in Modbus serial port and the embedded Ethernet port (Modbus TCP). Per Communication Parameters file NHA80944 V4.6.</p><div class="meta">73 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ATV900, ATV930, ATV950, Altivar Process 900, Altivar 930, Altivar 950, ATV930U, ATV930D, ATV950U</span></a></li><li><a class="card" href="/modbus-register-maps/swegon/silver-rx-rotary-heat-exchanger-control" data-row><span class="k">Air handler (rotary heat exchanger drive controller)</span><h3>Swegon SILVER C / SILVER RX rotary heat exchanger controller (Modbus RTU)</h3><p>The rotary heat exchanger (rotor) drive controller in Swegon SILVER C RX air handling units, per sheet SILVERCModbusHX.201115.</p><div class="meta">57 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: SILVER RX heat exchanger controller, SILVER C RX rotor drive, DRHX, SILVERCModbusHX</span></a></li><li><a class="card" href="/modbus-register-maps/toshiba/vf-as3" data-row><span class="k">Variable frequency drive</span><h3>Toshiba TOSVERT VF-AS3 inverter (RS485 Modbus RTU)</h3><p>Toshiba TOSVERT VF-AS3 inverters on RS485 port 1 or 2 with the protocol set to MODBUS (F807/F827 = 1); RS485 Communication Function Instruction Manual E6582143.</p><div class="meta">57 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: VF-AS3, TOSVERT VF-AS3</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/f7" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa F7 drive (CIMR-F7U, legacy) - Modbus RTU</h3><p>Yaskawa F7 (CIMR-F7U) general-purpose drives using the built-in RS-422/485 terminals R+/R-/S+/S-, per user manual TM.F7.01 Appendix D, with parameter and monitor addresses from TM.F7.11.</p><div class="meta">50 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-F7U, F7U, F7 Drive</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/vfds/">All variable frequency drives Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.invt.com/uploads/file1/20220622/GD35-Series-VFD-Manual_V4.0.pdf" rel="nofollow noopener" target="_blank">Goodrive35 Series Closed-loop Vector Control VFD Operation Manual &middot; V4.0 &middot; rev. 2022-05</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
