{
 "manufacturer": "Janitza",
 "manufacturer_slug": "janitza",
 "model": "UMG 508 power analyser (Modbus RTU / Modbus TCP)",
 "model_slug": "umg-508",
 "short_model": "UMG 508",
 "aliases": [
  "UMG508",
  "UMG 508",
  "Janitza UMG508"
 ],
 "equipment_type": "Power meter (power analyser)",
 "applies_to": "UMG 508 power analyser from firmware release 2.x, per Modbus address list 1.042.008.9.b (08/2022).",
 "summary": "The UMG 508 is a panel-mount power analyser with four voltage and four current channels, an RS485 port and Ethernet. It is a Modbus RTU slave on RS485 (when that port is set to Modbus Slave) and serves Modbus/TCP on Ethernet. Values are big-endian 32-bit floats that include the CT/VT ratios. This map covers the 19000-19120 'frequently required readings' block, power factor, all-tariff and per-rate energy totals, digital I/O, pulse counters and reset commands.",
 "transport": [
  "RTU",
  "TCP"
 ],
 "defaults": {
  "unit_id": 1,
  "baud": 115200,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": 2,
  "tcp_port": null
 },
 "addressing": {
  "convention": "0-based",
  "note": "Addresses are printed as protocol addresses and sent unchanged: 19000 is requested as 19000. The list starts at address 0 (real-time clock), which only fits 0-based numbering. In a 1-based or Modicon tool enter 19001 / 419001."
 },
 "default_word_order": "ABCD",
 "firmware": "2.x",
 "source": {
  "title": "Power Analyser UMG 508 - Modbus-address and Formulary (from firmware release 2.x)",
  "doc_number": "1.042.008.9.b",
  "revision_date": "2022-08",
  "url": "https://www.janitza.com/files/download/manuals/current/UMG508/janitza-mal-umg508-en.pdf",
  "pages": "Functions p. 4; transfer parameters, byte sequence, number formats p. 5; frequently required readings p. 12; date/time p. 13; other values pp. 24-26; energy pp. 27-28"
 },
 "notes": [
  "Byte order: the list says its addresses return data big-endian (ABCD for floats and 32-bit integers). Adding 32768 to an address returns the same value little-endian; that block is not listed.",
  "Transfer parameters (p. 5): 9.6-921.6 kbps, 8 data bits, no parity, the UMG 508 sends 2 stop bits (the master may use 1 or 2).",
  "Defaults for the RS485 port come from the UMG 508 user manual (https://www.janitza.com/files/download/manuals/current/UMG508/janitza-bhb-umg508-en.pdf, RS485 settings): device address 1, 115.2 kbps, and the protocol is factory-set to Modbus Master/Gateway, not Modbus Slave.",
  "The Modbus/TCP port number is not given in the address list or user manual; 502 is the Modbus default but is left blank here.",
  "Data types: short = signed 16-bit, int = signed 32-bit, uint = unsigned 32-bit, float = IEEE 754 32-bit.",
  "19068 is consumed energy of rate 1 only (its designation says HT = rate 1). For the all-rate consumed and delivered totals use 9929 and 9941.",
  "Left out: the CT/VT ratio arrays 10131-10161 (each element is labelled 'L1, L2, L3', so which element maps to which input is not clear), RS485 mode and baud (10283/10285, no value coding given), IP address/mask/gateway as packed integers, string settings, internal-use registers, harmonics and min/max/mean blocks."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 4,
   "documented": "4",
   "name": "System time (UTC)",
   "description": "Seconds, UTC.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9883,
   "documented": "9883",
   "name": "Current rate, real/apparent energy",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9884,
   "documented": "9884",
   "name": "Current rate, reactive energy",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9893,
   "documented": "9893",
   "name": "Apparent energy L1..L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VAh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9895,
   "documented": "9895",
   "name": "Apparent energy L1..L4",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VAh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9905,
   "documented": "9905",
   "name": "Real energy L1..L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9907,
   "documented": "9907",
   "name": "Real energy L1..L4",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9917,
   "documented": "9917",
   "name": "Reactive energy L1..L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "varh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9919,
   "documented": "9919",
   "name": "Reactive energy L1..L4",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "varh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9929,
   "documented": "9929",
   "name": "Real energy L1..L3, consumed",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9931,
   "documented": "9931",
   "name": "Real energy L1..L4, consumed",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9941,
   "documented": "9941",
   "name": "Real energy L1..L3, delivered",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9943,
   "documented": "9943",
   "name": "Real energy L1..L4, delivered",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9965,
   "documented": "9965",
   "name": "Real energy L1..L3, consumed, rate 2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9977,
   "documented": "9977",
   "name": "Real energy L1..L3, delivered, rate 1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9989,
   "documented": "9989",
   "name": "Real energy L1..L3, delivered, rate 2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10001,
   "documented": "10001",
   "name": "Reactive energy L1..L3, inductive",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "varh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10013,
   "documented": "10013",
   "name": "Reactive energy L1..L3, capacitive",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "varh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10041,
   "documented": "10041",
   "name": "Pulse input 1 counter",
   "description": "Raw pulse count, not scaled (float).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10043,
   "documented": "10043",
   "name": "Pulse input 2 counter",
   "description": "Raw pulse count, not scaled (float).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10045,
   "documented": "10045",
   "name": "Pulse input 3 counter",
   "description": "Raw pulse count, not scaled (float).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10047,
   "documented": "10047",
   "name": "Pulse input 4 counter",
   "description": "Raw pulse count, not scaled (float).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10049,
   "documented": "10049",
   "name": "Pulse input 5 counter",
   "description": "Raw pulse count, not scaled (float).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10051,
   "documented": "10051",
   "name": "Pulse input 6 counter",
   "description": "Raw pulse count, not scaled (float).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10053,
   "documented": "10053",
   "name": "Pulse input 7 counter",
   "description": "Raw pulse count, not scaled (float).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10055,
   "documented": "10055",
   "name": "Pulse input 8 counter",
   "description": "Raw pulse count, not scaled (float).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10057,
   "documented": "10057",
   "name": "Runtime, real/apparent energy metering",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10059,
   "documented": "10059",
   "name": "Runtime, reactive energy metering",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10061,
   "documented": "10061",
   "name": "Star point voltage",
   "description": "Voltage of the star connection point.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10063,
   "documented": "10063",
   "name": "Digital output 1 status",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Not active",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10064,
   "documented": "10064",
   "name": "Digital output 2 status",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Not active",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10065,
   "documented": "10065",
   "name": "Digital output 3 status",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Not active",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10066,
   "documented": "10066",
   "name": "Digital output 4 status",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Not active",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10067,
   "documented": "10067",
   "name": "Digital output 5 status",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Not active",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10068,
   "documented": "10068",
   "name": "Digital input 1 status",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Not active",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10069,
   "documented": "10069",
   "name": "Digital input 2 status",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Not active",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10070,
   "documented": "10070",
   "name": "Digital input 3 status",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Not active",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10071,
   "documented": "10071",
   "name": "Digital input 4 status",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Not active",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10072,
   "documented": "10072",
   "name": "Digital input 5 status",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Not active",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10073,
   "documented": "10073",
   "name": "Digital input 6 status",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Not active",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10074,
   "documented": "10074",
   "name": "Digital input 7 status",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Not active",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10075,
   "documented": "10075",
   "name": "Digital input 8 status",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Not active",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10076,
   "documented": "10076",
   "name": "Event counter",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10090,
   "documented": "10090",
   "name": "RS485 receive error counter",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10094,
   "documented": "10094",
   "name": "RS485 error counter",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10096,
   "documented": "10096",
   "name": "Delete real energy counters",
   "description": "Write 1 to clear all real energy counters.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10097,
   "documented": "10097",
   "name": "Delete reactive energy counters",
   "description": "Write 1 to clear all reactive energy counters.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10281,
   "documented": "10281",
   "name": "RS485 Modbus address",
   "description": "Device address on the RS485 port.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10293,
   "documented": "10293",
   "name": "DHCP mode",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "BootP",
    "2": "DHCP"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10361,
   "documented": "10361",
   "name": "Nominal frequency",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Hz",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 17383,
   "documented": "17383",
   "name": "Power factor L1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 17385,
   "documented": "17385",
   "name": "Power factor L2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 17387,
   "documented": "17387",
   "name": "Power factor L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 17389,
   "documented": "17389",
   "name": "Power factor L4",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19000,
   "documented": "19000",
   "name": "Voltage L1-N",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19002,
   "documented": "19002",
   "name": "Voltage L2-N",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19004,
   "documented": "19004",
   "name": "Voltage L3-N",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19006,
   "documented": "19006",
   "name": "Voltage L1-L2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19008,
   "documented": "19008",
   "name": "Voltage L2-L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19010,
   "documented": "19010",
   "name": "Voltage L3-L1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19012,
   "documented": "19012",
   "name": "Current L1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19014,
   "documented": "19014",
   "name": "Current L2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19016,
   "documented": "19016",
   "name": "Current L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19018,
   "documented": "19018",
   "name": "Neutral current (vector sum)",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19020,
   "documented": "19020",
   "name": "Real power L1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19022,
   "documented": "19022",
   "name": "Real power L2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19024,
   "documented": "19024",
   "name": "Real power L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19026,
   "documented": "19026",
   "name": "Real power total",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19028,
   "documented": "19028",
   "name": "Apparent power L1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19030,
   "documented": "19030",
   "name": "Apparent power L2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19032,
   "documented": "19032",
   "name": "Apparent power L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19034,
   "documented": "19034",
   "name": "Apparent power total",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19036,
   "documented": "19036",
   "name": "Reactive power L1 (fundamental)",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "var",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19038,
   "documented": "19038",
   "name": "Reactive power L2 (fundamental)",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "var",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19040,
   "documented": "19040",
   "name": "Reactive power L3 (fundamental)",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "var",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19042,
   "documented": "19042",
   "name": "Reactive power total (fundamental)",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "var",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19044,
   "documented": "19044",
   "name": "CosPhi L1 (fundamental)",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19046,
   "documented": "19046",
   "name": "CosPhi L2 (fundamental)",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19048,
   "documented": "19048",
   "name": "CosPhi L3 (fundamental)",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19050,
   "documented": "19050",
   "name": "Frequency",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19052,
   "documented": "19052",
   "name": "Rotation field",
   "description": "Phase sequence as a float: 1 = right, 0 = none, -1 = left.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19054,
   "documented": "19054",
   "name": "Real energy L1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19056,
   "documented": "19056",
   "name": "Real energy L2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19058,
   "documented": "19058",
   "name": "Real energy L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19060,
   "documented": "19060",
   "name": "Real energy L1..L3",
   "description": "Three-phase total, not split into consumed/delivered.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19062,
   "documented": "19062",
   "name": "Real energy L1, consumed",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19064,
   "documented": "19064",
   "name": "Real energy L2, consumed",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19066,
   "documented": "19066",
   "name": "Real energy L3, consumed",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19068,
   "documented": "19068",
   "name": "Real energy L1..L3, consumed, rate 1",
   "description": "Tariff 1 only (designation _G_WH_V_HT_SUML13); use 9929 for the all-tariff total.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19070,
   "documented": "19070",
   "name": "Real energy L1, delivered",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19072,
   "documented": "19072",
   "name": "Real energy L2, delivered",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19074,
   "documented": "19074",
   "name": "Real energy L3, delivered",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19076,
   "documented": "19076",
   "name": "Real energy L1..L3, delivered",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19078,
   "documented": "19078",
   "name": "Apparent energy L1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VAh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19080,
   "documented": "19080",
   "name": "Apparent energy L2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VAh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19082,
   "documented": "19082",
   "name": "Apparent energy L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VAh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19084,
   "documented": "19084",
   "name": "Apparent energy L1..L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VAh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19086,
   "documented": "19086",
   "name": "Reactive energy L1 (fundamental)",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "varh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19088,
   "documented": "19088",
   "name": "Reactive energy L2 (fundamental)",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "varh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19090,
   "documented": "19090",
   "name": "Reactive energy L3 (fundamental)",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "varh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19092,
   "documented": "19092",
   "name": "Reactive energy L1..L3 (fundamental)",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "varh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19094,
   "documented": "19094",
   "name": "Reactive energy inductive L1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "varh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19096,
   "documented": "19096",
   "name": "Reactive energy inductive L2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "varh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19098,
   "documented": "19098",
   "name": "Reactive energy inductive L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "varh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19100,
   "documented": "19100",
   "name": "Reactive energy inductive L1..L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "varh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19102,
   "documented": "19102",
   "name": "Reactive energy capacitive L1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "varh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19104,
   "documented": "19104",
   "name": "Reactive energy capacitive L2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "varh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19106,
   "documented": "19106",
   "name": "Reactive energy capacitive L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "varh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19108,
   "documented": "19108",
   "name": "Reactive energy capacitive L1..L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "varh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19110,
   "documented": "19110",
   "name": "THD voltage L1-N",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19112,
   "documented": "19112",
   "name": "THD voltage L2-N",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19114,
   "documented": "19114",
   "name": "THD voltage L3-N",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19116,
   "documented": "19116",
   "name": "THD current L1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19118,
   "documented": "19118",
   "name": "THD current L2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19120,
   "documented": "19120",
   "name": "THD current L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Read holding registers (function 03) from 19000: 19000-19121 gives volts, amps, power, CosPhi, frequency, energy and THD as big-endian floats. For all-rate energy totals read 9929 (consumed) and 9941 (delivered).",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 19000,
    "why": "Voltage L1-N"
   },
   {
    "table": "holding_register",
    "address": 19012,
    "why": "Current L1"
   },
   {
    "table": "holding_register",
    "address": 19026,
    "why": "Total real power"
   },
   {
    "table": "holding_register",
    "address": 19034,
    "why": "Total apparent power"
   },
   {
    "table": "holding_register",
    "address": 19050,
    "why": "Frequency"
   },
   {
    "table": "holding_register",
    "address": 9929,
    "why": "Consumed real energy, all rates"
   },
   {
    "table": "holding_register",
    "address": 9941,
    "why": "Delivered real energy, all rates"
   }
  ],
  "enable": "For RTU, set the RS485 protocol to Modbus Slave in the device configuration (factory setting is Modbus Master/Gateway), then the device address and baud rate. Modbus/TCP is served on Ethernet; the factory network setting is DHCP.",
  "watchdog": null,
  "quirks": [
   "Addresses are used as printed (0-based).",
   "Floats are ABCD; add 32768 to an address for little-endian.",
   "Energy is in Wh/varh/VAh.",
   "Rotation field (19052) is a float: 1, 0 or -1."
  ],
  "setup": [
   "RS485: 8 data bits, no parity; the device sends 2 stop bits.",
   "Factory RS485 settings: address 1, 115.2 kbps.",
   "Write 1 to 10096 / 10097 to clear the real / reactive energy counters."
  ],
  "gotchas": [
   "Out of the box the RS485 port is a Modbus master/gateway and will not answer as a slave.",
   "19068 is rate 1 only, not the consumed total."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/janitza/umg-508",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
