<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Janitza UMG 511 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Janitza UMG 511 Modbus register map: 65 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/janitza/umg-511">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Janitza UMG 511 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Janitza UMG 511 Modbus register map: 65 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/janitza/umg-511">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Janitza UMG 511 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Janitza UMG 511 Modbus register map: 65 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/janitza/umg-511",
   "url": "https://easymodbus.com/modbus-register-maps/janitza/umg-511",
   "name": "Janitza UMG 511 Modbus Register List & Map | Easy Modbus",
   "description": "Janitza UMG 511 Modbus register map: 65 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/janitza/umg-511#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/janitza/umg-511#dataset",
   "name": "Janitza UMG 511 power quality analyser (Modbus RTU) Modbus register map",
   "description": "The UMG 511 is Janitza's power quality analyser. As a Modbus slave it serves its whole address list as big-endian values that include the CT/VT ratios. This map covers the 19000-19120 'frequently required readings' block (voltages, currents, powers, CosPhi, frequency, energies, THD), system time, internal temperature and the energy-reset commands. Janitza UMG 511 Modbus register map: 65 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/janitza/umg-511",
   "keywords": [
    "Janitza UMG 511 power quality analyser (Modbus RTU) Modbus register map",
    "Janitza UMG 511 power quality analyser (Modbus RTU) Modbus registers",
    "Janitza Modbus map",
    "UMG511 Modbus register map",
    "UMG 511 Modbus register map",
    "Janitza UMG511 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Power Quality Analyser UMG 511 - Modbus-address and Formulary",
    "url": "https://shop.fortop.co.uk/files/umg511fortopjanitzamodbusaddressliste1295013212757.pdf",
    "author": {
     "@type": "Organization",
     "name": "Janitza"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Janitza UMG 511 power quality analyser (Modbus RTU)",
    "brand": {
     "@type": "Brand",
     "name": "Janitza"
    },
    "category": "Power meter (power quality analyser)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/janitza/umg-511.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/janitza/umg-511.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Janitza UMG 511 power quality analyser (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 65 registers: 65 holding registers. 2 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Janitza UMG 511 power quality analyser (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Addresses are printed as the protocol address and sent unchanged: 19000 is requested as 19000. The date/time list starts at address 0 (_REALTIME), which only fits 0-based numbering. In a 1-based or Modicon tool enter 19001 / 419001."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Janitza UMG 511 power quality analyser (Modbus RTU) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Janitza UMG 511 power quality analyser (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 19000 Voltage L1-N (Voltage L1-N); HR 19012 Apparent current, L1-N (Current L1); HR 19026 Real power sum L1-L3 (Total real power); HR 19050 Measured frequency (Frequency); HR 19060 Real energy L1..L3 (Real energy L1-L3); HR 19076 Real energy L1..L3, delivered (Delivered real energy L1-L3)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Janitza UMG 511 power quality analyser (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set the RS-485 Modbus address and baud rate on the device; the list gives no enable step."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Janitza UMG 511 power quality analyser (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Power Quality Analyser UMG 511 - Modbus-address and Formulary (1.037.021.9.g), revision 2021-05. Janitza doesn't publish it on its own website, so this map was re-typed from a free copy at https://shop.fortop.co.uk/files/umg511fortopjanitzamodbusaddressliste1295013212757.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Janitza",
     "item": "https://easymodbus.com/modbus-register-maps/janitza/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "UMG 511 power quality analyser (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/janitza/umg-511"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/janitza/">Janitza</a></li><li aria-current="page">UMG 511 power quality analyser (Modbus RTU)</li></ol>
<p class="eyebrow">Power meter (power quality analyser) &middot; Modbus register map</p><h1><span class="mfr">Janitza</span> UMG 511 power quality analyser (Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The UMG 511 is Janitza&#x27;s power quality analyser. As a Modbus slave it serves its whole address list as big-endian values that include the CT/VT ratios. This map covers the 19000-19120 &#x27;frequently required readings&#x27; block (voltages, currents, powers, CosPhi, frequency, energies, THD), system time, internal temperature and the energy-reset commands.</p>
<p>This page lists <strong>65 Modbus registers</strong> for the Janitza UMG 511 power quality analyser (Modbus RTU) &mdash; 2 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Janitza&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/janitza/">Janitza</a></dd></div><div><dt>Model</dt><dd>UMG 511 power quality analyser (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Power meter (power quality analyser)</a></dd></div><div><dt>Registers</dt><dd>65 (2 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>8N2</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>UMG511, UMG 511, Janitza UMG511</dd></div><div><dt>Source document</dt><dd><a href="https://shop.fortop.co.uk/files/umg511fortopjanitzamodbusaddressliste1295013212757.pdf" rel="nofollow noopener" target="_blank">Power Quality Analyser UMG 511 - Modbus-address and Formulary &middot; 1.037.021.9.g &middot; rev. 2021-05 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/janitza/umg-511.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/janitza/umg-511.json">JSON</a>
  <a class="btn" href="https://shop.fortop.co.uk/files/umg511fortopjanitzamodbusaddressliste1295013212757.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Janitza UMG 511 power quality analyser (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Read holding registers from 19000 (function 03): 122 registers give volts, amps, powers, CosPhi, frequency, energies and THD as big-endian floats.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-19000">HR 19000</a></td><td class="n">Voltage L1-N</td><td class="f">FLOAT32 ABCD</td><td>Voltage L1-N</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-19012">HR 19012</a></td><td class="n">Apparent current, L1-N</td><td class="f">FLOAT32 ABCD</td><td>Current L1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-19026">HR 19026</a></td><td class="n">Real power sum L1-L3</td><td class="f">FLOAT32 ABCD</td><td>Total real power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-19050">HR 19050</a></td><td class="n">Measured frequency</td><td class="f">FLOAT32 ABCD</td><td>Frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-19060">HR 19060</a></td><td class="n">Real energy L1..L3</td><td class="f">FLOAT32 ABCD</td><td>Real energy L1-L3</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-19076">HR 19076</a></td><td class="n">Real energy L1..L3, delivered</td><td class="f">FLOAT32 ABCD</td><td>Delivered real energy L1-L3</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set the RS-485 Modbus address and baud rate on the device; the list gives no enable step.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Addresses are used as printed (0-based).</li><li>Floats are ABCD; add 32768 for the little-endian copy.</li><li>Energy is in Wh/varh/VAh, not kWh.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Use 8 data bits and no parity; the device sends 2 stop bits.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>19068 is tariff 1 only.</li><li>Short-format values elsewhere in the list ignore the CT/VT ratio.</li></ul>
</section>
<h2 id="registers">Janitza UMG 511 power quality analyser (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>65</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">65 of 65 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Janitza UMG 511 power quality analyser (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4</td><td class="n">System time (UTC)</td><td class="d">Seconds, UTC.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4209"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4209</td><td class="n">Internal temperature</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6708"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6708</td><td class="n">Digital output 1 status</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not active; 1 = Active</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6741"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6741</td><td class="n">Delete real energy counters</td><td class="d">Write 1 to clear all real energy counters.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6742"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6742</td><td class="n">Delete reactive energy counters</td><td class="d">Write 1 to clear all reactive energy counters.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19000</td><td class="n">Voltage L1-N</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19002</td><td class="n">Voltage L2-N</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19004</td><td class="n">Voltage L3-N</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19006</td><td class="n">Voltage L1-L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19008</td><td class="n">Voltage L2-L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19010</td><td class="n">Voltage L3-L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19012"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19012</td><td class="n">Apparent current, L1-N</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19014"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19014</td><td class="n">Apparent current, L2-N</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19016</td><td class="n">Apparent current, L3-N</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19018"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19018</td><td class="n">Neutral current (vector sum I1+I2+I3)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19020"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19020</td><td class="n">Real power L1-N</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19022"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19022</td><td class="n">Real power L2-N</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19024"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19024</td><td class="n">Real power L3-N</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19026"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19026</td><td class="n">Real power sum L1-L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19028"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19028</td><td class="n">Apparent power L1-N</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19030"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19030</td><td class="n">Apparent power L2-N</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19032"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19032</td><td class="n">Apparent power L3-N</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19034"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19034</td><td class="n">Apparent power sum L1-L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19036"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19036</td><td class="n">Reactive power L1 (fundamental comp.)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19038"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19038</td><td class="n">Reactive power L2 (fundamental comp.)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19040"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19040</td><td class="n">Reactive power L3 (fundamental comp.)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19042"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19042</td><td class="n">Reactive power sum L1-L3 (fundamental comp.)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19044"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19044</td><td class="n">CosPhi; UL1 IL1 (fundamental comp.)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19046"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19046</td><td class="n">CosPhi; UL2 IL2 (fundamental comp.)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19048"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19048</td><td class="n">CosPhi; UL3 IL3 (fundamental comp.)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19050"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19050</td><td class="n">Measured frequency</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19052"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19052</td><td class="n">Rotation field; 1=right, 0=none, -1=left</td><td class="d">Float: 1 = clockwise, 0 = none, -1 = anticlockwise.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19054"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19054</td><td class="n">Real energy L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19056"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19056</td><td class="n">Real energy L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19058"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19058</td><td class="n">Real energy L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19060"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19060</td><td class="n">Real energy L1..L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19062"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19062</td><td class="n">Real energy L1, consumed</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19064"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19064</td><td class="n">Real energy L2, consumed</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19066"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19066</td><td class="n">Real energy L3, consumed</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19070"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19070</td><td class="n">Real energy L1, delivered</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19072"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19072</td><td class="n">Real energy L2, delivered</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19074"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19074</td><td class="n">Real energy L3, delivered</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19076"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19076</td><td class="n">Real energy L1..L3, delivered</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19078"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19078</td><td class="n">Apparent energy L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19080"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19080</td><td class="n">Apparent energy L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19082"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19082</td><td class="n">Apparent energy L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19084"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19084</td><td class="n">Apparent energy L1..L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19086"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19086</td><td class="n">Reactive energy L1 (fundamental comp.)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19088"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19088</td><td class="n">Reactive energy L2 (fundamental comp.)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19090"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19090</td><td class="n">Reactive energy L3 (fundamental comp.)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19092"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19092</td><td class="n">Reactive energy L1..L3 (fundamental comp.)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19094"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19094</td><td class="n">Reactive energy, inductive, L1 (fundamental comp.)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19096"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19096</td><td class="n">Reactive energy, inductive, L2 (fundamental comp.)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19098"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19098</td><td class="n">Reactive energy, inductive, L3 (fundamental comp.)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19100</td><td class="n">Reactive energy L1..L3, ind. (fundamental comp.)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19102</td><td class="n">Reactive energy, capacitive, L1 (fundamental comp.)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19104</td><td class="n">Reactive energy, capacitive, L2 (fundamental comp.)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19106</td><td class="n">Reactive energy, capacitive, L3 (fundamental comp.)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19108</td><td class="n">Reactive energy L1..L3, cap. (fundamental comp.)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19110</td><td class="n">Harmonic, THD,U L1-N</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19112</td><td class="n">Harmonic, THD,U L2-N</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19114"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19114</td><td class="n">Harmonic, THD,U L3-N</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19116"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19116</td><td class="n">Harmonic, THD,I L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19118"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19118</td><td class="n">Harmonic, THD,I L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19120</td><td class="n">Harmonic, THD,I L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Janitza does not appear to host this address list at a public URL; this is an unaltered copy of the Janitza document (doc. no. 1.037.021.9.g) on a UK distributor&#x27;s site.</li><li>Byte order: the listed addresses return big-endian data (high word first = ABCD); adding 32768 to an address returns the same value little-endian.</li><li>Transfer parameters (p. 5): 9.6-921.6 kbps, 8 data bits, no parity; the UMG 511 sends 2 stop bits. No default baud rate or device address is given.</li><li>19068 in the frequently-read block is the tariff 1 (rate 1) consumed total only, so it is left out.</li><li>Left out: the per-channel energy arrays from 6546 (only element [0] is labelled, so the meaning of the other elements is not stated), the 64-bit _REALTIME at 0, min/max/mean blocks, harmonics and configuration registers.</li><li>The digital-output and delete rows have no RD/WR column in the &#x27;Other values&#x27; table; access is taken from their descriptions.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Janitza UMG 511 power quality analyser (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Janitza UMG 511 power quality analyser (Modbus RTU) have?</summary><p>This map lists 65 registers: 65 holding registers. 2 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Janitza UMG 511 power quality analyser (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Addresses are printed as the protocol address and sent unchanged: 19000 is requested as 19000. The date/time list starts at address 0 (_REALTIME), which only fits 0-based numbering. In a 1-based or Modicon tool enter 19001 / 419001.</p></details><details><summary>What byte order does the Janitza UMG 511 power quality analyser (Modbus RTU) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Janitza UMG 511 power quality analyser (Modbus RTU)?</summary><p>Start with HR 19000 Voltage L1-N (Voltage L1-N); HR 19012 Apparent current, L1-N (Current L1); HR 19026 Real power sum L1-L3 (Total real power); HR 19050 Measured frequency (Frequency); HR 19060 Real energy L1..L3 (Real energy L1-L3); HR 19076 Real energy L1..L3, delivered (Delivered real energy L1-L3).</p></details><details><summary>How do I enable Modbus control of the Janitza UMG 511 power quality analyser (Modbus RTU)?</summary><p>Set the RS-485 Modbus address and baud rate on the device; the list gives no enable step.</p></details><details><summary>Where is the official Janitza UMG 511 power quality analyser (Modbus RTU) Modbus documentation?</summary><p>The source is Power Quality Analyser UMG 511 - Modbus-address and Formulary (1.037.021.9.g), revision 2021-05. Janitza doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://shop.fortop.co.uk/files/umg511fortopjanitzamodbusaddressliste1295013212757.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>More Janitza Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/janitza/umg-104" data-row><span class="k">Power meter (power analyser)</span><h3>Janitza UMG 104 power analyser (RS-485 Modbus RTU)</h3><p>UMG 104 DIN-rail power analyser, firmware 1.268, per address list 1.041.006.1.e (01/2023).</p><div class="meta">69 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: UMG104, UMG 104, Janitza UMG104</span></a></li><li><a class="card" href="/modbus-register-maps/janitza/umg-508" data-row><span class="k">Power meter (power analyser)</span><h3>Janitza UMG 508 power analyser (Modbus RTU / Modbus TCP)</h3><p>UMG 508 power analyser from firmware release 2.x, per Modbus address list 1.042.008.9.b (08/2022).</p><div class="meta">115 registers &middot; 16 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: UMG508, UMG 508, Janitza UMG508</span></a></li><li><a class="card" href="/modbus-register-maps/janitza/umg-509" data-row><span class="k">Power meter (power analyser)</span><h3>Janitza UMG 509 power analyser (Modbus RTU)</h3><p>UMG 509 (the original, non-PRO model), per Modbus address list 1.059.004.2.d. For the UMG 509-PRO use its own map.</p><div class="meta">84 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: UMG509, UMG 509, Janitza UMG509</span></a></li><li><a class="card" href="/modbus-register-maps/janitza/umg-509-pro" data-row><span class="k">Power meter (power quality analyser)</span><h3>Janitza UMG 509-PRO power quality analyser (Modbus RTU / Modbus TCP)</h3><p>UMG 509-PRO per Modbus address list 1.059.004.2.n (06/2024).</p><div class="meta">81 registers &middot; 19 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: UMG509-PRO, UMG 509PRO, UMG509PRO, Janitza UMG 509</span></a></li><li><a class="card" href="/modbus-register-maps/janitza/umg-512-pro" data-row><span class="k">Power meter (power quality analyser)</span><h3>Janitza UMG 512-PRO power quality analyser (Modbus RTU / Modbus TCP)</h3><p>UMG 512-PRO power quality analyser, per address list 1.054.016.3.k (08/2023).</p><div class="meta">72 registers &middot; 17 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: UMG512-PRO, UMG 512, UMG512, UMG 512 PRO, Janitza UMG512-PRO</span></a></li><li><a class="card" href="/modbus-register-maps/janitza/umg-604" data-row><span class="k">Power meter (power quality analyser)</span><h3>Janitza UMG 604 power analyser, firmware 2.x (Modbus RTU / Modbus TCP)</h3><p>UMG 604 (non-PRO) from firmware release 2.x, per address list 1.033.033.g.</p><div class="meta">75 registers &middot; 4 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: UMG604, UMG 604-E, UMG 604-EP, Janitza UMG 604 (non-PRO)</span></a></li><li><a class="card" href="/modbus-register-maps/janitza/umg-604-pro" data-row><span class="k">Power meter (power quality analyser)</span><h3>Janitza UMG 604-PRO power analyser (Modbus RTU / Modbus TCP)</h3><p>UMG 604-PRO from firmware release 5.028, per address list 1.033.034.e (08/2023).</p><div class="meta">76 registers &middot; 4 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: UMG604-PRO, UMG 604PRO, UMG604PRO, UMG 604-EP PRO, Janitza UMG 604</span></a></li><li><a class="card" href="/modbus-register-maps/janitza/umg-605" data-row><span class="k">Power meter (power analyser)</span><h3>Janitza UMG 605 power quality analyser (Modbus RTU)</h3><p>UMG 605 (the original, non-PRO model), per Modbus address list 1.038.009.7.a. For the UMG 605-PRO use its own map.</p><div class="meta">89 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: UMG605, UMG 605, Janitza UMG605</span></a></li><li><a class="card" href="/modbus-register-maps/janitza/umg-605-pro" data-row><span class="k">Power meter (power quality analyser)</span><h3>Janitza UMG 605-PRO power quality analyser (Modbus RTU / Modbus TCP)</h3><p>UMG 605-PRO from firmware release 5.028, per address list 1.038.009.7.h (09/2022).</p><div class="meta">73 registers &middot; 2 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: UMG605-PRO, UMG 605PRO, UMG605PRO, Janitza UMG 605</span></a></li><li><a class="card" href="/modbus-register-maps/janitza/umg-96-s2" data-row><span class="k">Power meter (energy analyser)</span><h3>Janitza UMG 96-S2 energy analyser (serial Modbus)</h3><p>UMG 96-S2 energy analyser, per address list 2.062.026.1.b (10/2019).</p><div class="meta">61 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: UMG96-S2, UMG 96 S2, UMG96S2, Janitza UMG96-S2</span></a></li><li><a class="card" href="/modbus-register-maps/janitza/umg-96rm" data-row><span class="k">Power meter (power analyser)</span><h3>Janitza UMG 96RM power analyser (basic device, RS-485 Modbus RTU)</h3><p>UMG 96RM basic device from firmware release 1.14, per address list 1.040.034.t; the same list covers the shared registers of the -P, -CBM and -PN extensions. Other UMG 96RM variants (e.g. the Ethernet -E / -EL) are not covered by this list.</p><div class="meta">76 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: UMG96RM, UMG 96 RM, UMG 96RM-P, UMG 96RM-CBM, UMG 96RM-PN, Janitza UMG96RM</span></a></li><li><a class="card" href="/modbus-register-maps/janitza/umg-96rm-e" data-row><span class="k">Power meter (power analyser)</span><h3>Janitza UMG 96RM-E power analyser (Ethernet, Modbus TCP / RTU)</h3><p>UMG 96RM-E from firmware 3.01 / hardware release 104, per address list 1.040.085.8.n (06/2024).</p><div class="meta">71 registers &middot; 13 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: UMG96RM-E, UMG 96 RM-E, UMG96RME, Janitza UMG96RM-E</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/krohne/ufc-400" data-row><span class="k">Sensor (ultrasonic flowmeter)</span><h3>KROHNE UFC 400 ultrasonic flow converter (Modbus RTU)</h3><p>UFC 400 signal converter with Modbus, electronic revision ER 2.2.0_, Modbus version 2.1.0_, supplementary instructions 4002744801 R01 (05/2013).</p><div class="meta">89 registers &middot; 49 writable &middot; RTU</div><span class="sr-only"> Also known as: UFC400, KROHNE UFC 400, UFC 400 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/lumel/nmid10" data-row><span class="k">Energy meter (DIN-rail, single-phase, MID)</span><h3>Lumel NMID08 / NMID09 / NMID10 single-phase energy meter</h3><p>Modbus RTU versions of the NMID08 (1/5 A CT), NMID09 (100 mA CT) and NMID10 (100 A direct) meters; the LITE and MBUS versions have no Modbus port.</p><div class="meta">88 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: NMID08, NMID09, NMID10</span></a></li><li><a class="card" href="/modbus-register-maps/northern-design/multicube-sm352" data-row><span class="k">Power meter (modular multi-circuit energy meter)</span><h3>Northern Design multicube modular meter, SM352 sub-metering slave (Modbus RTU)</h3><p>Each SM352 slave meter in a multicube system with the RTU485 Modbus module, per comms manual Rev Beta 1.02 (March 2011).</p><div class="meta">81 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: MultiCube, ND multicube, SM352, RTU485</span></a></li><li><a class="card" href="/modbus-register-maps/prominent/dialog-daca" data-row><span class="k">Sensor / multi-parameter controller</span><h3>ProMinent DULCOMETER diaLog DACa multi-parameter controller (Modbus RTU)</h3><p>diaLog DACa controllers with the Modbus RTU interface option, per software manual BA DM 212 12/15.</p><div class="meta">68 registers &middot; 33 writable &middot; RTU</div><span class="sr-only"> Also known as: DACa, diaLog DACa, DULCOMETER DACa</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-em-dc-6000" data-row><span class="k">Energy meter (DC)</span><h3>Rishabh Instruments RISH EM DC 6000 programmable DC energy meter</h3><p>Rishabh RISH EM DC 6000 single-channel programmable DC energy meters with RS-485 Modbus, per interface definition DMAN-00IM-0862 Rev. 0 (12/2020).</p><div class="meta">78 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH EM DC 6000, EMDC 6000, EM DC6000</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-master-3440i" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH Master 3440i / 3440iDL (class 0.2S) touch-screen meter</h3><p>Rishabh RISH Master 3440i and 3440iDL touch-screen class 0.2S meters with RS-485 Modbus, per interface definition DMAN-00IM-0712 Rev. F (10/2026).</p><div class="meta">314 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH Master 3440i, RISH Master 3440iDL, RM3440i, RM3440iDL</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://shop.fortop.co.uk/files/umg511fortopjanitzamodbusaddressliste1295013212757.pdf" rel="nofollow noopener" target="_blank">Power Quality Analyser UMG 511 - Modbus-address and Formulary &middot; 1.037.021.9.g &middot; rev. 2021-05 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
