{
 "manufacturer": "Janitza",
 "manufacturer_slug": "janitza",
 "model": "UMG 604-PRO power analyser (Modbus RTU / Modbus TCP)",
 "model_slug": "umg-604-pro",
 "short_model": "UMG 604-PRO",
 "aliases": [
  "UMG604-PRO",
  "UMG 604PRO",
  "UMG604PRO",
  "UMG 604-EP PRO",
  "Janitza UMG 604"
 ],
 "equipment_type": "Power meter (power quality analyser)",
 "applies_to": "UMG 604-PRO from firmware release 5.028, per address list 1.033.034.e (08/2023).",
 "summary": "The UMG 604-PRO is Janitza's DIN-rail power quality analyser with Ethernet and RS-485. It serves its measurements as big-endian 32-bit floats; the 'frequently required readings' block at 19000-19120 holds volts, amps, power, CosPhi, frequency, energy and THD and is the same block other Janitza meters use. This map covers that block plus the fourth channel, consumed energy total, digital I/O, energy resets, transformer settings and identity/network values.",
 "transport": [
  "RTU",
  "TCP"
 ],
 "defaults": {
  "unit_id": 1,
  "baud": 115200,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": 2,
  "tcp_port": 502
 },
 "addressing": {
  "convention": "0-based",
  "note": "Addresses are printed as the protocol address and sent unchanged: 19000 is requested as 19000. The list starts at address 0 (system time), which only fits a 0-based numbering. In a 1-based or Modicon tool enter 19001 / 419001."
 },
 "default_word_order": "ABCD",
 "firmware": "Release 5.028 and higher",
 "source": {
  "title": "Power Analyser UMG 604-PRO - Modbus-address and Formulary (firmware rel. 5.028 and higher)",
  "doc_number": "1.033.034.e",
  "revision_date": "2023-08",
  "url": "https://www.janitza.com/files/download/manuals/current/UMG604-PRO/janitza-mal-umg604pro-en.pdf",
  "pages": "Functions p. 4; transfer parameters, byte order, number formats p. 5; frequently required readings pp. 12-13; main values pp. 25-26; energy p. 103-104; settings pp. 105-107"
 },
 "notes": [
  "Byte order: the list says its addresses return data big-endian (high byte first, high word in the lower register = ABCD). Adding 32768 to an address returns the same value little-endian; that mirror block is not listed.",
  "Data types in the list: short = signed 16-bit, int = signed 32-bit, uint = unsigned 32-bit, float = IEEE 754 32-bit, long64 = signed 64-bit.",
  "Float and integer values include the CT/VT ratios; short values do not. Only float and int/uint rows are used here, apart from the 16-bit status and command rows.",
  "Left out: 19068 (consumed L1-L3, tariff 1 only - not the consumed total). The consumed total is at 9851 (_WH_V[4]).",
  "Left out: harmonics, min/max/mean blocks, event and transient settings, logging, tariff 3/4 and month peaks, to keep the map short.",
  "Left out: baud rate (10184), RS-485 mode (10182) and DHCP mode (10196) because the list gives no value coding for them.",
  "The list has no read/write column. Only rows the list marks as writable (digital outputs 'r/w', delete commands '=1') are given write access here; CT/VT and network rows are listed read-only although they are device settings.",
  "String length: 10072 _DEV_NAME is printed as 64 and the next row starts 32 registers later, so string sizes are in characters; _RELEASE (16) is taken as 8 registers.",
  "Measured values refresh every 200 ms.",
  "Defaults and ports come from the UMG 604-PRO user manual (doc. 1.033.059.7.a, 02/2026, https://assets.janitza.com/ce18jq9ih0x6/15504e85f82efabc79f178/d1dfe38c6041322ca16c055682b88072/janitza-bhb-umg604pro-en.pdf): device address default 1, RS-485 baud default 115200 (setting 4), Modbus/TCP on port 502 and Modbus RTU over Ethernet on port 8000. The address list itself only gives the serial framing."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 1323,
   "documented": "1323",
   "name": "Voltage L4-N",
   "description": "Fourth voltage input (e.g. N-PE).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1331,
   "documented": "1331",
   "name": "Current L4",
   "description": "Fourth current input (measured neutral or extra feeder).",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1373,
   "documented": "1373",
   "name": "Power factor total L1-L3",
   "description": "P sum / sqrt(P sum^2 + Q sum^2) over L1-L3.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1461,
   "documented": "1461",
   "name": "Temperature input",
   "description": "Value of the external temperature sensor input.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9827,
   "documented": "9827",
   "name": "Real energy L1-L3 (9827 block)",
   "description": "Same total as 19060, from the main energy block.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9851,
   "documented": "9851",
   "name": "Real energy L1-L3, consumed",
   "description": "Three-phase consumed (import) energy total.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9973,
   "documented": "9973",
   "name": "Digital output 1 status",
   "description": "Marked read/write in the list.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9974,
   "documented": "9974",
   "name": "Digital output 2 status",
   "description": "Marked read/write in the list.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9975,
   "documented": "9975",
   "name": "Digital input 1 status",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9976,
   "documented": "9976",
   "name": "Digital input 2 status",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9997,
   "documented": "9997",
   "name": "Delete real and apparent energy",
   "description": "Write 1 to clear all real and apparent energy counters.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9998,
   "documented": "9998",
   "name": "Delete reactive energy",
   "description": "Write 1 to clear all reactive energy counters.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10032,
   "documented": "10032",
   "name": "CT primary L1",
   "description": "Current transformer primary setting.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10034,
   "documented": "10034",
   "name": "CT primary L2",
   "description": "Current transformer primary setting.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10036,
   "documented": "10036",
   "name": "CT primary L3",
   "description": "Current transformer primary setting.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10040,
   "documented": "10040",
   "name": "CT secondary L1",
   "description": "Current transformer secondary setting.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10042,
   "documented": "10042",
   "name": "CT secondary L2",
   "description": "Current transformer secondary setting.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10044,
   "documented": "10044",
   "name": "CT secondary L3",
   "description": "Current transformer secondary setting.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10048,
   "documented": "10048",
   "name": "VT primary L1",
   "description": "Voltage transformer primary setting.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10056,
   "documented": "10056",
   "name": "VT secondary L1",
   "description": "Voltage transformer secondary setting.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10176,
   "documented": "10176",
   "name": "Serial number",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10180,
   "documented": "10180",
   "name": "Modbus address",
   "description": "RS-485 slave address.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10190,
   "documented": "10190",
   "name": "IP address",
   "description": "Packed 32-bit IPv4 address.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10192,
   "documented": "10192",
   "name": "Subnet mask",
   "description": "Packed 32-bit IPv4 mask.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10194,
   "documented": "10194",
   "name": "Gateway address",
   "description": "Packed 32-bit IPv4 gateway.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13437,
   "documented": "13437",
   "name": "Firmware release",
   "description": "Text, 16 characters (8 registers).",
   "data_type": "STRING",
   "length": 8,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19000,
   "documented": "19000",
   "name": "Voltage L1-N",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19002,
   "documented": "19002",
   "name": "Voltage L2-N",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19004,
   "documented": "19004",
   "name": "Voltage L3-N",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19006,
   "documented": "19006",
   "name": "Voltage L1-L2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19008,
   "documented": "19008",
   "name": "Voltage L2-L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19010,
   "documented": "19010",
   "name": "Voltage L3-L1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19012,
   "documented": "19012",
   "name": "Current L1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19014,
   "documented": "19014",
   "name": "Current L2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19016,
   "documented": "19016",
   "name": "Current L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19018,
   "documented": "19018",
   "name": "Neutral current (vector sum L1-L3)",
   "description": "Calculated vector sum of the three phase currents.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19020,
   "documented": "19020",
   "name": "Real power L1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19022,
   "documented": "19022",
   "name": "Real power L2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19024,
   "documented": "19024",
   "name": "Real power L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19026,
   "documented": "19026",
   "name": "Real power total L1-L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19028,
   "documented": "19028",
   "name": "Apparent power L1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19030,
   "documented": "19030",
   "name": "Apparent power L2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19032,
   "documented": "19032",
   "name": "Apparent power L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19034,
   "documented": "19034",
   "name": "Apparent power total L1-L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19036,
   "documented": "19036",
   "name": "Reactive power L1 (fundamental)",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "var",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19038,
   "documented": "19038",
   "name": "Reactive power L2 (fundamental)",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "var",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19040,
   "documented": "19040",
   "name": "Reactive power L3 (fundamental)",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "var",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19042,
   "documented": "19042",
   "name": "Reactive power total L1-L3 (fundamental)",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "var",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19044,
   "documented": "19044",
   "name": "CosPhi L1 (fundamental)",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19046,
   "documented": "19046",
   "name": "CosPhi L2 (fundamental)",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19048,
   "documented": "19048",
   "name": "CosPhi L3 (fundamental)",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19050,
   "documented": "19050",
   "name": "Frequency",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19052,
   "documented": "19052",
   "name": "Rotation field",
   "description": "Float: 1 = clockwise, 0 = none, -1 = anticlockwise.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19054,
   "documented": "19054",
   "name": "Real energy L1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19056,
   "documented": "19056",
   "name": "Real energy L2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19058,
   "documented": "19058",
   "name": "Real energy L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19060,
   "documented": "19060",
   "name": "Real energy L1-L3",
   "description": "Three-phase total, not split into consumed and delivered.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19062,
   "documented": "19062",
   "name": "Real energy L1, consumed",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19064,
   "documented": "19064",
   "name": "Real energy L2, consumed",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19066,
   "documented": "19066",
   "name": "Real energy L3, consumed",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19070,
   "documented": "19070",
   "name": "Real energy L1, delivered",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19072,
   "documented": "19072",
   "name": "Real energy L2, delivered",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19074,
   "documented": "19074",
   "name": "Real energy L3, delivered",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19076,
   "documented": "19076",
   "name": "Real energy L1-L3, delivered",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19084,
   "documented": "19084",
   "name": "Apparent energy L1-L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VAh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19092,
   "documented": "19092",
   "name": "Reactive energy L1-L3 (fundamental)",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "varh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19100,
   "documented": "19100",
   "name": "Reactive energy inductive L1-L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "varh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19108,
   "documented": "19108",
   "name": "Reactive energy capacitive L1-L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "varh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19110,
   "documented": "19110",
   "name": "THD voltage L1-N",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19112,
   "documented": "19112",
   "name": "THD voltage L2-N",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19114,
   "documented": "19114",
   "name": "THD voltage L3-N",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19116,
   "documented": "19116",
   "name": "THD current L1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19118,
   "documented": "19118",
   "name": "THD current L2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19120,
   "documented": "19120",
   "name": "THD current L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19636,
   "documented": "19636",
   "name": "Average power factor",
   "description": "(PF1 + PF2 + PF3) / 3.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19716,
   "documented": "19716",
   "name": "Transformer ratio lock",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Not locked",
    "1": "Locked"
   },
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Read holding registers (function 03) from 19000: 60 registers give volts, amps, power, CosPhi, frequency and per-phase energy as big-endian floats; 19060-19077 adds the three-phase and delivered energy totals in Wh. Over Ethernet use Modbus TCP; over RS-485 use RTU at the device's address.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 19000,
    "why": "Voltage L1-N"
   },
   {
    "table": "holding_register",
    "address": 19012,
    "why": "Current L1"
   },
   {
    "table": "holding_register",
    "address": 19026,
    "why": "Total real power"
   },
   {
    "table": "holding_register",
    "address": 19034,
    "why": "Total apparent power"
   },
   {
    "table": "holding_register",
    "address": 1373,
    "why": "Total power factor"
   },
   {
    "table": "holding_register",
    "address": 19050,
    "why": "Frequency"
   },
   {
    "table": "holding_register",
    "address": 9851,
    "why": "Consumed energy total"
   },
   {
    "table": "holding_register",
    "address": 19076,
    "why": "Delivered energy total"
   }
  ],
  "enable": "The 604-PRO answers Modbus on Ethernet and, as a slave, on RS-485. Set the Modbus address, baud rate and IP settings on the device or in GridVis (see the device manual).",
  "watchdog": null,
  "quirks": [
   "Addresses are used as printed (0-based).",
   "Floats are ABCD (high word first). Add 32768 to an address for little-endian.",
   "Energy is in Wh and varh, not kWh.",
   "Rotation field (19052) is a float: 1, 0 or -1."
  ],
  "setup": [
   "RS-485: 8 data bits, no parity, 2 stop bits on the device's own port; baud 9.6, 19.2, 38.4, 57.6, 115.2 or 921.6 kbps.",
   "Set CT/VT ratios first so the floats read in primary units.",
   "Writing 1 to 9997 clears real/apparent energy; 9998 clears reactive energy."
  ],
  "gotchas": [
   "The 'rate 1' consumed row in the 19000 block (19068) is tariff 1 only; use 9851 for the full consumed total.",
   "Short-format values elsewhere in the list skip the transformer ratios; do not mix them with the float values."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/janitza/umg-604-pro",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
