<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Johnson Controls System 450 C450CRN Modbus Register Map</title>
<meta name="description" content="Johnson Controls System 450 C450CRN Modbus register map: 159 HR registers with data types, scaling, units and integration notes.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/johnson-controls/system-450-c450crn">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Johnson Controls System 450 C450CRN Modbus Register Map">
<meta property="og:description" content="Johnson Controls System 450 C450CRN Modbus register map: 159 HR registers with data types, scaling, units and integration notes.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/johnson-controls/system-450-c450crn">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Johnson Controls System 450 C450CRN Modbus Register Map">
<meta name="twitter:description" content="Johnson Controls System 450 C450CRN Modbus register map: 159 HR registers with data types, scaling, units and integration notes.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/johnson-controls/system-450-c450crn",
   "url": "https://easymodbus.com/modbus-register-maps/johnson-controls/system-450-c450crn",
   "name": "Johnson Controls System 450 C450CRN Modbus Register Map",
   "description": "Johnson Controls System 450 C450CRN Modbus register map: 159 HR registers with data types, scaling, units and integration notes.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/johnson-controls/system-450-c450crn#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/johnson-controls/system-450-c450crn#dataset",
   "name": "Johnson Controls PENN System 450 with C450CRN-1 Modbus communications control module Modbus register map",
   "description": "Modular electronic controller for HVAC and refrigeration: up to three sensor inputs drive up to ten relay or analog outputs. The C450CRN-1 control module is a Modbus RTU subordinate that exposes one holding-register image: module info, sensor types, offsets and live values (IEEE floats), sensor failure flags, output types and statuses, and a 13-register setup block per output (referenced sensor, on/off or setpoint/end point, delays, integration, failure mode). Johnson Controls System 450 C450CRN Modbus register map: 159 HR registers with data types, scaling, units and integration notes.",
   "url": "https://easymodbus.com/modbus-register-maps/johnson-controls/system-450-c450crn",
   "keywords": [
    "Johnson Controls PENN System 450 with C450CRN-1 Modbus communications control module Modbus register map",
    "Johnson Controls PENN System 450 with C450CRN-1 Modbus communications control module Modbus registers",
    "Johnson Controls Modbus map",
    "C450CRN-1 Modbus register map",
    "C450CRN Modbus register map",
    "System 450 Modbus register map",
    "PENN System 450 Modbus register map",
    "LIT-12011826 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "System 450 Series Modular Control Systems with Communications Control Modules Technical Bulletin",
    "url": "https://docs.johnsoncontrols.com/bas/r/PENN-Controls/en-US/System-450-Series-Modular-Control-Systems-with-Communications-Control-Modules-Technical-Bulletin",
    "author": {
     "@type": "Organization",
     "name": "Johnson Controls"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Johnson Controls PENN System 450 with C450CRN-1 Modbus communications control module",
    "description": "Thermostat"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/johnson-controls/system-450-c450crn.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/johnson-controls/system-450-c450crn.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Johnson Controls PENN System 450 with C450CRN-1 Modbus communications control module have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 159 registers: 159 holding registers. 106 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Johnson Controls PENN System 450 with C450CRN-1 Modbus communications control module Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The bulletin lists 4xxxx holding registers and says the address in the request frame is the register address minus 40001 (40001 -> 0)."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Johnson Controls PENN System 450 with C450CRN-1 Modbus communications control module use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Johnson Controls PENN System 450 with C450CRN-1 Modbus communications control module?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 0 Model ID (Model ID check (24 = C450CRN)); HR 99 Number of System Outputs (Number of outputs); HR 300 Sn-1 Value (Sn-1 sensed value (float)); HR 302 Sn-1 Failure State (Sn-1 failure state); HR 200 Output 1 Status (Output 1 status); HR 1102 Output 1 ON value (relay) / SP setpoint (analog) (Output 1 ON / setpoint); HR 1104 Output 1 OFF value (relay) / EP end point (analog) (Output 1 OFF / end point); HR 1106 Output 1 Validate setpoints (Output 1 validate setpoint write)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Johnson Controls PENN System 450 with C450CRN-1 Modbus communications control module?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Use a C450CRN-1 control module (the only System 450 module with Modbus). In the module UI go to Communications Setup (COMM) and set Addr, bAUd, PAR and STOP."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Johnson Controls PENN System 450 with C450CRN-1 Modbus communications control module Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is System 450 Series Modular Control Systems with Communications Control Modules Technical Bulletin (LIT-12011826), revision 2021-01-14, published free by Johnson Controls at https://docs.johnsoncontrols.com/bas/r/PENN-Controls/en-US/System-450-Series-Modular-Control-Systems-with-Communications-Control-Modules-Technical-Bulletin."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Johnson Controls",
     "item": "https://easymodbus.com/modbus-register-maps/johnson-controls/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "PENN System 450 with C450CRN-1 Modbus communications control module",
     "item": "https://easymodbus.com/modbus-register-maps/johnson-controls/system-450-c450crn"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/johnson-controls/">Johnson Controls</a></li><li aria-current="page">PENN System 450 with C450CRN-1 Modbus communications control module</li></ol>
<p class="eyebrow">Thermostat &middot; Modbus register map</p><h1><span class="mfr">Johnson Controls</span> PENN System 450 with C450CRN-1 Modbus communications control module Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>Modular electronic controller for HVAC and refrigeration: up to three sensor inputs drive up to ten relay or analog outputs. The C450CRN-1 control module is a Modbus RTU subordinate that exposes one holding-register image: module info, sensor types, offsets and live values (IEEE floats), sensor failure flags, output types and statuses, and a 13-register setup block per output (referenced sensor, on/off or setpoint/end point, delays, integration, failure mode).</p>
<p>This page lists <strong>159 Modbus registers</strong> for the Johnson Controls PENN System 450 with C450CRN-1 Modbus communications control module &mdash; 106 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Johnson Controls&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/johnson-controls/">Johnson Controls</a></dd></div><div><dt>Model</dt><dd>PENN System 450 with C450CRN-1 Modbus communications control module</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac/">Thermostat</a></dd></div><div><dt>Registers</dt><dd>159 (106 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>C450CRN-1, C450CRN, System 450, PENN System 450, LIT-12011826</dd></div><div><dt>Source document</dt><dd><a href="https://docs.johnsoncontrols.com/bas/r/PENN-Controls/en-US/System-450-Series-Modular-Control-Systems-with-Communications-Control-Modules-Technical-Bulletin" rel="nofollow noopener" target="_blank">System 450 Series Modular Control Systems with Communications Control Modules Technical Bulletin &middot; LIT-12011826 &middot; rev. 2021-01-14</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/johnson-controls/system-450-c450crn.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/johnson-controls/system-450-c450crn.json">JSON</a>
  <a class="btn" href="https://docs.johnsoncontrols.com/bas/r/PENN-Controls/en-US/System-450-Series-Modular-Control-Systems-with-Communications-Control-Modules-Technical-Bulletin" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Johnson Controls PENN System 450 with C450CRN-1 Modbus communications control module</h2>
<div class="answer"><b>Integration in brief</b><p>Set address, baud, parity and stop bits on the C450CRN-1 Communications Setup screens, set the EOL switch on the end device, then read 40100-40110 to learn which outputs exist and poll sensor values (40301-40318) and output statuses (40201-40210). Change setpoints by writing SENS/ON/OFF (or SP/EP) and then any value to the output&#x27;s Validate register.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Model ID</td><td class="f">INT16</td><td>Model ID check (24 = C450CRN)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-99">HR 99</a></td><td class="n">Number of System Outputs</td><td class="f">INT16</td><td>Number of outputs</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-300">HR 300</a></td><td class="n">Sn-1 Value</td><td class="f">FLOAT32 ABCD</td><td>Sn-1 sensed value (float)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-302">HR 302</a></td><td class="n">Sn-1 Failure State</td><td class="f">INT16</td><td>Sn-1 failure state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-200">HR 200</a></td><td class="n">Output 1 Status</td><td class="f">INT16</td><td>Output 1 status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1102">HR 1102</a></td><td class="n">Output 1 ON value (relay) / SP setpoint (analog)</td><td class="f">FLOAT32 ABCD</td><td>Output 1 ON / setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1104">HR 1104</a></td><td class="n">Output 1 OFF value (relay) / EP end point (analog)</td><td class="f">FLOAT32 ABCD</td><td>Output 1 OFF / end point</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1106">HR 1106</a></td><td class="n">Output 1 Validate setpoints</td><td class="f">INT16</td><td>Output 1 validate setpoint write</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Use a C450CRN-1 control module (the only System 450 module with Modbus). In the module UI go to Communications Setup (COMM) and set Addr, bAUd, PAR and STOP.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Register numbers are 4xxxx: subtract 40001 for the PDU address.</li><li>Floats span two registers, high word first.</li><li>Setpoint writes are only validated when the Validate register (41n07) is written or all five setpoint registers have been written; invalid ON/OFF or SP/EP pairs (range or minimum differential) are rejected.</li><li>Supported function codes: 3, 6 and 16 only.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Device address 1-247; baud 9600, 19200 or 38400; parity 0 none, 1 odd, 2 even; 1 or 2 stop bits (2 only with no parity).</li><li>RS-485 terminals A&#x27;+, B&#x27;- and C&#x27; REF with shielded cable; set the EOL switch On only at the ends of the trunk.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Outputs that report type 0 are not physically present; their setup registers have no effect.</li><li>If a relay output references a binary-input sensor, its ON/OFF values are ignored.</li><li>Changing a sensor type changes ranges and default setup values of the outputs that reference it.</li></ul>
</section>
<h2 id="registers">Johnson Controls PENN System 450 with C450CRN-1 Modbus communications control module Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>159</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">159 of 159 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Johnson Controls PENN System 450 with C450CRN-1 Modbus communications control module Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40001</small></td><td class="n">Model ID</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">24 = C450CRN Modbus control module</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40002</small></td><td class="n">Network Image Version</td><td class="d">Register map version.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40003-40018</small></td><td class="n">Firmware Version</td><td class="d">Up to 31 ASCII characters plus null.</td><td class="f">STRING[32]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-90"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">90<small>doc 40091-40092</small></td><td class="n">CPU Temperature</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-99"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">99<small>doc 40100</small></td><td class="n">Number of System Outputs</td><td class="d">0-10.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">100<small>doc 40101</small></td><td class="n">Output 1 Type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No output present; 1 = Relay output; 2 = Analog output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">101<small>doc 40102</small></td><td class="n">Output 2 Type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No output present; 1 = Relay output; 2 = Analog output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">102<small>doc 40103</small></td><td class="n">Output 3 Type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No output present; 1 = Relay output; 2 = Analog output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">103<small>doc 40104</small></td><td class="n">Output 4 Type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No output present; 1 = Relay output; 2 = Analog output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">104<small>doc 40105</small></td><td class="n">Output 5 Type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No output present; 1 = Relay output; 2 = Analog output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">105<small>doc 40106</small></td><td class="n">Output 6 Type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No output present; 1 = Relay output; 2 = Analog output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">106<small>doc 40107</small></td><td class="n">Output 7 Type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No output present; 1 = Relay output; 2 = Analog output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">107<small>doc 40108</small></td><td class="n">Output 8 Type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No output present; 1 = Relay output; 2 = Analog output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">108<small>doc 40109</small></td><td class="n">Output 9 Type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No output present; 1 = Relay output; 2 = Analog output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">109<small>doc 40110</small></td><td class="n">Output 10 Type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No output present; 1 = Relay output; 2 = Analog output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">200<small>doc 40201</small></td><td class="n">Output 1 Status</td><td class="d">Relay: 1 = On, 0 = Off. Analog: % of total signal strength (0-100).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">201<small>doc 40202</small></td><td class="n">Output 2 Status</td><td class="d">Relay: 1 = On, 0 = Off. Analog: % of total signal strength (0-100).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">202<small>doc 40203</small></td><td class="n">Output 3 Status</td><td class="d">Relay: 1 = On, 0 = Off. Analog: % of total signal strength (0-100).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-203"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">203<small>doc 40204</small></td><td class="n">Output 4 Status</td><td class="d">Relay: 1 = On, 0 = Off. Analog: % of total signal strength (0-100).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">204<small>doc 40205</small></td><td class="n">Output 5 Status</td><td class="d">Relay: 1 = On, 0 = Off. Analog: % of total signal strength (0-100).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-205"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">205<small>doc 40206</small></td><td class="n">Output 6 Status</td><td class="d">Relay: 1 = On, 0 = Off. Analog: % of total signal strength (0-100).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-206"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">206<small>doc 40207</small></td><td class="n">Output 7 Status</td><td class="d">Relay: 1 = On, 0 = Off. Analog: % of total signal strength (0-100).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-207"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">207<small>doc 40208</small></td><td class="n">Output 8 Status</td><td class="d">Relay: 1 = On, 0 = Off. Analog: % of total signal strength (0-100).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-208"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">208<small>doc 40209</small></td><td class="n">Output 9 Status</td><td class="d">Relay: 1 = On, 0 = Off. Analog: % of total signal strength (0-100).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-209"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">209<small>doc 40210</small></td><td class="n">Output 10 Status</td><td class="d">Relay: 1 = On, 0 = Off. Analog: % of total signal strength (0-100).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-300"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">300<small>doc 40301-40302</small></td><td class="n">Sn-1 Value</td><td class="d">Sensed value; units per the sensor type. Binary input: 0.0 open, 1.0 closed.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-302"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">302<small>doc 40303</small></td><td class="n">Sn-1 Failure State</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Operational; 1 = Failed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-303"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">303<small>doc 40304-40305</small></td><td class="n">Sn-2 Value</td><td class="d">Sensed value; units per the sensor type. Binary input: 0.0 open, 1.0 closed.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-305"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">305<small>doc 40306</small></td><td class="n">Sn-2 Failure State</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Operational; 1 = Failed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-306"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">306<small>doc 40307-40308</small></td><td class="n">Sn-3 Value</td><td class="d">Sensed value; units per the sensor type. Binary input: 0.0 open, 1.0 closed.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-308"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">308<small>doc 40309</small></td><td class="n">Sn-3 Failure State</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Operational; 1 = Failed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-309"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">309<small>doc 40310-40311</small></td><td class="n">Sn-d Value</td><td class="d">Sn-1 minus Sn-2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-311"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">311<small>doc 40312</small></td><td class="n">Sn-d Failure State</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Operational; 1 = Failed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-312"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">312<small>doc 40313-40314</small></td><td class="n">HI-2 Value</td><td class="d">Highest of Sn-1 and Sn-2.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-314"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">314<small>doc 40315</small></td><td class="n">HI-2 Failure State</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Operational; 1 = Failed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-315"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">315<small>doc 40316-40317</small></td><td class="n">HI-3 Value</td><td class="d">Highest of Sn-1, Sn-2 and Sn-3.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-317"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">317<small>doc 40318</small></td><td class="n">HI-3 Failure State</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Operational; 1 = Failed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">400<small>doc 40401-40404</small></td><td class="n">Sn-1 Units</td><td class="d">Units text, up to 7 characters plus null.</td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-404"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">404<small>doc 40405-40408</small></td><td class="n">Sn-2 Units</td><td class="d">Units text, up to 7 characters plus null.</td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-408"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">408<small>doc 40409-40412</small></td><td class="n">Sn-3 Units</td><td class="d">Units text, up to 7 characters plus null.</td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-412"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">412<small>doc 40413-40416</small></td><td class="n">Sn-d Units</td><td class="d">Units text, up to 7 characters plus null.</td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-416"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">416<small>doc 40417-40420</small></td><td class="n">HI-2 Units</td><td class="d">Units text, up to 7 characters plus null.</td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-420"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">420<small>doc 40421-40424</small></td><td class="n">HI-3 Units</td><td class="d">Units text, up to 7 characters plus null.</td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-500"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">500<small>doc 40501</small></td><td class="n">Sn-1 Sensor Type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No sensor type; 1 = °F standard temperature; 2 = °C standard temperature; 3 = rH humidity; 4 = P 0.5 (inwc); 5 = P 8 (bar); 6 = P 10 (inwc); 7 = P 15 (bar); 8 = P 30 (bar); 9 = P 50 (bar); 10 = P 100 (psi); 11 = P 500 (psi); 12 = P 750 (psi); 13 = P 200 (psi); 14 = P 2.5 (inwc); 15 = P 5 (inwc); 16 = HI°F high temperature; 17 = HI°C high temperature; 18 = P 110 (psi); 19 = bin (binary input, dry contact); 20 = P 0.25 (inwc)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-501"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">501<small>doc 40502-40503</small></td><td class="n">Sn-1 Temperature Offset</td><td class="d">Temperature sensors only: ±5 °F in 1° steps or ±2.5 °C in 0.5° steps.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-503"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">503<small>doc 40504</small></td><td class="n">Sn-2 Sensor Type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No sensor type; 1 = °F standard temperature; 2 = °C standard temperature; 3 = rH humidity; 4 = P 0.5 (inwc); 5 = P 8 (bar); 6 = P 10 (inwc); 7 = P 15 (bar); 8 = P 30 (bar); 9 = P 50 (bar); 10 = P 100 (psi); 11 = P 500 (psi); 12 = P 750 (psi); 13 = P 200 (psi); 14 = P 2.5 (inwc); 15 = P 5 (inwc); 16 = HI°F high temperature; 17 = HI°C high temperature; 18 = P 110 (psi); 19 = bin (binary input, dry contact); 20 = P 0.25 (inwc)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-504"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">504<small>doc 40505-40506</small></td><td class="n">Sn-2 Temperature Offset</td><td class="d">Temperature sensors only: ±5 °F in 1° steps or ±2.5 °C in 0.5° steps.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-506"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">506<small>doc 40507</small></td><td class="n">Sn-3 Sensor Type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No sensor type; 1 = °F standard temperature; 2 = °C standard temperature; 3 = rH humidity; 4 = P 0.5 (inwc); 5 = P 8 (bar); 6 = P 10 (inwc); 7 = P 15 (bar); 8 = P 30 (bar); 9 = P 50 (bar); 10 = P 100 (psi); 11 = P 500 (psi); 12 = P 750 (psi); 13 = P 200 (psi); 14 = P 2.5 (inwc); 15 = P 5 (inwc); 16 = HI°F high temperature; 17 = HI°C high temperature; 18 = P 110 (psi); 19 = bin (binary input, dry contact); 20 = P 0.25 (inwc)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-507"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">507<small>doc 40508-40509</small></td><td class="n">Sn-3 Temperature Offset</td><td class="d">Temperature sensors only: ±5 °F in 1° steps or ±2.5 °C in 0.5° steps.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1100<small>doc 41101</small></td><td class="n">Output 1 Type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No output present; 1 = Relay output; 2 = Analog output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1101<small>doc 41102</small></td><td class="n">Output 1 SENS (referenced sensor)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No sensor; 1 = Sn-1; 2 = Sn-2; 3 = Sn-3; 4 = Sn-d (Sn-1 minus Sn-2); 5 = HI-2 (highest of Sn-1/Sn-2); 6 = HI-3 (highest of Sn-1/Sn-2/Sn-3)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1102<small>doc 41103-41104</small></td><td class="n">Output 1 ON value (relay) / SP setpoint (analog)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1104<small>doc 41105-41106</small></td><td class="n">Output 1 OFF value (relay) / EP end point (analog)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1106<small>doc 41107</small></td><td class="n">Output 1 Validate setpoints</td><td class="d">Write any value to submit SENS/ON/OFF or SP/EP for validation.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1107<small>doc 41108</small></td><td class="n">Output 1 ONd on delay (relay) / OSP % signal at setpoint (analog)</td><td class="d">Relay: 0-300 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1108<small>doc 41109</small></td><td class="n">Output 1 OFFd off delay (relay) / OEP % signal at end point (analog)</td><td class="d">Relay: 0-300 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1109<small>doc 41110</small></td><td class="n">Output 1 ONT min on time (relay) / I-C integration constant (analog)</td><td class="d">Relay: 0-300 s. Analog: 0 = P only; 1-6 = 1 h, 30, 15, 5, 2, 1 min.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1110<small>doc 41111</small></td><td class="n">Output 1 OFFT min off time (relay) / UP-R update rate (analog)</td><td class="d">Relay: 0-300 s. Analog: 1-240 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1111<small>doc 41112</small></td><td class="n">Output 1 SNF sensor failure mode (relay) / bNd dead band (analog)</td><td class="d">Relay SNF: 0 on / 1 off on sensor failure. Analog: dead band 0-50 %.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1112<small>doc 41113</small></td><td class="n">Output 1 SNF sensor failure mode (analog)</td><td class="d">Analog outputs only; unused for relay outputs.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Output on if sensor fails; 1 = Output off if sensor fails</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1200<small>doc 41201</small></td><td class="n">Output 2 Type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No output present; 1 = Relay output; 2 = Analog output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1201<small>doc 41202</small></td><td class="n">Output 2 SENS (referenced sensor)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No sensor; 1 = Sn-1; 2 = Sn-2; 3 = Sn-3; 4 = Sn-d (Sn-1 minus Sn-2); 5 = HI-2 (highest of Sn-1/Sn-2); 6 = HI-3 (highest of Sn-1/Sn-2/Sn-3)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1202<small>doc 41203-41204</small></td><td class="n">Output 2 ON value (relay) / SP setpoint (analog)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1204<small>doc 41205-41206</small></td><td class="n">Output 2 OFF value (relay) / EP end point (analog)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1206"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1206<small>doc 41207</small></td><td class="n">Output 2 Validate setpoints</td><td class="d">Write any value to submit SENS/ON/OFF or SP/EP for validation.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1207"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1207<small>doc 41208</small></td><td class="n">Output 2 ONd on delay (relay) / OSP % signal at setpoint (analog)</td><td class="d">Relay: 0-300 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1208"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1208<small>doc 41209</small></td><td class="n">Output 2 OFFd off delay (relay) / OEP % signal at end point (analog)</td><td class="d">Relay: 0-300 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1209"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1209<small>doc 41210</small></td><td class="n">Output 2 ONT min on time (relay) / I-C integration constant (analog)</td><td class="d">Relay: 0-300 s. Analog: 0 = P only; 1-6 = 1 h, 30, 15, 5, 2, 1 min.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1210"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1210<small>doc 41211</small></td><td class="n">Output 2 OFFT min off time (relay) / UP-R update rate (analog)</td><td class="d">Relay: 0-300 s. Analog: 1-240 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1211"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1211<small>doc 41212</small></td><td class="n">Output 2 SNF sensor failure mode (relay) / bNd dead band (analog)</td><td class="d">Relay SNF: 0 on / 1 off on sensor failure. Analog: dead band 0-50 %.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1212<small>doc 41213</small></td><td class="n">Output 2 SNF sensor failure mode (analog)</td><td class="d">Analog outputs only; unused for relay outputs.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Output on if sensor fails; 1 = Output off if sensor fails</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1300"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1300<small>doc 41301</small></td><td class="n">Output 3 Type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No output present; 1 = Relay output; 2 = Analog output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1301"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1301<small>doc 41302</small></td><td class="n">Output 3 SENS (referenced sensor)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No sensor; 1 = Sn-1; 2 = Sn-2; 3 = Sn-3; 4 = Sn-d (Sn-1 minus Sn-2); 5 = HI-2 (highest of Sn-1/Sn-2); 6 = HI-3 (highest of Sn-1/Sn-2/Sn-3)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1302"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1302<small>doc 41303-41304</small></td><td class="n">Output 3 ON value (relay) / SP setpoint (analog)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1304"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1304<small>doc 41305-41306</small></td><td class="n">Output 3 OFF value (relay) / EP end point (analog)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1306"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1306<small>doc 41307</small></td><td class="n">Output 3 Validate setpoints</td><td class="d">Write any value to submit SENS/ON/OFF or SP/EP for validation.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1307"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1307<small>doc 41308</small></td><td class="n">Output 3 ONd on delay (relay) / OSP % signal at setpoint (analog)</td><td class="d">Relay: 0-300 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1308"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1308<small>doc 41309</small></td><td class="n">Output 3 OFFd off delay (relay) / OEP % signal at end point (analog)</td><td class="d">Relay: 0-300 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1309"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1309<small>doc 41310</small></td><td class="n">Output 3 ONT min on time (relay) / I-C integration constant (analog)</td><td class="d">Relay: 0-300 s. Analog: 0 = P only; 1-6 = 1 h, 30, 15, 5, 2, 1 min.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1310"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1310<small>doc 41311</small></td><td class="n">Output 3 OFFT min off time (relay) / UP-R update rate (analog)</td><td class="d">Relay: 0-300 s. Analog: 1-240 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1311"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1311<small>doc 41312</small></td><td class="n">Output 3 SNF sensor failure mode (relay) / bNd dead band (analog)</td><td class="d">Relay SNF: 0 on / 1 off on sensor failure. Analog: dead band 0-50 %.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1312"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1312<small>doc 41313</small></td><td class="n">Output 3 SNF sensor failure mode (analog)</td><td class="d">Analog outputs only; unused for relay outputs.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Output on if sensor fails; 1 = Output off if sensor fails</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1400<small>doc 41401</small></td><td class="n">Output 4 Type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No output present; 1 = Relay output; 2 = Analog output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1401"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1401<small>doc 41402</small></td><td class="n">Output 4 SENS (referenced sensor)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No sensor; 1 = Sn-1; 2 = Sn-2; 3 = Sn-3; 4 = Sn-d (Sn-1 minus Sn-2); 5 = HI-2 (highest of Sn-1/Sn-2); 6 = HI-3 (highest of Sn-1/Sn-2/Sn-3)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1402"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1402<small>doc 41403-41404</small></td><td class="n">Output 4 ON value (relay) / SP setpoint (analog)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1404"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1404<small>doc 41405-41406</small></td><td class="n">Output 4 OFF value (relay) / EP end point (analog)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1406"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1406<small>doc 41407</small></td><td class="n">Output 4 Validate setpoints</td><td class="d">Write any value to submit SENS/ON/OFF or SP/EP for validation.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1407"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1407<small>doc 41408</small></td><td class="n">Output 4 ONd on delay (relay) / OSP % signal at setpoint (analog)</td><td class="d">Relay: 0-300 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1408"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1408<small>doc 41409</small></td><td class="n">Output 4 OFFd off delay (relay) / OEP % signal at end point (analog)</td><td class="d">Relay: 0-300 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1409"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1409<small>doc 41410</small></td><td class="n">Output 4 ONT min on time (relay) / I-C integration constant (analog)</td><td class="d">Relay: 0-300 s. Analog: 0 = P only; 1-6 = 1 h, 30, 15, 5, 2, 1 min.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1410"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1410<small>doc 41411</small></td><td class="n">Output 4 OFFT min off time (relay) / UP-R update rate (analog)</td><td class="d">Relay: 0-300 s. Analog: 1-240 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1411"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1411<small>doc 41412</small></td><td class="n">Output 4 SNF sensor failure mode (relay) / bNd dead band (analog)</td><td class="d">Relay SNF: 0 on / 1 off on sensor failure. Analog: dead band 0-50 %.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1412"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1412<small>doc 41413</small></td><td class="n">Output 4 SNF sensor failure mode (analog)</td><td class="d">Analog outputs only; unused for relay outputs.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Output on if sensor fails; 1 = Output off if sensor fails</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1500"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1500<small>doc 41501</small></td><td class="n">Output 5 Type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No output present; 1 = Relay output; 2 = Analog output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1501"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1501<small>doc 41502</small></td><td class="n">Output 5 SENS (referenced sensor)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No sensor; 1 = Sn-1; 2 = Sn-2; 3 = Sn-3; 4 = Sn-d (Sn-1 minus Sn-2); 5 = HI-2 (highest of Sn-1/Sn-2); 6 = HI-3 (highest of Sn-1/Sn-2/Sn-3)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1502"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1502<small>doc 41503-41504</small></td><td class="n">Output 5 ON value (relay) / SP setpoint (analog)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1504"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1504<small>doc 41505-41506</small></td><td class="n">Output 5 OFF value (relay) / EP end point (analog)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1506"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1506<small>doc 41507</small></td><td class="n">Output 5 Validate setpoints</td><td class="d">Write any value to submit SENS/ON/OFF or SP/EP for validation.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1507"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1507<small>doc 41508</small></td><td class="n">Output 5 ONd on delay (relay) / OSP % signal at setpoint (analog)</td><td class="d">Relay: 0-300 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1508"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1508<small>doc 41509</small></td><td class="n">Output 5 OFFd off delay (relay) / OEP % signal at end point (analog)</td><td class="d">Relay: 0-300 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1509"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1509<small>doc 41510</small></td><td class="n">Output 5 ONT min on time (relay) / I-C integration constant (analog)</td><td class="d">Relay: 0-300 s. Analog: 0 = P only; 1-6 = 1 h, 30, 15, 5, 2, 1 min.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1510"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1510<small>doc 41511</small></td><td class="n">Output 5 OFFT min off time (relay) / UP-R update rate (analog)</td><td class="d">Relay: 0-300 s. Analog: 1-240 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1511"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1511<small>doc 41512</small></td><td class="n">Output 5 SNF sensor failure mode (relay) / bNd dead band (analog)</td><td class="d">Relay SNF: 0 on / 1 off on sensor failure. Analog: dead band 0-50 %.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1512"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1512<small>doc 41513</small></td><td class="n">Output 5 SNF sensor failure mode (analog)</td><td class="d">Analog outputs only; unused for relay outputs.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Output on if sensor fails; 1 = Output off if sensor fails</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1600"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1600<small>doc 41601</small></td><td class="n">Output 6 Type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No output present; 1 = Relay output; 2 = Analog output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1601"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1601<small>doc 41602</small></td><td class="n">Output 6 SENS (referenced sensor)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No sensor; 1 = Sn-1; 2 = Sn-2; 3 = Sn-3; 4 = Sn-d (Sn-1 minus Sn-2); 5 = HI-2 (highest of Sn-1/Sn-2); 6 = HI-3 (highest of Sn-1/Sn-2/Sn-3)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1602"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1602<small>doc 41603-41604</small></td><td class="n">Output 6 ON value (relay) / SP setpoint (analog)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1604"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1604<small>doc 41605-41606</small></td><td class="n">Output 6 OFF value (relay) / EP end point (analog)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1606"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1606<small>doc 41607</small></td><td class="n">Output 6 Validate setpoints</td><td class="d">Write any value to submit SENS/ON/OFF or SP/EP for validation.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1607"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1607<small>doc 41608</small></td><td class="n">Output 6 ONd on delay (relay) / OSP % signal at setpoint (analog)</td><td class="d">Relay: 0-300 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1608"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1608<small>doc 41609</small></td><td class="n">Output 6 OFFd off delay (relay) / OEP % signal at end point (analog)</td><td class="d">Relay: 0-300 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1609"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1609<small>doc 41610</small></td><td class="n">Output 6 ONT min on time (relay) / I-C integration constant (analog)</td><td class="d">Relay: 0-300 s. Analog: 0 = P only; 1-6 = 1 h, 30, 15, 5, 2, 1 min.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1610"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1610<small>doc 41611</small></td><td class="n">Output 6 OFFT min off time (relay) / UP-R update rate (analog)</td><td class="d">Relay: 0-300 s. Analog: 1-240 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1611"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1611<small>doc 41612</small></td><td class="n">Output 6 SNF sensor failure mode (relay) / bNd dead band (analog)</td><td class="d">Relay SNF: 0 on / 1 off on sensor failure. Analog: dead band 0-50 %.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1612"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1612<small>doc 41613</small></td><td class="n">Output 6 SNF sensor failure mode (analog)</td><td class="d">Analog outputs only; unused for relay outputs.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Output on if sensor fails; 1 = Output off if sensor fails</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1700"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1700<small>doc 41701</small></td><td class="n">Output 7 Type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No output present; 1 = Relay output; 2 = Analog output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1701"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1701<small>doc 41702</small></td><td class="n">Output 7 SENS (referenced sensor)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No sensor; 1 = Sn-1; 2 = Sn-2; 3 = Sn-3; 4 = Sn-d (Sn-1 minus Sn-2); 5 = HI-2 (highest of Sn-1/Sn-2); 6 = HI-3 (highest of Sn-1/Sn-2/Sn-3)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1702"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1702<small>doc 41703-41704</small></td><td class="n">Output 7 ON value (relay) / SP setpoint (analog)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1704"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1704<small>doc 41705-41706</small></td><td class="n">Output 7 OFF value (relay) / EP end point (analog)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1706"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1706<small>doc 41707</small></td><td class="n">Output 7 Validate setpoints</td><td class="d">Write any value to submit SENS/ON/OFF or SP/EP for validation.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1707"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1707<small>doc 41708</small></td><td class="n">Output 7 ONd on delay (relay) / OSP % signal at setpoint (analog)</td><td class="d">Relay: 0-300 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1708"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1708<small>doc 41709</small></td><td class="n">Output 7 OFFd off delay (relay) / OEP % signal at end point (analog)</td><td class="d">Relay: 0-300 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1709"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1709<small>doc 41710</small></td><td class="n">Output 7 ONT min on time (relay) / I-C integration constant (analog)</td><td class="d">Relay: 0-300 s. Analog: 0 = P only; 1-6 = 1 h, 30, 15, 5, 2, 1 min.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1710"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1710<small>doc 41711</small></td><td class="n">Output 7 OFFT min off time (relay) / UP-R update rate (analog)</td><td class="d">Relay: 0-300 s. Analog: 1-240 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1711"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1711<small>doc 41712</small></td><td class="n">Output 7 SNF sensor failure mode (relay) / bNd dead band (analog)</td><td class="d">Relay SNF: 0 on / 1 off on sensor failure. Analog: dead band 0-50 %.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1712"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1712<small>doc 41713</small></td><td class="n">Output 7 SNF sensor failure mode (analog)</td><td class="d">Analog outputs only; unused for relay outputs.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Output on if sensor fails; 1 = Output off if sensor fails</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1800"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1800<small>doc 41801</small></td><td class="n">Output 8 Type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No output present; 1 = Relay output; 2 = Analog output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1801"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1801<small>doc 41802</small></td><td class="n">Output 8 SENS (referenced sensor)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No sensor; 1 = Sn-1; 2 = Sn-2; 3 = Sn-3; 4 = Sn-d (Sn-1 minus Sn-2); 5 = HI-2 (highest of Sn-1/Sn-2); 6 = HI-3 (highest of Sn-1/Sn-2/Sn-3)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1802"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1802<small>doc 41803-41804</small></td><td class="n">Output 8 ON value (relay) / SP setpoint (analog)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1804"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1804<small>doc 41805-41806</small></td><td class="n">Output 8 OFF value (relay) / EP end point (analog)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1806"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1806<small>doc 41807</small></td><td class="n">Output 8 Validate setpoints</td><td class="d">Write any value to submit SENS/ON/OFF or SP/EP for validation.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1807"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1807<small>doc 41808</small></td><td class="n">Output 8 ONd on delay (relay) / OSP % signal at setpoint (analog)</td><td class="d">Relay: 0-300 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1808"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1808<small>doc 41809</small></td><td class="n">Output 8 OFFd off delay (relay) / OEP % signal at end point (analog)</td><td class="d">Relay: 0-300 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1809"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1809<small>doc 41810</small></td><td class="n">Output 8 ONT min on time (relay) / I-C integration constant (analog)</td><td class="d">Relay: 0-300 s. Analog: 0 = P only; 1-6 = 1 h, 30, 15, 5, 2, 1 min.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1810"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1810<small>doc 41811</small></td><td class="n">Output 8 OFFT min off time (relay) / UP-R update rate (analog)</td><td class="d">Relay: 0-300 s. Analog: 1-240 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1811"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1811<small>doc 41812</small></td><td class="n">Output 8 SNF sensor failure mode (relay) / bNd dead band (analog)</td><td class="d">Relay SNF: 0 on / 1 off on sensor failure. Analog: dead band 0-50 %.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1812"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1812<small>doc 41813</small></td><td class="n">Output 8 SNF sensor failure mode (analog)</td><td class="d">Analog outputs only; unused for relay outputs.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Output on if sensor fails; 1 = Output off if sensor fails</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1900"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1900<small>doc 41901</small></td><td class="n">Output 9 Type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No output present; 1 = Relay output; 2 = Analog output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1901"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1901<small>doc 41902</small></td><td class="n">Output 9 SENS (referenced sensor)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No sensor; 1 = Sn-1; 2 = Sn-2; 3 = Sn-3; 4 = Sn-d (Sn-1 minus Sn-2); 5 = HI-2 (highest of Sn-1/Sn-2); 6 = HI-3 (highest of Sn-1/Sn-2/Sn-3)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1902"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1902<small>doc 41903-41904</small></td><td class="n">Output 9 ON value (relay) / SP setpoint (analog)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1904"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1904<small>doc 41905-41906</small></td><td class="n">Output 9 OFF value (relay) / EP end point (analog)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1906"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1906<small>doc 41907</small></td><td class="n">Output 9 Validate setpoints</td><td class="d">Write any value to submit SENS/ON/OFF or SP/EP for validation.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1907"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1907<small>doc 41908</small></td><td class="n">Output 9 ONd on delay (relay) / OSP % signal at setpoint (analog)</td><td class="d">Relay: 0-300 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1908"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1908<small>doc 41909</small></td><td class="n">Output 9 OFFd off delay (relay) / OEP % signal at end point (analog)</td><td class="d">Relay: 0-300 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1909"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1909<small>doc 41910</small></td><td class="n">Output 9 ONT min on time (relay) / I-C integration constant (analog)</td><td class="d">Relay: 0-300 s. Analog: 0 = P only; 1-6 = 1 h, 30, 15, 5, 2, 1 min.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1910"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1910<small>doc 41911</small></td><td class="n">Output 9 OFFT min off time (relay) / UP-R update rate (analog)</td><td class="d">Relay: 0-300 s. Analog: 1-240 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1911"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1911<small>doc 41912</small></td><td class="n">Output 9 SNF sensor failure mode (relay) / bNd dead band (analog)</td><td class="d">Relay SNF: 0 on / 1 off on sensor failure. Analog: dead band 0-50 %.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1912"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1912<small>doc 41913</small></td><td class="n">Output 9 SNF sensor failure mode (analog)</td><td class="d">Analog outputs only; unused for relay outputs.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Output on if sensor fails; 1 = Output off if sensor fails</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2000<small>doc 42001</small></td><td class="n">Output 10 Type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No output present; 1 = Relay output; 2 = Analog output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2001<small>doc 42002</small></td><td class="n">Output 10 SENS (referenced sensor)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No sensor; 1 = Sn-1; 2 = Sn-2; 3 = Sn-3; 4 = Sn-d (Sn-1 minus Sn-2); 5 = HI-2 (highest of Sn-1/Sn-2); 6 = HI-3 (highest of Sn-1/Sn-2/Sn-3)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2002<small>doc 42003-42004</small></td><td class="n">Output 10 ON value (relay) / SP setpoint (analog)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2004<small>doc 42005-42006</small></td><td class="n">Output 10 OFF value (relay) / EP end point (analog)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2006<small>doc 42007</small></td><td class="n">Output 10 Validate setpoints</td><td class="d">Write any value to submit SENS/ON/OFF or SP/EP for validation.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2007<small>doc 42008</small></td><td class="n">Output 10 ONd on delay (relay) / OSP % signal at setpoint (analog)</td><td class="d">Relay: 0-300 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2008<small>doc 42009</small></td><td class="n">Output 10 OFFd off delay (relay) / OEP % signal at end point (analog)</td><td class="d">Relay: 0-300 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2009<small>doc 42010</small></td><td class="n">Output 10 ONT min on time (relay) / I-C integration constant (analog)</td><td class="d">Relay: 0-300 s. Analog: 0 = P only; 1-6 = 1 h, 30, 15, 5, 2, 1 min.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2010<small>doc 42011</small></td><td class="n">Output 10 OFFT min off time (relay) / UP-R update rate (analog)</td><td class="d">Relay: 0-300 s. Analog: 1-240 s.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2011"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2011<small>doc 42012</small></td><td class="n">Output 10 SNF sensor failure mode (relay) / bNd dead band (analog)</td><td class="d">Relay SNF: 0 on / 1 off on sensor failure. Analog: dead band 0-50 %.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2012"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2012<small>doc 42013</small></td><td class="n">Output 10 SNF sensor failure mode (analog)</td><td class="d">Analog outputs only; unused for relay outputs.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Output on if sensor fails; 1 = Output off if sensor fails</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Source is Johnson Controls&#x27; own documentation portal; the same bulletin is offered there as a PDF attachment (LIT-12011826 .pdf).</li><li>Float word order: the bulletin says floats are stored most significant byte first and that the Niagara Modbus driver calls this Order3210, i.e. fully big-endian: high word in the lower register (ABCD).</li><li>&#x27;Integer 16&#x27; is defined as a signed 16-bit integer, so all single registers are INT16.</li><li>Sensor values, ON/OFF and SP/EP floats are in the units of the referenced sensor&#x27;s Sensor Type (Table 21 in the bulletin); the Sn-x Units string registers give the units text.</li><li>Output setup registers 41n01-41n13 (n = output number, output 10 uses 42001-42013) mean different things for relay and analog outputs; both meanings are given in each name. The bulletin lists the analog SNF in 41n13 and the analog dead band in 41n12.</li><li>Serial defaults are not stated: address 1-247, baud 9600/19200/38400, parity none/odd/even and 1 or 2 stop bits (2 only with no parity) are set in the module UI.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Johnson Controls PENN System 450 with C450CRN-1 Modbus communications control module</h2><div class="faq"><details open><summary>What Modbus registers does the Johnson Controls PENN System 450 with C450CRN-1 Modbus communications control module have?</summary><p>This map lists 159 registers: 159 holding registers. 106 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Johnson Controls PENN System 450 with C450CRN-1 Modbus communications control module Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The bulletin lists 4xxxx holding registers and says the address in the request frame is the register address minus 40001 (40001 -&gt; 0).</p></details><details><summary>What byte order does the Johnson Controls PENN System 450 with C450CRN-1 Modbus communications control module use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Johnson Controls PENN System 450 with C450CRN-1 Modbus communications control module?</summary><p>Start with HR 0 Model ID (Model ID check (24 = C450CRN)); HR 99 Number of System Outputs (Number of outputs); HR 300 Sn-1 Value (Sn-1 sensed value (float)); HR 302 Sn-1 Failure State (Sn-1 failure state); HR 200 Output 1 Status (Output 1 status); HR 1102 Output 1 ON value (relay) / SP setpoint (analog) (Output 1 ON / setpoint); HR 1104 Output 1 OFF value (relay) / EP end point (analog) (Output 1 OFF / end point); HR 1106 Output 1 Validate setpoints (Output 1 validate setpoint write).</p></details><details><summary>How do I enable Modbus control of the Johnson Controls PENN System 450 with C450CRN-1 Modbus communications control module?</summary><p>Use a C450CRN-1 control module (the only System 450 module with Modbus). In the module UI go to Communications Setup (COMM) and set Addr, bAUd, PAR and STOP.</p></details><details><summary>Where is the official Johnson Controls PENN System 450 with C450CRN-1 Modbus communications control module Modbus documentation?</summary><p>The source is System 450 Series Modular Control Systems with Communications Control Modules Technical Bulletin (LIT-12011826), revision 2021-01-14, published free by Johnson Controls at https://docs.johnsoncontrols.com/bas/r/PENN-Controls/en-US/System-450-Series-Modular-Control-Systems-with-Communications-Control-Modules-Technical-Bulletin.</p></details></div>
<h2>More Johnson Controls Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/johnson-controls/gs3000" data-row><span class="k">Sensor</span><h3>Johnson Controls GS3000 indoor Modbus carbon monoxide transmitter</h3><p>Johnson Controls GS3000 / GS3001 electrochemical CO transmitters with RS-485 Modbus RTU, per installation guide 24-11484-00021 (2020-10-01).</p><div class="meta">2 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: GS3000, GS3001, 24-11484-00021</span></a></li><li><a class="card" href="/modbus-register-maps/johnson-controls/tc3221" data-row><span class="k">Thermostat</span><h3>Johnson Controls PENN TC3221 refrigeration temperature controller (Modbus RTU)</h3><p>PENN TC3221 electronic refrigeration controller with built-in Modbus RTU, per the TC3 Modbus Protocol Reference Guide LIT-12013523 (2020-04-28).</p><div class="meta">91 registers &middot; 83 writable &middot; RTU</div><span class="sr-only"> Also known as: TC3221, TC3, PENN TC3, LIT-12013523</span></a></li><li><a class="card" href="/modbus-register-maps/johnson-controls/tc3222" data-row><span class="k">Thermostat</span><h3>Johnson Controls PENN TC3222 refrigeration temperature controller (Modbus RTU)</h3><p>PENN TC3222 electronic refrigeration controller with built-in Modbus RTU, per the TC3 Modbus Protocol Reference Guide LIT-12013523 (2020-04-28).</p><div class="meta">108 registers &middot; 100 writable &middot; RTU</div><span class="sr-only"> Also known as: TC3222, TC3, PENN TC3, LIT-12013523</span></a></li><li><a class="card" href="/modbus-register-maps/johnson-controls/tc3223" data-row><span class="k">Thermostat</span><h3>Johnson Controls PENN TC3223 refrigeration temperature controller (Modbus RTU)</h3><p>PENN TC3223 electronic refrigeration controller with built-in Modbus RTU, per the TC3 Modbus Protocol Reference Guide LIT-12013523 (2020-04-28).</p><div class="meta">107 registers &middot; 99 writable &middot; RTU</div><span class="sr-only"> Also known as: TC3223, TC3, PENN TC3, LIT-12013523</span></a></li><li><a class="card" href="/modbus-register-maps/johnson-controls/tc3224" data-row><span class="k">Thermostat</span><h3>Johnson Controls PENN TC3224N9V refrigeration temperature controller (Modbus RTU)</h3><p>PENN TC3224N9V electronic refrigeration controller with built-in Modbus RTU, per the TC3 Modbus Protocol Reference Guide LIT-12013523 (2020-04-28).</p><div class="meta">124 registers &middot; 115 writable &middot; RTU</div><span class="sr-only"> Also known as: TC3224N9V, TC3, PENN TC3, LIT-12013523, TC3224N9R, TC3224</span></a></li><li><a class="card" href="/modbus-register-maps/johnson-controls/t7000-thermostat" data-row><span class="k">Thermostat (fan coil)</span><h3>Johnson Controls T7000 series fan coil thermostat (Modbus RTU)</h3><p>Johnson Controls T7000 series Modbus thermostats listed in the data table: T7600-TF21, T7601-TF20 (ECM fan), T7600-TF20 (relay), T7603-T000 (single-stage heating) and T7600-TB21 (with AI); data table revision 2.4 (2019-12-23).</p><div class="meta">45 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: T7600-TF21-9JS0, T7601-TF20-9JS0, T7600-TF20-9JS0, T7603-T000-9JF0, T7600-TF21-1JS0, T7601-TF20-1JS0, T7600-TF20-1JS0, T7603-T000-1JF0, T7600-TB21-9JA0, T7600, T7601, T7603</span></a></li><li><a class="card" href="/modbus-register-maps/johnson-controls/vfd68" data-row><span class="k">Variable frequency drive</span><h3>Johnson Controls VFD68 variable frequency drive (VFD68Bxx / VFD68Cxx, Modbus RTU)</h3><p>Johnson Controls / PENN VFD68Bxx (200-240 V) and VFD68Cxx (380-480 V) drives on their RJ45 PU port with Modbus RTU selected (P.549 = 1), per the VFD68 Variable Frequency Drives Technical Bulletin, Appendix 4.</p><div class="meta">50 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: VFD68Bxx, VFD68Cxx, VFD68BDC-2C, VFD68CDF-2C, PENN VFD68</span></a></li></ul><h2>Other hvac equipment register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/marvair/commstat-4-modbus-adapter" data-row><span class="k">Thermostat (shelter HVAC lead/lag controller)</span><h3>Marvair CommStat 4 lead/lag controller via Modbus Interface Adapter</h3><p>Marvair CommStat 4 controllers with protocol version 3 or later and software revision 67 or later, read through the Marvair Modbus Interface Adapter.</p><div class="meta">107 registers &middot; 43 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: CommStat 4, CommStat4, CommStat 4 Modbus Interface Adapter, P/03272</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/efcb-oe1-fan-coil-controller" data-row><span class="k">Thermostat / fan coil controller</span><h3>Neptronic EFCB-OE1 Series networkable fan coil controller (Modbus RTU)</h3><p>Neptronic EFCB-OE1 Series fan coil controllers (24 or 240 Vac; 0, 2 or 4 relays), guide EFCB1x-OE1-Modbus Guide (V2.16)-260626.</p><div class="meta">172 registers &middot; 136 writable &middot; RTU</div><span class="sr-only"> Also known as: EFCB10T-OE1, EFCB12T-OE1, EFCB10TU2-OE1, EFCB10TU4-OE1, EFCB12TU2-OE1, EFCB12TU4-OE1, EFCB1x-OE1</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/tsub-wall-mount-controller" data-row><span class="k">Thermostat / fan coil and unitary controller</span><h3>Neptronic TSUB Series universal wall-mount controller (Modbus RTU)</h3><p>Neptronic TSUB Series universal wall-mount controllers with Modbus, guide TSUB-Modbus Guide-250829 (V1.13).</p><div class="meta">157 registers &middot; 126 writable &middot; RTU</div><span class="sr-only"> Also known as: TSUB Series, TSUB universal wall-mount controller</span></a></li><li><a class="card" href="/modbus-register-maps/swegon/conductor-w3" data-row><span class="k">Thermostat / room controller (chilled beam with supply and extract air dampers)</span><h3>Swegon CONDUCTOR W3 room controller (air and water, Modbus RTU)</h3><p>Swegon CONDUCTOR W3 room controller, software 1.38 and later (technical manual updated 2015-06-15).</p><div class="meta">122 registers &middot; 46 writable &middot; RTU</div><span class="sr-only"> Also known as: CONDUCTOR RE W3, Conductor W3</span></a></li><li><a class="card" href="/modbus-register-maps/vertiv/liebert-crv-icom" data-row><span class="k">Air handler (in-row computer room cooling unit)</span><h3>Vertiv Liebert CRV in-row cooling unit with iCOM v4 (IntelliSlot Modbus)</h3><p>Liebert CRV row-based cooling units (DX and chilled water) on the iCOM v4 controller with a Liebert IntelliSlot Modbus 485 or Modbus IP card.</p><div class="meta">176 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Liebert CRV, CRV, Liebert CRV iCOM</span></a></li><li><a class="card" href="/modbus-register-maps/apc/inrow-acsc100" data-row><span class="k">Air handler (in-row self-contained DX cooling unit)</span><h3>APC (Schneider Electric) InRow ACSC 100 Series self-contained DX cooling unit</h3><p>APC by Schneider Electric InRow SC (ACSC 100 series) self-contained cooling units, per register map part number 990-3027D.</p><div class="meta">119 registers &middot; 32 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ACSC100, InRow SC, InRow ACSC</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac/">All hvac equipment Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://docs.johnsoncontrols.com/bas/r/PENN-Controls/en-US/System-450-Series-Modular-Control-Systems-with-Communications-Control-Modules-Technical-Bulletin" rel="nofollow noopener" target="_blank">System 450 Series Modular Control Systems with Communications Control Modules Technical Bulletin &middot; LIT-12011826 &middot; rev. 2021-01-14</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
