<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Johnson Controls PENN TC3224N9V Modbus Register Map</title>
<meta name="description" content="Johnson Controls PENN TC3224N9V Modbus register map: 124 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/johnson-controls/tc3224">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Johnson Controls PENN TC3224N9V Modbus Register Map">
<meta property="og:description" content="Johnson Controls PENN TC3224N9V Modbus register map: 124 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/johnson-controls/tc3224">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Johnson Controls PENN TC3224N9V Modbus Register Map">
<meta name="twitter:description" content="Johnson Controls PENN TC3224N9V Modbus register map: 124 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/johnson-controls/tc3224",
   "url": "https://easymodbus.com/modbus-register-maps/johnson-controls/tc3224",
   "name": "Johnson Controls PENN TC3224N9V Modbus Register Map",
   "description": "Johnson Controls PENN TC3224N9V Modbus register map: 124 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/johnson-controls/tc3224#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/johnson-controls/tc3224#dataset",
   "name": "Johnson Controls PENN TC3224N9V refrigeration temperature controller (Modbus RTU) Modbus register map",
   "description": "Electronic refrigeration temperature controller with 3 probe inputs and 4 relay outputs. Everything is a holding register: probe readings in tenths, relay and digital-input bits, alarm flags, on/standby and defrost commands, and the full parameter list (setpoint, differential, compressor protection, defrost, alarm, door input, energy saving, real-time-clock defrosts and Modbus address/baud). Johnson Controls PENN TC3224N9V Modbus register map: 124 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/johnson-controls/tc3224",
   "keywords": [
    "Johnson Controls PENN TC3224N9V refrigeration temperature controller (Modbus RTU) Modbus register map",
    "Johnson Controls PENN TC3224N9V refrigeration temperature controller (Modbus RTU) Modbus registers",
    "Johnson Controls Modbus map",
    "TC3224N9V Modbus register map",
    "TC3 Modbus register map",
    "PENN TC3 Modbus register map",
    "LIT-12013523 Modbus register map",
    "TC3224N9R Modbus register map",
    "TC3224 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "TC3 Modbus Protocol Reference Guide (TC3221, TC3222, TC3223, TC3224N9R)",
    "url": "https://docs.johnsoncontrols.com/bas/r/PENN-Controls/en-US/TC3-Modbus-Protocol-Reference-Guide",
    "author": {
     "@type": "Organization",
     "name": "Johnson Controls"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Johnson Controls PENN TC3224N9V refrigeration temperature controller (Modbus RTU)",
    "brand": {
     "@type": "Brand",
     "name": "Johnson Controls"
    },
    "category": "Thermostat"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/johnson-controls/tc3224.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/johnson-controls/tc3224.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Johnson Controls PENN TC3224N9V refrigeration temperature controller (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 124 registers: 124 holding registers. 115 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Johnson Controls PENN TC3224N9V refrigeration temperature controller (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide prints every point twice: a hex 'Base 0' address (0201h) and a decimal 'Base 1' holding-register number (HR:514). The wire address is the Base 0 value (0x0201 = 513 = HR:514 - 1). Bit points are given as register.BitN."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Johnson Controls PENN TC3224N9V refrigeration temperature controller (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 513 Probe 1 (Cabinet probe temperature); HR 1537 Setpoint (SP) (Control setpoint); HR 1281 On or standby (Run / standby command); HR 385 Digital outputs (Relay output states); HR 769 Alarm flags (Alarm and probe-failure flags); HR 10416 Defrost command (Start/stop a defrost (0Dh/0Ch)); HR 1544 Celsius or Fahrenheit (P2) (Temperature unit)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Johnson Controls PENN TC3224N9V refrigeration temperature controller (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus RTU is built in; set the Modbus address (LA) and baud rate (Lb) parameters at the controller."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Johnson Controls PENN TC3224N9V refrigeration temperature controller (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is TC3 Modbus Protocol Reference Guide (TC3221, TC3222, TC3223, TC3224N9R) (LIT-12013523), revision 2020-04-28, published free by Johnson Controls at https://docs.johnsoncontrols.com/bas/r/PENN-Controls/en-US/TC3-Modbus-Protocol-Reference-Guide."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Johnson Controls",
     "item": "https://easymodbus.com/modbus-register-maps/johnson-controls/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "PENN TC3224N9V refrigeration temperature controller (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/johnson-controls/tc3224"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/johnson-controls/">Johnson Controls</a></li><li aria-current="page">PENN TC3224N9V refrigeration temperature controller (Modbus RTU)</li></ol>
<p class="eyebrow">Thermostat &middot; Modbus register map</p><h1><span class="mfr">Johnson Controls</span> PENN TC3224N9V refrigeration temperature controller (Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>Electronic refrigeration temperature controller with 3 probe inputs and 4 relay outputs. Everything is a holding register: probe readings in tenths, relay and digital-input bits, alarm flags, on/standby and defrost commands, and the full parameter list (setpoint, differential, compressor protection, defrost, alarm, door input, energy saving, real-time-clock defrosts and Modbus address/baud).</p>
<p>This page lists <strong>124 Modbus registers</strong> for the Johnson Controls PENN TC3224N9V refrigeration temperature controller (Modbus RTU) &mdash; 115 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Johnson Controls&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/johnson-controls/">Johnson Controls</a></dd></div><div><dt>Model</dt><dd>PENN TC3224N9V refrigeration temperature controller (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac/">Thermostat</a></dd></div><div><dt>Registers</dt><dd>124 (115 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>Also known as</dt><dd>TC3224N9V, TC3, PENN TC3, LIT-12013523, TC3224N9R, TC3224</dd></div><div><dt>Source document</dt><dd><a href="https://docs.johnsoncontrols.com/bas/r/PENN-Controls/en-US/TC3-Modbus-Protocol-Reference-Guide" rel="nofollow noopener" target="_blank">TC3 Modbus Protocol Reference Guide (TC3221, TC3222, TC3223, TC3224N9R) &middot; LIT-12013523 &middot; rev. 2020-04-28</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/johnson-controls/tc3224.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/johnson-controls/tc3224.json">JSON</a>
  <a class="btn" href="https://docs.johnsoncontrols.com/bas/r/PENN-Controls/en-US/TC3-Modbus-Protocol-Reference-Guide" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Johnson Controls PENN TC3224N9V refrigeration temperature controller (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Set the LA (address) and Lb (baud) parameters, then poll holding registers with function 03: Probe 1 at 0x0201 (tenths), relay bits at 0x0181 and alarm bits at 0x0301. Write On/Standby (0x0501), the setpoint SP (0x0601, tenths) and trigger defrosts through 0x28B0.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-513">HR 513</a></td><td class="n">Probe 1</td><td class="f">INT16</td><td>Cabinet probe temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1537">HR 1537</a></td><td class="n">Setpoint (SP)</td><td class="f">INT16</td><td>Control setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1281">HR 1281</a></td><td class="n">On or standby</td><td class="f">UINT16</td><td>Run / standby command</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-385">HR 385</a></td><td class="n">Digital outputs</td><td class="f">BITMAP16</td><td>Relay output states</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-769">HR 769</a></td><td class="n">Alarm flags</td><td class="f">BITMAP16</td><td>Alarm and probe-failure flags</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-10416">HR 10416</a></td><td class="n">Defrost command</td><td class="f">UINT16</td><td>Start/stop a defrost (0Dh/0Ch)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#r-hr-1544">HR 1544</a></td><td class="n">Celsius or Fahrenheit (P2)</td><td class="f">UINT16</td><td>Temperature unit</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus RTU is built in; set the Modbus address (LA) and baud rate (Lb) parameters at the controller.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Use the hex Base 0 column as the wire address; the HR: column is 1-based.</li><li>Temperatures are in tenths; their printed ranges go below zero, so read them as signed (the guide does not state signedness).</li><li>Defrost command register takes 0Dh to start and 0Ch to stop a defrost.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Address LA 1-247; baud Lb 0 = 2400, 1 = 4800, 2 = 9600, 3 = 19200.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Parameter register numbers differ between the TC3221, TC3222, TC3223 and TC3224 versions; use the map for the exact model.</li></ul>
</section>
<h2 id="registers">Johnson Controls PENN TC3224N9V refrigeration temperature controller (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>124</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">124 of 124 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Johnson Controls PENN TC3224N9V refrigeration temperature controller (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-257"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">257<small>doc 0101h (HR:258)</small></td><td class="n">Digital inputs</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 2 = Door digital input; bit 3 = Multifunction digital input</td></tr>
<tr data-row data-type="holding_register" id="r-hr-385"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">385<small>doc 0181h (HR:386)</small></td><td class="n">Digital outputs</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = K1 output; bit 1 = K2 output; bit 2 = K3 output; bit 3 = K4 output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-513"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">513<small>doc 0201h (HR:514)</small></td><td class="n">Probe 1</td><td class="d">Probe reading in tenths; °C or °F per parameter P2.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-514"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">514<small>doc 0202h (HR:515)</small></td><td class="n">Probe 2</td><td class="d">Probe reading in tenths; °C or °F per parameter P2.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-515"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">515<small>doc 0203h (HR:516)</small></td><td class="n">Probe 3</td><td class="d">Probe reading in tenths; °C or °F per parameter P2.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-769"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">769<small>doc 0301h (HR:770)</small></td><td class="n">Alarm flags</td><td class="d">1 = active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Cabinet probe failure (Pr1); bit 1 = Evaporator probe failure (Pr2); bit 2 = Condenser probe failure (Pr3); bit 3 = Maximum temperature alarm (AH); bit 4 = Minimum temperature alarm (AL); bit 5 = Global thermal switch alarm (th); bit 6 = Multifunction input alarm (iA); bit 7 = Door alarm (id); bit 9 = Condenser overheating alarm (COH); bit 10 = Compressor blocked alarm (CSd); bit 11 = Defrost ended by timeout (dFd); bit 12 = Compressor thermal switch alarm (Cth); bit 13 = Real-time clock error (rtc)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1281"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1281<small>doc 0501h (HR:1282)</small></td><td class="n">On or standby</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Standby mode; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1282"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1282<small>doc 0502h (HR:1283)</small></td><td class="n">Light status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1283"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1283<small>doc 0503h (HR:1284)</small></td><td class="n">Auxiliary status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1284"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1284<small>doc 0504h (HR:1285)</small></td><td class="n">Heater status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1368"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1368<small>doc 0558h (HR:1369)</small></td><td class="n">Setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1537"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1537<small>doc 0601h (HR:1538)</small></td><td class="n">Setpoint (SP)</td><td class="d">Range -99 to 199 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1539"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1539<small>doc 0603h (HR:1540)</small></td><td class="n">Calibration Probe 1 (CA1)</td><td class="d">Range -25 to 25 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1540"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1540<small>doc 0604h (HR:1541)</small></td><td class="n">Calibration Probe 2 (CA2)</td><td class="d">Range -25 to 25 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1541"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1541<small>doc 0605h (HR:1542)</small></td><td class="n">Calibration Probe 3 (CA3)</td><td class="d">Range -25 to 25 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1542"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1542<small>doc 0606h (HR:1543)</small></td><td class="n">Type of probe (P0)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = PTC; 1 = NTC</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1543"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1543<small>doc 0607h (HR:1544)</small></td><td class="n">Decimal point (P1)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1544"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1544<small>doc 0608h (HR:1545)</small></td><td class="n">Celsius or Fahrenheit (P2)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = °C; 1 = °F</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1545"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1545<small>doc 0609h (HR:1546)</small></td><td class="n">Evaporator probe configuration (P3)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Defrost_Fan; 2 = Fan</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1546"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1546<small>doc 060Ah (HR:1547)</small></td><td class="n">Fourth input configuration (P4)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Multifunction input; 1 = Condensator; 2 = Critical temperature; 3 = Output air</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1547"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1547<small>doc 060Bh (HR:1548)</small></td><td class="n">Value displayed in the main display (P5)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Probe; 1 = Setpoint; 2 = Evaporator probe; 3 = Third probe; 4 = Input air</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1548"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1548<small>doc 060Ch (HR:1549)</small></td><td class="n">Calculated product temperature (CPT) factor (P7)</td><td class="d">Range 0 to 10.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1549"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1549<small>doc 060Dh (HR:1550)</small></td><td class="n">Display refresh time (P8)</td><td class="d">Printed range 0 to 250 in units of 1/10 sec.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1550"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1550<small>doc 060Eh (HR:1551)</small></td><td class="n">Setpoint differential (r0)</td><td class="d">Range 0.1 to 15 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1551"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1551<small>doc 060Fh (HR:1552)</small></td><td class="n">Minimum setpoint (r1)</td><td class="d">Range -99 to 199 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1552"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1552<small>doc 0610h (HR:1553)</small></td><td class="n">Maximum setpoint (r2)</td><td class="d">Range -99 to 199 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1553"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1553<small>doc 0611h (HR:1554)</small></td><td class="n">Energy saving set point, relative (r4)</td><td class="d">Range 0 to 99 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1554"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1554<small>doc 0612h (HR:1555)</small></td><td class="n">Cooling or heating operaton (r5)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Cooling; 1 = Heating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1555"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1555<small>doc 0613h (HR:1556)</small></td><td class="n">Setpoint offset in overcooling or overheating (r6)</td><td class="d">Range 0 to 99 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1556"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1556<small>doc 0614h (HR:1557)</small></td><td class="n">Overcooling or overheating duration (r7)</td><td class="d">Range 0 to 240 min.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1557"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1557<small>doc 0615h (HR:1558)</small></td><td class="n">Down key configuration (r8)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Overcooling or overheating; 2 = Energy saving</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1558"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1558<small>doc 0616h (HR:1559)</small></td><td class="n">r0 type (r12)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = asymmetric; 1 = symmetric</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1559"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1559<small>doc 0617h (HR:1560)</small></td><td class="n">Up key configuration (r13)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Auxiliary</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1560"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1560<small>doc 0618h (HR:1561)</small></td><td class="n">Power-on delay (C0)</td><td class="d">Range 0 to 240 min.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1561"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1561<small>doc 0619h (HR:1562)</small></td><td class="n">Delay since last deactivation (C2)</td><td class="d">Range 0 to 240 min.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1562"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1562<small>doc 061Ah (HR:1563)</small></td><td class="n">Minimum time compressor on (C3)</td><td class="d">Range 0 to 240 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1563"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1563<small>doc 061Bh (HR:1564)</small></td><td class="n">Time compressor turned off during probe failure (C4)</td><td class="d">Range 0 to 240 min.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1564"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1564<small>doc 061Ch (HR:1565)</small></td><td class="n">Time compressor turned on during probe failure (C5)</td><td class="d">Range 0 to 240 min.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1565"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1565<small>doc 061Dh (HR:1566)</small></td><td class="n">Set point for COH alarm (C6)</td><td class="d">Range 0 to 199 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1566"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1566<small>doc 061Eh (HR:1567)</small></td><td class="n">Set point for CSd alarm (C7)</td><td class="d">Range 0 to 199 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1567"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1567<small>doc 061Fh (HR:1568)</small></td><td class="n">CSd alarm delay (C8)</td><td class="d">Range 0 to 15 min.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1568"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1568<small>doc 0620h (HR:1569)</small></td><td class="n">Compressor hours for service request (C10)</td><td class="d">Printed range 0 to 999 in units of 100h.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 100</td><td>h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1569"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1569<small>doc 0621h (HR:1570)</small></td><td class="n">Second compressor activation delay (C11)</td><td class="d">Range 0 to 240 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1570"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1570<small>doc 0622h (HR:1571)</small></td><td class="n">Number of startups for compressor rotation (C13)</td><td class="d">Range 0 to 100.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1571"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1571<small>doc 0623h (HR:1572)</small></td><td class="n">Defrost lag (d0)</td><td class="d">Range 0 to 99 h.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1572"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1572<small>doc 0624h (HR:1573)</small></td><td class="n">Defrost type (d1)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Heaters; 1 = Gas; 2 = Stop compressor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1573"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1573<small>doc 0625h (HR:1574)</small></td><td class="n">Defrost cutoff temperature (d2)</td><td class="d">Range -99 to 99 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1574"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1574<small>doc 0626h (HR:1575)</small></td><td class="n">Defrost maximum time (d3)</td><td class="d">Range 0 to 99 min.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1575"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1575<small>doc 0627h (HR:1576)</small></td><td class="n">Defrost from power-on (d4)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1576"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1576<small>doc 0628h (HR:1577)</small></td><td class="n">Defrost delay from power-on (d5)</td><td class="d">Range 0 to 99 min.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1577"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1577<small>doc 0629h (HR:1578)</small></td><td class="n">Data displayed during defrost (d6)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Probe; 1 = Limited in defrost; 2 = Label from the dEF parameter</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1578"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1578<small>doc 062Ah (HR:1579)</small></td><td class="n">Dripping time (d7)</td><td class="d">Range 0 to 15 min.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1579"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1579<small>doc 062Bh (HR:1580)</small></td><td class="n">Type of defrost interval (d8)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Time; 1 = Compressor hours; 2 = d9 threshold; 3 = Adaptive; 4 = Real time</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1580"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1580<small>doc 062Ch (HR:1581)</small></td><td class="n">Stop counter threshold (d9)</td><td class="d">Range -99 to 99 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1581"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1581<small>doc 062Dh (HR:1582)</small></td><td class="n">Enable defrost timeout alarm (d11)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1582"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1582<small>doc 062Eh (HR:1583)</small></td><td class="n">Minimum time compressor on for gas defrost (d15)</td><td class="d">Range 0 to 99 min.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1583"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1583<small>doc 062Fh (HR:1584)</small></td><td class="n">Pre-dripping time, defrost relay on (d16)</td><td class="d">Range 0 to 99 min.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1584"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1584<small>doc 0630h (HR:1585)</small></td><td class="n">Time for adaptive defrost, d8=3 (d18)</td><td class="d">Range 0 to 999 min.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1585"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1585<small>doc 0631h (HR:1586)</small></td><td class="n">Temperature threshold for adaptive defrost, d8=3 (d19)</td><td class="d">Range 0 to 40 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1586"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1586<small>doc 0632h (HR:1587)</small></td><td class="n">Maximum time for safety defrost in normal operation (d20)</td><td class="d">Range 0 to 999 min.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1587"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1587<small>doc 0633h (HR:1588)</small></td><td class="n">Maximum time for safety defrost in pull down (d21)</td><td class="d">Range 0 to 500 min.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1588"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1588<small>doc 0634h (HR:1589)</small></td><td class="n">Evaporation threshold for adaptive defrost interval counting, relative to optimal evaporation temperature (d22)</td><td class="d">Range -10 to 10 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1589"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1589<small>doc 0635h (HR:1590)</small></td><td class="n">Alarm probe (AA)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Cabinet probe; 1 = Evaporator probe; 2 = Third probe</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1590"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1590<small>doc 0636h (HR:1591)</small></td><td class="n">Minimum alarm threshold (A1)</td><td class="d">Range -99 to 99 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1591"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1591<small>doc 0637h (HR:1592)</small></td><td class="n">Minimum alarm type (A2)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Relative; 2 = Absolute</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1592"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1592<small>doc 0638h (HR:1593)</small></td><td class="n">Maximum alarm threshold (A4)</td><td class="d">Range -99 to 99 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1593"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1593<small>doc 0639h (HR:1594)</small></td><td class="n">Maximum alarm type (A5)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Relative; 2 = Absolute</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1594"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1594<small>doc 063Ah (HR:1595)</small></td><td class="n">Alarm delay from power-on (A6)</td><td class="d">Printed range 0 to 99 in units of 10 Minutes.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 10</td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1595"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1595<small>doc 063Bh (HR:1596)</small></td><td class="n">Alarm delay (A7)</td><td class="d">Range 0 to 240 min.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1596"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1596<small>doc 063Ch (HR:1597)</small></td><td class="n">High temperature alarm delay after defrost (A8)</td><td class="d">Range 0 to 240 min.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1597"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1597<small>doc 063Dh (HR:1598)</small></td><td class="n">High temperature alarm delay after door closing (A9)</td><td class="d">Range 0 to 240 min.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1598"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1598<small>doc 063Eh (HR:1599)</small></td><td class="n">Minimum time for power failure alarm (A10)</td><td class="d">Range 0 to 240 min.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1599"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1599<small>doc 063Fh (HR:1600)</small></td><td class="n">Histeresys alarms regulator (A11)</td><td class="d">Range 0.1 to 15 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1600"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1600<small>doc 0640h (HR:1601)</small></td><td class="n">High or low temperature alarms reset differential (A12)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = LED; 1 = LED, power failure label, and buzzer; 2 = LED and power failure label; buzzer if the duration is more than A10</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1601"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1601<small>doc 0641h (HR:1602)</small></td><td class="n">Buzzer configuration (A13)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1602"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1602<small>doc 0642h (HR:1603)</small></td><td class="n">Fan activity during normal operation (F0)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On; 2 = Behaves according to F15 and F16 if compressor off; On if compressor on; 3 = Thermoregulated with F1; 4 = Thermoregulated with F1 if compressor on</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1603"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1603<small>doc 0643h (HR:1604)</small></td><td class="n">Fan setpoint (F1)</td><td class="d">Range -99 to 99 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1604"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1604<small>doc 0644h (HR:1605)</small></td><td class="n">Fan activity during defrost (F2)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On; 2 = F0</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1605"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1605<small>doc 0645h (HR:1606)</small></td><td class="n">Fan-stop time (F3)</td><td class="d">Range 0 to 15 min.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1606"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1606<small>doc 0646h (HR:1607)</small></td><td class="n">Time evaporator fans off during energy saving (F4)</td><td class="d">Printed range 0 to 240 in units of 10 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 10</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1607"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1607<small>doc 0647h (HR:1608)</small></td><td class="n">Time evaporator fans on during energy saving (F5)</td><td class="d">Printed range 0 to 240 in units of 10 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 10</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1608"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1608<small>doc 0648h (HR:1609)</small></td><td class="n">Fan-stop temperature cutoff, relative (F7)</td><td class="d">Range -99 to 99 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1609"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1609<small>doc 0649h (HR:1610)</small></td><td class="n">Fan delay switching off (F9)</td><td class="d">Range 0 to 240 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1610"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1610<small>doc 064Ah (HR:1611)</small></td><td class="n">Condenser fans set point (F11)</td><td class="d">Range 0 to 99 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1611"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1611<small>doc 064Bh (HR:1612)</small></td><td class="n">Condenser fans switch-off delay (F12)</td><td class="d">Range 0 to 240 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1612"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1612<small>doc 064Ch (HR:1613)</small></td><td class="n">Time evaporator fans off with compressor off (F15)</td><td class="d">Range 0 to 240 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1613"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1613<small>doc 064Dh (HR:1614)</small></td><td class="n">Time evaporator fans on with compressor off (F16)</td><td class="d">Range 0 to 240 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1614"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1614<small>doc 064Eh (HR:1615)</small></td><td class="n">Digital input 1 action (i0)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Compressor and evaporator fan off; 2 = Evaporator fan off; 3 = Cabinet light on; 4 = Compressor and evaporator fan off, cabinet light on; 5 = Evaporator fan off, cabinet light on; 6 = Reserved</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1615"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1615<small>doc 064Fh (HR:1616)</small></td><td class="n">Digital input 1 polarity (i1)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Active contact closed; 1 = Active contact opened</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1616"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1616<small>doc 0650h (HR:1617)</small></td><td class="n">Open door alarm delay (i2)</td><td class="d">Range -1 to 120 min.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1617"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1617<small>doc 0651h (HR:1618)</small></td><td class="n">Maximum duration of door switch (i3)</td><td class="d">Range -1 to 120 min.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1618"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1618<small>doc 0652h (HR:1619)</small></td><td class="n">Multifunction digital input action (i5)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Energy saving; 2 = Warning; 3 = AuxOn; 4 = Standby mode; 5 = Cth alarm; 6 = th alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1619"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1619<small>doc 0653h (HR:1620)</small></td><td class="n">Multifunction digital input polarity (i6)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Active contact closed; 1 = Active contact opened</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1620"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1620<small>doc 0654h (HR:1621)</small></td><td class="n">Multifunction alarm delay (i7)</td><td class="d">Range -1 to 120 min.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1621"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1621<small>doc 0655h (HR:1622)</small></td><td class="n">Duration with door closed before energy saving starts (i10)</td><td class="d">Range 0 to 999 min.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1622"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1622<small>doc 0656h (HR:1623)</small></td><td class="n">Number of door openings before safety defrost starts (i13)</td><td class="d">Range 0 to 240.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1623"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1623<small>doc 0657h (HR:1624)</small></td><td class="n">Duration with door open before safety defrost starts (i14)</td><td class="d">Range 0 to 240 min.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1624"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1624<small>doc 0658h (HR:1625)</small></td><td class="n">K4 configuration (u1)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Cabinet light; 1 = Heaters; 2 = Auxiliary; 3 = Alarm; 4 = Door heaters; 5 = Neutral zone; 6 = Condenser fans; 7 = On or standby; 8 = Second compressor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1625"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1625<small>doc 0659h (HR:1626)</small></td><td class="n">Light enabled in standby (u2)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1626"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1626<small>doc 065Ah (HR:1627)</small></td><td class="n">Alarm output off if alarm mute (u4)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1627"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1627<small>doc 065Bh (HR:1628)</small></td><td class="n">Threshold for door heaters on (u5)</td><td class="d">Range -99 to 99 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1628"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1628<small>doc 065Ch (HR:1629)</small></td><td class="n">Anti-fog output on duration (u6)</td><td class="d">Range 1 to 120 min.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1629"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1629<small>doc 065Dh (HR:1630)</small></td><td class="n">Neutral zone temperature (u7)</td><td class="d">Range -99 to 99 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1631"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1631<small>doc 065Fh (HR:1632)</small></td><td class="n">Energy saving maximum duration (HE2)</td><td class="d">Range 0 to 999 min.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1632"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1632<small>doc 0660h (HR:1633)</small></td><td class="n">Energy saving time (H01)</td><td class="d">Range 0 to 23 h.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1633"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1633<small>doc 0661h (HR:1634)</small></td><td class="n">Energy saving duration (H02)</td><td class="d">Range 0 to 24 h.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1634"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1634<small>doc 0662h (HR:1635)</small></td><td class="n">Holiday (HEd)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Monday; 1 = Tuesday; 2 = Wednesday; 3 = Thursday; 4 = Friday; 5 = Saturday; 6 = Sunday; 7 = None</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1635"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1635<small>doc 0663h (HR:1636)</small></td><td class="n">Defrost 1 starting time (Hd1)</td><td class="d">Range 0 to 24 h.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1636"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1636<small>doc 0664h (HR:1637)</small></td><td class="n">Defrost 2 starting time (Hd2)</td><td class="d">Range 0 to 24 h.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1637"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1637<small>doc 0665h (HR:1638)</small></td><td class="n">Defrost 3 starting time (Hd3)</td><td class="d">Range 0 to 24 h.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1638"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1638<small>doc 0666h (HR:1639)</small></td><td class="n">Defrost 4 starting time (Hd4)</td><td class="d">Range 0 to 24 h.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1639"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1639<small>doc 0667h (HR:1640)</small></td><td class="n">Defrost 5 starting time (Hd5)</td><td class="d">Range 0 to 24 h.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1640"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1640<small>doc 0668h (HR:1641)</small></td><td class="n">Defrost 6 starting time (Hd6)</td><td class="d">Range 0 to 24 h.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1641"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1641<small>doc 0669h (HR:1642)</small></td><td class="n">Enable On/ standby key (POF)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1643"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1643<small>doc 066Bh (HR:1644)</small></td><td class="n">RTC configuration (Hr0)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1644"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1644<small>doc 066Ch (HR:1645)</small></td><td class="n">Address (LA)</td><td class="d">Range 1 to 247.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1645"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1645<small>doc 066Dh (HR:1646)</small></td><td class="n">Baud rate (Lb)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 2400; 1 = 4800; 2 = 9600; 3 = 19200</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10374"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10374<small>doc 2886h (HR:10375)</small></td><td class="n">Next defrost counter</td><td class="d">Range 0 to 65535.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10416"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10416<small>doc 28B0h (HR:10417)</small></td><td class="n">Defrost command</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">12 = Stop defrost; 13 = Start defrost</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10436"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10436<small>doc 28C4h (HR:10437)</small></td><td class="n">Status flags HR:10437</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 9 = Energy saving for door inactivity; bit 10 = Pull down done; bit 11 = Setpoint reached; bit 14 = Adaptive defrost calibration done</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10438"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10438<small>doc 28C6h (HR:10439)</small></td><td class="n">Status flags HR:10439</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 1 = Energy saving; bit 10 = Service request; bit 12 = Overcooling</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10503"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10503<small>doc 2907h (HR:10504)</small></td><td class="n">Remote energy saving</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="holding_register" id="r-hr-65288"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65288<small>doc FF08h (HR:65289)</small></td><td class="n">Firmware identifier</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65290"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65290<small>doc FF0Ah (HR:65291)</small></td><td class="n">Firmware program</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Source is Johnson Controls&#x27; own documentation portal (PENN Controls); a PDF of the guide is attached there.</li><li>&#x27;(0.1 resolution)&#x27; is taken as raw = value x 10 (scale 0.1); &#x27;1/10 sec&#x27;, &#x27;10sec&#x27;, &#x27;10 Minutes&#x27; and &#x27;100h&#x27; units are applied as multipliers 0.1 s, 10 s, 10 min and 100 h.</li><li>Signedness is not stated. Temperatures and probe readings, and parameters whose range goes negative, are typed INT16; others UINT16.</li><li>Temperatures follow parameter P2 (0 = °C, 1 = °F); units are shown as printed (°C).</li><li>The guide&#x27;s Maximum and Minimum columns are swapped in places; ranges here are written low to high.</li><li>Bit points are grouped into one BITMAP16 per register (digital inputs, relay outputs, alarm flags, status flags). The status-flag registers mix read-only and read/write bits.</li><li>Left out: Defrost phase (HR:1368 bits 8-11, a multi-bit field), Time to next defrost (HR:1370, 0.25 resolution but no unit) and Time to defrost end (HR:1371, no unit), the four-register real-time clock, the UI password, and the firmware revision/variation byte fields.</li><li>Serial parity, stop bits and the factory address/baud are not stated; address (LA, 1-247) and baud (Lb, 2400-19200) are parameters in the list.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Johnson Controls PENN TC3224N9V refrigeration temperature controller (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Johnson Controls PENN TC3224N9V refrigeration temperature controller (Modbus RTU) have?</summary><p>This map lists 124 registers: 124 holding registers. 115 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Johnson Controls PENN TC3224N9V refrigeration temperature controller (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide prints every point twice: a hex &#x27;Base 0&#x27; address (0201h) and a decimal &#x27;Base 1&#x27; holding-register number (HR:514). The wire address is the Base 0 value (0x0201 = 513 = HR:514 - 1). Bit points are given as register.BitN.</p></details><details><summary>What are the minimum Modbus registers to integrate the Johnson Controls PENN TC3224N9V refrigeration temperature controller (Modbus RTU)?</summary><p>Start with HR 513 Probe 1 (Cabinet probe temperature); HR 1537 Setpoint (SP) (Control setpoint); HR 1281 On or standby (Run / standby command); HR 385 Digital outputs (Relay output states); HR 769 Alarm flags (Alarm and probe-failure flags); HR 10416 Defrost command (Start/stop a defrost (0Dh/0Ch)); HR 1544 Celsius or Fahrenheit (P2) (Temperature unit).</p></details><details><summary>How do I enable Modbus control of the Johnson Controls PENN TC3224N9V refrigeration temperature controller (Modbus RTU)?</summary><p>Modbus RTU is built in; set the Modbus address (LA) and baud rate (Lb) parameters at the controller.</p></details><details><summary>Where is the official Johnson Controls PENN TC3224N9V refrigeration temperature controller (Modbus RTU) Modbus documentation?</summary><p>The source is TC3 Modbus Protocol Reference Guide (TC3221, TC3222, TC3223, TC3224N9R) (LIT-12013523), revision 2020-04-28, published free by Johnson Controls at https://docs.johnsoncontrols.com/bas/r/PENN-Controls/en-US/TC3-Modbus-Protocol-Reference-Guide.</p></details></div>
<h2>More Johnson Controls Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/johnson-controls/gs3000" data-row><span class="k">Sensor</span><h3>Johnson Controls GS3000 indoor Modbus carbon monoxide transmitter</h3><p>Johnson Controls GS3000 / GS3001 electrochemical CO transmitters with RS-485 Modbus RTU, per installation guide 24-11484-00021 (2020-10-01).</p><div class="meta">2 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: GS3000, GS3001, 24-11484-00021</span></a></li><li><a class="card" href="/modbus-register-maps/johnson-controls/system-450-c450crn" data-row><span class="k">Thermostat</span><h3>Johnson Controls PENN System 450 with C450CRN-1 Modbus communications control module</h3><p>PENN System 450 modular temperature, pressure and humidity control systems built around a C450CRN-1 Modbus RTU control module (up to 3 sensors and 10 relay/analog outputs), per LIT-12011826 (2021-01-14).</p><div class="meta">159 registers &middot; 106 writable &middot; RTU</div><span class="sr-only"> Also known as: C450CRN-1, C450CRN, System 450, PENN System 450, LIT-12011826</span></a></li><li><a class="card" href="/modbus-register-maps/johnson-controls/tc3221" data-row><span class="k">Thermostat</span><h3>Johnson Controls PENN TC3221 refrigeration temperature controller (Modbus RTU)</h3><p>PENN TC3221 electronic refrigeration controller with built-in Modbus RTU, per the TC3 Modbus Protocol Reference Guide LIT-12013523 (2020-04-28).</p><div class="meta">91 registers &middot; 83 writable &middot; RTU</div><span class="sr-only"> Also known as: TC3221, TC3, PENN TC3, LIT-12013523</span></a></li><li><a class="card" href="/modbus-register-maps/johnson-controls/tc3222" data-row><span class="k">Thermostat</span><h3>Johnson Controls PENN TC3222 refrigeration temperature controller (Modbus RTU)</h3><p>PENN TC3222 electronic refrigeration controller with built-in Modbus RTU, per the TC3 Modbus Protocol Reference Guide LIT-12013523 (2020-04-28).</p><div class="meta">108 registers &middot; 100 writable &middot; RTU</div><span class="sr-only"> Also known as: TC3222, TC3, PENN TC3, LIT-12013523</span></a></li><li><a class="card" href="/modbus-register-maps/johnson-controls/tc3223" data-row><span class="k">Thermostat</span><h3>Johnson Controls PENN TC3223 refrigeration temperature controller (Modbus RTU)</h3><p>PENN TC3223 electronic refrigeration controller with built-in Modbus RTU, per the TC3 Modbus Protocol Reference Guide LIT-12013523 (2020-04-28).</p><div class="meta">107 registers &middot; 99 writable &middot; RTU</div><span class="sr-only"> Also known as: TC3223, TC3, PENN TC3, LIT-12013523</span></a></li><li><a class="card" href="/modbus-register-maps/johnson-controls/vfd68" data-row><span class="k">Variable frequency drive</span><h3>Johnson Controls VFD68 variable frequency drive (VFD68Bxx / VFD68Cxx, Modbus RTU)</h3><p>Johnson Controls / PENN VFD68Bxx (200-240 V) and VFD68Cxx (380-480 V) drives on their RJ45 PU port with Modbus RTU selected (P.549 = 1), per the VFD68 Variable Frequency Drives Technical Bulletin, Appendix 4.</p><div class="meta">50 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: VFD68Bxx, VFD68Cxx, VFD68BDC-2C, VFD68CDF-2C, PENN VFD68</span></a></li></ul><h2>Other hvac equipment register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/smart-temp/smt-770" data-row><span class="k">Thermostat</span><h3>Smart Temp SMT-770 thermostat with EC-02 module (Modbus RTU)</h3><p>SMT-770 thermostat (with or without a paired EC-02 module), communications addendum v4.6 for firmware 2.31.</p><div class="meta">35 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: SMT-770 Chameleon, EC-02, SMT770</span></a></li><li><a class="card" href="/modbus-register-maps/airflow-developments/entro-v" data-row><span class="k">Air handler (heat recovery ventilation unit)</span><h3>Airflow Developments Entro-V heat recovery unit controller (Basic / Digital controller, Modbus RTU)</h3><p>Airflow Entro-V MVHR units with the Entro-V control board (Basic controller 90001308 / Digital controller 90001299), per controls manual 80001022 Issue 1 (08/20).</p><div class="meta">34 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: Entro-V Basic Controller, Entro-V Digital Controller, 90001308, 90001299, DuplexVent Entro-V</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/ecl-comfort-210-296-310" data-row><span class="k">Thermostat / heating controller (district heating and HVAC)</span><h3>Danfoss ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP)</h3><p>ECL Comfort 210, 296 and 310 controllers (and B versions) with any application key; many parameters depend on the loaded application.</p><div class="meta">131 registers &middot; 40 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ECL Comfort 210, ECL Comfort 296, ECL Comfort 310, ECL Comfort 210B, ECL Comfort 310B, 087H3020, 087H3024, 087H3030, 087H3034, 087H3040, 087H3044, 087H3050, 087H3054</span></a></li><li><a class="card" href="/modbus-register-maps/seifert/enclosure-ac-standard-modbus" data-row><span class="k">Air handler (enclosure air conditioner)</span><h3>Seifert Systems Enclosure air conditioners (standard Modbus table)</h3><p>Seifert Systems enclosure cooling units with Carel, Variable Speed or Seifert Standard controllers, per technical guide RDTG2001 rev 0.2 (09.02.2021).</p><div class="meta">29 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: RDTG2001, Seifert enclosure cooling unit Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/watlow/ez-zone-pm" data-row><span class="k">Thermostat / temperature controller</span><h3>Watlow EZ-ZONE PM PID / limit / integrated controller (Modbus RTU)</h3><p>Watlow EZ-ZONE PM panel-mount controllers (PID, limit and integrated models) with Modbus RTU, per communications manual 0600-0056-0000 Rev. B (Nov 2007).</p><div class="meta">45 registers &middot; 26 writable &middot; RTU</div><span class="sr-only"> Also known as: EZ-ZONE PM, EZ-ZONE PM Limit, EZ-ZONE PM Integrated</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/rebel-applied-microtech-4" data-row><span class="k">Rooftop unit</span><h3>Daikin Applied Rebel / Rebel Applied rooftop (MicroTech 4 controller)</h3><p>Daikin Applied Rebel Applied (DPSA, R-410A/R-32) and Rebel (DPS, R-32) packaged rooftops with MicroTech 4 controller and Modbus RTU module, per ED 19133-2 (Oct 2025).</p><div class="meta">112 registers &middot; 35 writable &middot; RTU</div><span class="sr-only"> Also known as: DPSA, DPS, Rebel Applied, Rebel, MicroTech 4 rooftop, ED 19133-2</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac/">All hvac equipment Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://docs.johnsoncontrols.com/bas/r/PENN-Controls/en-US/TC3-Modbus-Protocol-Reference-Guide" rel="nofollow noopener" target="_blank">TC3 Modbus Protocol Reference Guide (TC3221, TC3222, TC3223, TC3224N9R) &middot; LIT-12013523 &middot; rev. 2020-04-28</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
