<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Johnson Controls VFD68 Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Johnson Controls VFD68 Modbus register map: 50 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/johnson-controls/vfd68">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Johnson Controls VFD68 Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Johnson Controls VFD68 Modbus register map: 50 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/johnson-controls/vfd68">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Johnson Controls VFD68 Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Johnson Controls VFD68 Modbus register map: 50 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/johnson-controls/vfd68",
   "url": "https://easymodbus.com/modbus-register-maps/johnson-controls/vfd68",
   "name": "Johnson Controls VFD68 Modbus Register Map | Easy Modbus",
   "description": "Johnson Controls VFD68 Modbus register map: 50 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/johnson-controls/vfd68#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/johnson-controls/vfd68#dataset",
   "name": "Johnson Controls VFD68 variable frequency drive (VFD68Bxx / VFD68Cxx, Modbus RTU) Modbus register map",
   "description": "Compact HVAC drive with a Modbus RTU subordinate on its RJ45 PU port. All data are holding registers: reset and parameter-clear commands, a control/status word, the running-frequency command (0.01 Hz), a real-time monitor block (output frequency, current, voltage, power, load factors, PID values, energy), eight fault-history slots with fault codes, and every parameter P.n at register 41000 + n. Johnson Controls VFD68 Modbus register map: 50 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/johnson-controls/vfd68",
   "keywords": [
    "Johnson Controls VFD68 variable frequency drive (VFD68Bxx / VFD68Cxx, Modbus RTU) Modbus register map",
    "Johnson Controls VFD68 variable frequency drive (VFD68Bxx / VFD68Cxx, Modbus RTU) Modbus registers",
    "Johnson Controls Modbus map",
    "VFD68Bxx Modbus register map",
    "VFD68Cxx Modbus register map",
    "VFD68BDC-2C Modbus register map",
    "VFD68CDF-2C Modbus register map",
    "PENN VFD68 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "VFD68 Variable Frequency Drives Technical Bulletin",
    "url": "https://docs.johnsoncontrols.com/bas/r/PENN-Controls/en-US/VFD68-Variable-Frequency-Drives-Technical-Bulletin/C",
    "author": {
     "@type": "Organization",
     "name": "Johnson Controls"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Johnson Controls VFD68 variable frequency drive (VFD68Bxx / VFD68Cxx, Modbus RTU)",
    "description": "Variable frequency drive"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/johnson-controls/vfd68.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/johnson-controls/vfd68.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Johnson Controls VFD68 variable frequency drive (VFD68Bxx / VFD68Cxx, Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 50 registers: 50 holding registers. 20 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Johnson Controls VFD68 variable frequency drive (VFD68Bxx / VFD68Cxx, Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are listed as 4xxxx. The bulletin states the address in the frame is the register number minus 40001 and shows it in examples (41004 is sent as H03EB = 1003)."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Johnson Controls VFD68 variable frequency drive (VFD68Bxx / VFD68Cxx, Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 8 VFD Status / Control Input Instruction (Run command (write) / drive status (read)); HR 13 Running Frequency (RAM) (Frequency command in 0.01 Hz); HR 200 Output Frequency (Output frequency); HR 201 Output Current (Output current); HR 213 Output Power (Output power); HR 500 Fault History 1 (Latest fault code); HR 1 VFD Reset (Fault reset)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Johnson Controls VFD68 variable frequency drive (VFD68Bxx / VFD68Cxx, Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "On the operation panel set P.549 = 1 (Modbus RTU) and P.117 = 1-247 (0 means the drive never replies), then P.118/P.120 for speed and parity; these parameters can only be set when P.160 = 0."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Johnson Controls VFD68 variable frequency drive (VFD68Bxx / VFD68Cxx, Modbus RTU) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "P.122 (PU communication check time interval: 0, 0.1-999.8 s or 9999, default 9999; the bulletin does not explain the 0 and 9999 settings) and P.502 (stop mode at communication error: coast with E.PUE, decelerate then E.PUE, or decelerate with E.PUE shown but no fault output)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Johnson Controls VFD68 variable frequency drive (VFD68Bxx / VFD68Cxx, Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is VFD68 Variable Frequency Drives Technical Bulletin (24-7664-3051), revision 2019-08-09, published free by Johnson Controls at https://docs.johnsoncontrols.com/bas/r/PENN-Controls/en-US/VFD68-Variable-Frequency-Drives-Technical-Bulletin/C."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Johnson Controls",
     "item": "https://easymodbus.com/modbus-register-maps/johnson-controls/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "VFD68 variable frequency drive (VFD68Bxx / VFD68Cxx, Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/johnson-controls/vfd68"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/johnson-controls/">Johnson Controls</a></li><li aria-current="page">VFD68 variable frequency drive (VFD68Bxx / VFD68Cxx, Modbus RTU)</li></ol>
<p class="eyebrow">Variable frequency drive &middot; Modbus register map</p><h1><span class="mfr">Johnson Controls</span> VFD68 variable frequency drive (VFD68Bxx / VFD68Cxx, Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>Compact HVAC drive with a Modbus RTU subordinate on its RJ45 PU port. All data are holding registers: reset and parameter-clear commands, a control/status word, the running-frequency command (0.01 Hz), a real-time monitor block (output frequency, current, voltage, power, load factors, PID values, energy), eight fault-history slots with fault codes, and every parameter P.n at register 41000 + n.</p>
<p>This page lists <strong>50 Modbus registers</strong> for the Johnson Controls VFD68 variable frequency drive (VFD68Bxx / VFD68Cxx, Modbus RTU) &mdash; 20 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Johnson Controls&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/johnson-controls/">Johnson Controls</a></dd></div><div><dt>Model</dt><dd>VFD68 variable frequency drive (VFD68Bxx / VFD68Cxx, Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Variable frequency drive</a></dd></div><div><dt>Registers</dt><dd>50 (20 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>0</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Also known as</dt><dd>VFD68Bxx, VFD68Cxx, VFD68BDC-2C, VFD68CDF-2C, PENN VFD68</dd></div><div><dt>Source document</dt><dd><a href="https://docs.johnsoncontrols.com/bas/r/PENN-Controls/en-US/VFD68-Variable-Frequency-Drives-Technical-Bulletin/C" rel="nofollow noopener" target="_blank">VFD68 Variable Frequency Drives Technical Bulletin &middot; 24-7664-3051 &middot; rev. 2019-08-09</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/johnson-controls/vfd68.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/johnson-controls/vfd68.json">JSON</a>
  <a class="btn" href="https://docs.johnsoncontrols.com/bas/r/PENN-Controls/en-US/VFD68-Variable-Frequency-Drives-Technical-Bulletin/C" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Johnson Controls VFD68 variable frequency drive (VFD68Bxx / VFD68Cxx, Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Set P.549 = 1 (Modbus RTU), a station number in P.117 and the speed/parity in P.118/P.120, then use function 03/06/16 on 4xxxx holding registers: command the drive with 40009 (bit 1 forward, bit 2 reverse) and 40014 (0.01 Hz), and monitor 40201-40214 and 40501.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-8">HR 8</a></td><td class="n">VFD Status / Control Input Instruction</td><td class="f">BITMAP16</td><td>Run command (write) / drive status (read)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-13">HR 13</a></td><td class="n">Running Frequency (RAM)</td><td class="f">UINT16</td><td>Frequency command in 0.01 Hz</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-200">HR 200</a></td><td class="n">Output Frequency</td><td class="f">UINT16</td><td>Output frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-201">HR 201</a></td><td class="n">Output Current</td><td class="f">UINT16</td><td>Output current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-213">HR 213</a></td><td class="n">Output Power</td><td class="f">UINT16</td><td>Output power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-500">HR 500</a></td><td class="n">Fault History 1</td><td class="f">UINT16</td><td>Latest fault code</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">VFD Reset</td><td class="f">UINT16</td><td>Fault reset</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>On the operation panel set P.549 = 1 (Modbus RTU) and P.117 = 1-247 (0 means the drive never replies), then P.118/P.120 for speed and parity; these parameters can only be set when P.160 = 0.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>P.122 (PU communication check time interval: 0, 0.1-999.8 s or 9999, default 9999; the bulletin does not explain the 0 and 9999 settings) and P.502 (stop mode at communication error: coast with E.PUE, decelerate then E.PUE, or decelerate with E.PUE shown but no fault output).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Register numbers are 4xxxx; subtract 40001 for the PDU address.</li><li>Default station number 0 means broadcast-only: the drive will not answer until P.117 is set.</li><li>Parity and stop bits are linked: no parity forces 2 stop bits, odd/even use 1.</li><li>Writing to 40014 changes the RAM value only; 40015 writes the frequency to EEPROM.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RJ45 PU port pins (Table 87): 1 and 7 SG (ground), 3 RDA, 4 SDB, 5 SDA, 6 RDB. Do not connect pins 2 and 8 (drive power supply).</li><li>Speeds 4800/9600/19200/38400 bps, 8 data bits, up to 32 drives per segment.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Supported function codes are 03, 06, 08, 16 and 70 (H46 access log).</li><li>Reading a non-existent register in a block returns 0 instead of an error unless every register in the block is invalid.</li></ul>
</section>
<h2 id="registers">Johnson Controls VFD68 variable frequency drive (VFD68Bxx / VFD68Cxx, Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>50</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">50 of 50 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Johnson Controls VFD68 variable frequency drive (VFD68Bxx / VFD68Cxx, Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40002</small></td><td class="n">VFD Reset</td><td class="d">Write any value to reset the drive.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40003</small></td><td class="n">Parameter Clear</td><td class="d">Write H965A.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 40004</small></td><td class="n">All Parameters Clear</td><td class="d">Write H965A.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 40006</small></td><td class="n">Parameter Clear (keeps communication settings)</td><td class="d">Write H965A. Communication parameters are not cleared.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 40007</small></td><td class="n">All Parameters Clear (keeps communication settings)</td><td class="d">Write H965A. Communication parameters are not cleared.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 40009</small></td><td class="n">VFD Status / Control Input Instruction</td><td class="d">Write control bits (Table 125: 1 FWD, 2 REV, 10 MRS ...); read returns status bits.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = RUN (drive running); bit 1 = Forward rotation; bit 2 = Reverse rotation; bit 3 = SU up to frequency; bit 4 = OL overload; bit 6 = FU frequency detection; bit 7 = ABC fault; bit 15 = Fault occurrence</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 40010</small></td><td class="n">Operation Mode / VFD Setting</td><td class="d">Write sets the operation mode; read returns the mode status.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 40014</small></td><td class="n">Running Frequency (RAM)</td><td class="d">Frequency command, not stored. 6000 = 60.00 Hz (P.37 can change it to speed).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 40015</small></td><td class="n">Running Frequency (EEPROM)</td><td class="d">Frequency command stored in EEPROM.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">200<small>doc 40201</small></td><td class="n">Output Frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">201<small>doc 40202</small></td><td class="n">Output Current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">202<small>doc 40203</small></td><td class="n">Output Voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">204<small>doc 40205</small></td><td class="n">Frequency Setting</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-207"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">207<small>doc 40208</small></td><td class="n">Converter Output Voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-208"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">208<small>doc 40209</small></td><td class="n">Regenerative Brake Duty</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-209"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">209<small>doc 40210</small></td><td class="n">Electronic Thermal Relay Load Factor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-210"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">210<small>doc 40211</small></td><td class="n">Output Current Peak</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-211"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">211<small>doc 40212</small></td><td class="n">Converter Output Voltage Peak</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-213"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">213<small>doc 40214</small></td><td class="n">Output Power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-214"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">214<small>doc 40215</small></td><td class="n">Input Terminal Status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = STF; bit 1 = STR; bit 4 = RL; bit 5 = RM; bit 6 = RH</td></tr>
<tr data-row data-type="holding_register" id="r-hr-215"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">215<small>doc 40216</small></td><td class="n">Output Terminal Status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = RUN; bit 5 = ABC</td></tr>
<tr data-row data-type="holding_register" id="r-hr-219"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">219<small>doc 40220</small></td><td class="n">Cumulative Energization Time</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-222"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">222<small>doc 40223</small></td><td class="n">Actual Operation Time</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-223"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">223<small>doc 40224</small></td><td class="n">Motor Load Factor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-224"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">224<small>doc 40225</small></td><td class="n">Cumulative Power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-251"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">251<small>doc 40252</small></td><td class="n">PID Setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-252"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">252<small>doc 40253</small></td><td class="n">PID Measured Value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-260"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">260<small>doc 40261</small></td><td class="n">Motor Thermal Load Factor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-261"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">261<small>doc 40262</small></td><td class="n">VFD Thermal Load Factor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-262"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">262<small>doc 40263</small></td><td class="n">Cumulative Power 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-263"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">263<small>doc 40264</small></td><td class="n">PTC Thermistor Resistance</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kΩ</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-500"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">500<small>doc 40501</small></td><td class="n">Fault History 1</td><td class="d">Fault code in the low byte. Writing any value clears the history.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No fault; 16 = E.OC1; 17 = E.OC2; 18 = E.OC3; 32 = E.OV1; 33 = E.OV2; 34 = E.OV3; 48 = E.THT; 49 = E.THM; 64 = E.FIN; 82 = E.ILF; 96 = E.OLT; 112 = E.BE; 128 = E.GF; 129 = E.LF; 144 = E.OHT; 145 = E.PTC; 176 = E.PE; 177 = E.PUE; 178 = E.RET; 192 = E.CPU; 196 = E.CDO; 197 = E.IOH; 199 = E.AIE; 201 = E.SAF; 245 = E.5</td></tr>
<tr data-row data-type="holding_register" id="r-hr-501"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">501<small>doc 40502</small></td><td class="n">Fault History 2</td><td class="d">Fault code in the low byte.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No fault; 16 = E.OC1; 17 = E.OC2; 18 = E.OC3; 32 = E.OV1; 33 = E.OV2; 34 = E.OV3; 48 = E.THT; 49 = E.THM; 64 = E.FIN; 82 = E.ILF; 96 = E.OLT; 112 = E.BE; 128 = E.GF; 129 = E.LF; 144 = E.OHT; 145 = E.PTC; 176 = E.PE; 177 = E.PUE; 178 = E.RET; 192 = E.CPU; 196 = E.CDO; 197 = E.IOH; 199 = E.AIE; 201 = E.SAF; 245 = E.5</td></tr>
<tr data-row data-type="holding_register" id="r-hr-502"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">502<small>doc 40503</small></td><td class="n">Fault History 3</td><td class="d">Fault code in the low byte.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No fault; 16 = E.OC1; 17 = E.OC2; 18 = E.OC3; 32 = E.OV1; 33 = E.OV2; 34 = E.OV3; 48 = E.THT; 49 = E.THM; 64 = E.FIN; 82 = E.ILF; 96 = E.OLT; 112 = E.BE; 128 = E.GF; 129 = E.LF; 144 = E.OHT; 145 = E.PTC; 176 = E.PE; 177 = E.PUE; 178 = E.RET; 192 = E.CPU; 196 = E.CDO; 197 = E.IOH; 199 = E.AIE; 201 = E.SAF; 245 = E.5</td></tr>
<tr data-row data-type="holding_register" id="r-hr-503"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">503<small>doc 40504</small></td><td class="n">Fault History 4</td><td class="d">Fault code in the low byte.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No fault; 16 = E.OC1; 17 = E.OC2; 18 = E.OC3; 32 = E.OV1; 33 = E.OV2; 34 = E.OV3; 48 = E.THT; 49 = E.THM; 64 = E.FIN; 82 = E.ILF; 96 = E.OLT; 112 = E.BE; 128 = E.GF; 129 = E.LF; 144 = E.OHT; 145 = E.PTC; 176 = E.PE; 177 = E.PUE; 178 = E.RET; 192 = E.CPU; 196 = E.CDO; 197 = E.IOH; 199 = E.AIE; 201 = E.SAF; 245 = E.5</td></tr>
<tr data-row data-type="holding_register" id="r-hr-504"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">504<small>doc 40505</small></td><td class="n">Fault History 5</td><td class="d">Fault code in the low byte.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No fault; 16 = E.OC1; 17 = E.OC2; 18 = E.OC3; 32 = E.OV1; 33 = E.OV2; 34 = E.OV3; 48 = E.THT; 49 = E.THM; 64 = E.FIN; 82 = E.ILF; 96 = E.OLT; 112 = E.BE; 128 = E.GF; 129 = E.LF; 144 = E.OHT; 145 = E.PTC; 176 = E.PE; 177 = E.PUE; 178 = E.RET; 192 = E.CPU; 196 = E.CDO; 197 = E.IOH; 199 = E.AIE; 201 = E.SAF; 245 = E.5</td></tr>
<tr data-row data-type="holding_register" id="r-hr-505"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">505<small>doc 40506</small></td><td class="n">Fault History 6</td><td class="d">Fault code in the low byte.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No fault; 16 = E.OC1; 17 = E.OC2; 18 = E.OC3; 32 = E.OV1; 33 = E.OV2; 34 = E.OV3; 48 = E.THT; 49 = E.THM; 64 = E.FIN; 82 = E.ILF; 96 = E.OLT; 112 = E.BE; 128 = E.GF; 129 = E.LF; 144 = E.OHT; 145 = E.PTC; 176 = E.PE; 177 = E.PUE; 178 = E.RET; 192 = E.CPU; 196 = E.CDO; 197 = E.IOH; 199 = E.AIE; 201 = E.SAF; 245 = E.5</td></tr>
<tr data-row data-type="holding_register" id="r-hr-506"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">506<small>doc 40507</small></td><td class="n">Fault History 7</td><td class="d">Fault code in the low byte.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No fault; 16 = E.OC1; 17 = E.OC2; 18 = E.OC3; 32 = E.OV1; 33 = E.OV2; 34 = E.OV3; 48 = E.THT; 49 = E.THM; 64 = E.FIN; 82 = E.ILF; 96 = E.OLT; 112 = E.BE; 128 = E.GF; 129 = E.LF; 144 = E.OHT; 145 = E.PTC; 176 = E.PE; 177 = E.PUE; 178 = E.RET; 192 = E.CPU; 196 = E.CDO; 197 = E.IOH; 199 = E.AIE; 201 = E.SAF; 245 = E.5</td></tr>
<tr data-row data-type="holding_register" id="r-hr-507"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">507<small>doc 40508</small></td><td class="n">Fault History 8</td><td class="d">Fault code in the low byte.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No fault; 16 = E.OC1; 17 = E.OC2; 18 = E.OC3; 32 = E.OV1; 33 = E.OV2; 34 = E.OV3; 48 = E.THT; 49 = E.THM; 64 = E.FIN; 82 = E.ILF; 96 = E.OLT; 112 = E.BE; 128 = E.GF; 129 = E.LF; 144 = E.OHT; 145 = E.PTC; 176 = E.PE; 177 = E.PUE; 178 = E.RET; 192 = E.CPU; 196 = E.CDO; 197 = E.IOH; 199 = E.AIE; 201 = E.SAF; 245 = E.5</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1003<small>doc 41004</small></td><td class="n">P.4 High speed</td><td class="d">Multi-speed RH setting; manual example reads 6000 = 60.00 Hz.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1004<small>doc 41005</small></td><td class="n">P.5 Middle speed</td><td class="d">Multi-speed RM setting; example 3000 = 30.00 Hz.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1005<small>doc 41006</small></td><td class="n">P.6 Low speed</td><td class="d">Multi-speed RL setting; example 1000 = 10.00 Hz.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1006<small>doc 41007</small></td><td class="n">P.7 Acceleration time</td><td class="d">Parameter P.7; example writes 5 = 0.5 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1007<small>doc 41008</small></td><td class="n">P.8 Deceleration time</td><td class="d">Parameter P.8; example writes 10 = 1 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1116"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1116<small>doc 41117</small></td><td class="n">P.117 PU communication station number</td><td class="d">0 = no reply; 1-247 station number.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1117"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1117<small>doc 41118</small></td><td class="n">P.118 PU communication speed</td><td class="d">Value x 100 = bit/s (48, 96, 192, 384).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1119"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1119<small>doc 41120</small></td><td class="n">P.120 PU communication parity check</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No parity, 2 stop bits; 1 = Odd parity, 1 stop bit; 2 = Even parity, 1 stop bit</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1342"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1342<small>doc 41343</small></td><td class="n">P.343 Communication error count</td><td class="d">Communication errors since power-up (read only).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1501"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1501<small>doc 41502</small></td><td class="n">P.502 Stop mode selection at communication error</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Coast to stop (E.PUE); 1 = Decelerate to stop, then E.PUE; 2 = Decelerate to stop, E.PUE shown, no fault output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1548"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1548<small>doc 41549</small></td><td class="n">P.549 Protocol selection</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = VFD computer link protocol; 1 = Modbus RTU</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Source is Johnson Controls&#x27; documentation portal; the bulletin&#x27;s PDF attachment is 24-7664-3051.pdf.</li><li>Scaling comes from the unit column of Table 126 and the worked examples (H1770 = 60.00 Hz written to 40014; P.4-P.6 read as 6000/3000/1000 = 60/30/10 Hz; 0.5 s written to P.7 as 5).</li><li>Parameters: register = 41000 + parameter number for P.0-P.999 (C2-C7 calibration values also have 42xxx/43xxx analog-value registers). Only the parameters whose scaling the bulletin shows or that set up communication are listed; see the drive parameter lists for the rest.</li><li>Communication defaults from Table 88: P.117 station number 0 (no reply - must be set 1-247), P.118 = 96 (9600 bps), P.120 = 2 (even parity, 1 stop bit), P.549 = 0 (computer link). The VFD68 parameter table (Table 34) instead lists P.549 = 1 (Modbus RTU) as the VFD68 default, so check P.549 on the drive. Communication parameters can only be set when P.160 = 0.</li><li>Operation-mode values for 40010 and the control/status bit assignments can change with P.180-P.182 and P.190-P.192; the bits listed are the initial settings.</li><li>PID Deviation (40254, 0.1 %) is left out: a deviation can be negative but the bulletin does not say whether the register is signed.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Johnson Controls VFD68 variable frequency drive (VFD68Bxx / VFD68Cxx, Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Johnson Controls VFD68 variable frequency drive (VFD68Bxx / VFD68Cxx, Modbus RTU) have?</summary><p>This map lists 50 registers: 50 holding registers. 20 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Johnson Controls VFD68 variable frequency drive (VFD68Bxx / VFD68Cxx, Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are listed as 4xxxx. The bulletin states the address in the frame is the register number minus 40001 and shows it in examples (41004 is sent as H03EB = 1003).</p></details><details><summary>What are the minimum Modbus registers to integrate the Johnson Controls VFD68 variable frequency drive (VFD68Bxx / VFD68Cxx, Modbus RTU)?</summary><p>Start with HR 8 VFD Status / Control Input Instruction (Run command (write) / drive status (read)); HR 13 Running Frequency (RAM) (Frequency command in 0.01 Hz); HR 200 Output Frequency (Output frequency); HR 201 Output Current (Output current); HR 213 Output Power (Output power); HR 500 Fault History 1 (Latest fault code); HR 1 VFD Reset (Fault reset).</p></details><details><summary>How do I enable Modbus control of the Johnson Controls VFD68 variable frequency drive (VFD68Bxx / VFD68Cxx, Modbus RTU)?</summary><p>On the operation panel set P.549 = 1 (Modbus RTU) and P.117 = 1-247 (0 means the drive never replies), then P.118/P.120 for speed and parity; these parameters can only be set when P.160 = 0.</p></details><details><summary>What happens when the Johnson Controls VFD68 variable frequency drive (VFD68Bxx / VFD68Cxx, Modbus RTU) loses Modbus communication?</summary><p>P.122 (PU communication check time interval: 0, 0.1-999.8 s or 9999, default 9999; the bulletin does not explain the 0 and 9999 settings) and P.502 (stop mode at communication error: coast with E.PUE, decelerate then E.PUE, or decelerate with E.PUE shown but no fault output).</p></details><details><summary>Where is the official Johnson Controls VFD68 variable frequency drive (VFD68Bxx / VFD68Cxx, Modbus RTU) Modbus documentation?</summary><p>The source is VFD68 Variable Frequency Drives Technical Bulletin (24-7664-3051), revision 2019-08-09, published free by Johnson Controls at https://docs.johnsoncontrols.com/bas/r/PENN-Controls/en-US/VFD68-Variable-Frequency-Drives-Technical-Bulletin/C.</p></details></div>
<h2>More Johnson Controls Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/johnson-controls/gs3000" data-row><span class="k">Sensor</span><h3>Johnson Controls GS3000 indoor Modbus carbon monoxide transmitter</h3><p>Johnson Controls GS3000 / GS3001 electrochemical CO transmitters with RS-485 Modbus RTU, per installation guide 24-11484-00021 (2020-10-01).</p><div class="meta">2 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: GS3000, GS3001, 24-11484-00021</span></a></li><li><a class="card" href="/modbus-register-maps/johnson-controls/system-450-c450crn" data-row><span class="k">Thermostat</span><h3>Johnson Controls PENN System 450 with C450CRN-1 Modbus communications control module</h3><p>PENN System 450 modular temperature, pressure and humidity control systems built around a C450CRN-1 Modbus RTU control module (up to 3 sensors and 10 relay/analog outputs), per LIT-12011826 (2021-01-14).</p><div class="meta">159 registers &middot; 106 writable &middot; RTU</div><span class="sr-only"> Also known as: C450CRN-1, C450CRN, System 450, PENN System 450, LIT-12011826</span></a></li><li><a class="card" href="/modbus-register-maps/johnson-controls/tc3221" data-row><span class="k">Thermostat</span><h3>Johnson Controls PENN TC3221 refrigeration temperature controller (Modbus RTU)</h3><p>PENN TC3221 electronic refrigeration controller with built-in Modbus RTU, per the TC3 Modbus Protocol Reference Guide LIT-12013523 (2020-04-28).</p><div class="meta">91 registers &middot; 83 writable &middot; RTU</div><span class="sr-only"> Also known as: TC3221, TC3, PENN TC3, LIT-12013523</span></a></li><li><a class="card" href="/modbus-register-maps/johnson-controls/tc3222" data-row><span class="k">Thermostat</span><h3>Johnson Controls PENN TC3222 refrigeration temperature controller (Modbus RTU)</h3><p>PENN TC3222 electronic refrigeration controller with built-in Modbus RTU, per the TC3 Modbus Protocol Reference Guide LIT-12013523 (2020-04-28).</p><div class="meta">108 registers &middot; 100 writable &middot; RTU</div><span class="sr-only"> Also known as: TC3222, TC3, PENN TC3, LIT-12013523</span></a></li><li><a class="card" href="/modbus-register-maps/johnson-controls/tc3223" data-row><span class="k">Thermostat</span><h3>Johnson Controls PENN TC3223 refrigeration temperature controller (Modbus RTU)</h3><p>PENN TC3223 electronic refrigeration controller with built-in Modbus RTU, per the TC3 Modbus Protocol Reference Guide LIT-12013523 (2020-04-28).</p><div class="meta">107 registers &middot; 99 writable &middot; RTU</div><span class="sr-only"> Also known as: TC3223, TC3, PENN TC3, LIT-12013523</span></a></li><li><a class="card" href="/modbus-register-maps/johnson-controls/tc3224" data-row><span class="k">Thermostat</span><h3>Johnson Controls PENN TC3224N9V refrigeration temperature controller (Modbus RTU)</h3><p>PENN TC3224N9V electronic refrigeration controller with built-in Modbus RTU, per the TC3 Modbus Protocol Reference Guide LIT-12013523 (2020-04-28).</p><div class="meta">124 registers &middot; 115 writable &middot; RTU</div><span class="sr-only"> Also known as: TC3224N9V, TC3, PENN TC3, LIT-12013523, TC3224N9R, TC3224</span></a></li></ul><h2>Other variable frequency drives register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/nord/sk-540e" data-row><span class="k">Variable frequency drive</span><h3>NORD Drivesystems SK 540E / SK 545E frequency inverter (built-in Modbus RTU)</h3><p>NORD SK 500E-series inverters from SK 540E up (SK 540E, SK 545E) on the RS485 interface, per supplementary manual BU 0050 (GB-3111).</p><div class="meta">12 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: SK 540E, SK 545E, SK 54xE, NORDAC SK 500E series (SK 540E and above)</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/z-3ao" data-row><span class="k">Actuator / valve driver (I/O module, 3 analog outputs)</span><h3>Seneca Z-3AO 3-channel analog output module</h3><p>Seneca Z-3AO DIN-rail module with three voltage/current outputs and RS-485 Modbus RTU, per user manual MI00260-2-EN.</p><div class="meta">26 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: Z-3AO</span></a></li><li><a class="card" href="/modbus-register-maps/teco-westinghouse/e510" data-row><span class="k">Variable frequency drive</span><h3>TECO-Westinghouse E510 inverter (Modbus RTU/ASCII)</h3><p>TECO-Westinghouse E510 inverters using the built-in RS-485 port (CON2), per communication addendum DOCUMENT-TECO-E510-AC001 Ver01 (2015-03).</p><div class="meta">11 registers &middot; 2 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: TECO E510, E510 Communication Addendum</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/a1000" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa A1000 AC drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa A1000 drives (CIMR-AU; 200 V, 400 V and 600 V classes) using the built-in RS-422/485 MEMOBUS/Modbus terminals (TB5), per Technical Manual SIEP C710616 41H.</p><div class="meta">66 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-AU, CIMR-AUA, A1000 High Performance Vector Control Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/iqpump-p7u" data-row><span class="k">Variable frequency drive (pump)</span><h3>Yaskawa iQpump drive (P7U-based, legacy) - Modbus RTU</h3><p>Legacy Yaskawa iQpump drives built on the P7U platform (CIMR-P7U...), per user manual TM.iQp.01, using the built-in RS-422/485 terminals R+/R-/S+/S-.</p><div class="meta">44 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: iQpump, CIMR-P7U iQpump, iQpump Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/v7-v74x" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa V7 / V74X compact drive (legacy) - Modbus RTU</h3><p>Yaskawa V7 (CIMR-V7AM) and V74X (CIMR-V7CU) compact drives with built-in Modbus RTU (keypad RJ-45 or R+/R-/S+/S- terminals), per TM.V7.11 Rev 07-01.</p><div class="meta">26 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-V7AM, CIMR-V7CU, V74X</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/vfds/">All variable frequency drives Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://docs.johnsoncontrols.com/bas/r/PENN-Controls/en-US/VFD68-Variable-Frequency-Drives-Technical-Bulletin/C" rel="nofollow noopener" target="_blank">VFD68 Variable Frequency Drives Technical Bulletin &middot; 24-7664-3051 &middot; rev. 2019-08-09</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
