<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>KATHREIN Wallbox Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="KATHREIN Wallbox Modbus register map: 22 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/kathrein/wallbox-modbus-tcp">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="KATHREIN Wallbox Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="KATHREIN Wallbox Modbus register map: 22 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/kathrein/wallbox-modbus-tcp">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="KATHREIN Wallbox Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="KATHREIN Wallbox Modbus register map: 22 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/kathrein/wallbox-modbus-tcp",
   "url": "https://easymodbus.com/modbus-register-maps/kathrein/wallbox-modbus-tcp",
   "name": "KATHREIN Wallbox Modbus Register List & Map | Easy Modbus",
   "description": "KATHREIN Wallbox Modbus register map: 22 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/kathrein/wallbox-modbus-tcp#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/kathrein/wallbox-modbus-tcp#dataset",
   "name": "KATHREIN KATHREIN Wallbox (Modbus TCP server) Modbus register map",
   "description": "KATHREIN wallboxes include a Modbus TCP server, disabled at the factory, that lets an energy manager read the charger state and set the charging current. This map covers the identity strings, device info and phase mapping, the UTC timestamp, the EVSE, error, PP and CP states, relay state, granted current and power, session duration and energy, and the EMS control block with its timeout fallback. KATHREIN Wallbox Modbus register map: 22 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/kathrein/wallbox-modbus-tcp",
   "keywords": [
    "KATHREIN KATHREIN Wallbox (Modbus TCP server) Modbus register map",
    "KATHREIN KATHREIN Wallbox (Modbus TCP server) Modbus registers",
    "KATHREIN Modbus map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "KATHREIN-Wallbox - ModBus-Server - Register-Mapping",
    "url": "https://community.symcon.de/uploads/short-url/cy0QLy5VdPIfO0xxbqwA4czIcnt.pdf",
    "author": {
     "@type": "Organization",
     "name": "KATHREIN"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "KATHREIN KATHREIN Wallbox (Modbus TCP server)",
    "description": "EV charger"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/kathrein/wallbox-modbus-tcp.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/kathrein/wallbox-modbus-tcp.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the KATHREIN KATHREIN Wallbox (Modbus TCP server) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 22 registers: 22 holding registers. 6 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the KATHREIN KATHREIN Wallbox (Modbus TCP server) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Addresses are printed in hex and go on the wire unchanged. The table starts with register 0x0000 (mapping version), which cannot exist in 1-based numbering, so the printed numbers are protocol addresses: 0x00A2 is requested as 162 decimal."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the KATHREIN KATHREIN Wallbox (Modbus TCP server) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the KATHREIN KATHREIN Wallbox (Modbus TCP server)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 160 EMS-Control: Control-Register (Enable EMS control); HR 162 EMS-Control: Setpoint Charging Current (Charging current setpoint (mA)); HR 163 EMS-Control: Timeout Period (Setpoint timeout); HR 165 EMS-Control: Timeout Fallback Current (Fallback current after timeout); HR 96 EVSE: Status (EVSE status); HR 97 EVSE: Error-State (Error flags); HR 102 EVSE: Granted Power (Granted power); HR 105 Charging: Energy (Session energy)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the KATHREIN KATHREIN Wallbox (Modbus TCP server)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The Modbus server is switched on or off in the easyOperate configuration panel; it is disabled by factory default. EMS control itself is enabled by writing 0x8000 to 0x00A0."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the KATHREIN KATHREIN Wallbox (Modbus TCP server) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "If 0x00A3 is set above 0, each setpoint write restarts a timer of that many seconds; when it runs out the wallbox charges with the fallback current in 0x00A5 (default 6000 mA) on the lines in 0x00A4. The default 0 disables the timeout."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official KATHREIN KATHREIN Wallbox (Modbus TCP server) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is KATHREIN-Wallbox - ModBus-Server - Register-Mapping (Release Version 1.1), revision 2024-09-09. KATHREIN doesn't publish it on its own website, so this map was re-typed from a free copy at https://community.symcon.de/uploads/short-url/cy0QLy5VdPIfO0xxbqwA4czIcnt.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "KATHREIN",
     "item": "https://easymodbus.com/modbus-register-maps/kathrein/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "KATHREIN Wallbox (Modbus TCP server)",
     "item": "https://easymodbus.com/modbus-register-maps/kathrein/wallbox-modbus-tcp"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/kathrein/">KATHREIN</a></li><li aria-current="page">KATHREIN Wallbox (Modbus TCP server)</li></ol>
<p class="eyebrow">EV charger &middot; Modbus register map</p><h1><span class="mfr">KATHREIN</span> KATHREIN Wallbox (Modbus TCP server) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>KATHREIN wallboxes include a Modbus TCP server, disabled at the factory, that lets an energy manager read the charger state and set the charging current. This map covers the identity strings, device info and phase mapping, the UTC timestamp, the EVSE, error, PP and CP states, relay state, granted current and power, session duration and energy, and the EMS control block with its timeout fallback.</p>
<p>This page lists <strong>22 Modbus registers</strong> for the KATHREIN KATHREIN Wallbox (Modbus TCP server) &mdash; 6 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
KATHREIN&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/kathrein/">KATHREIN</a></dd></div><div><dt>Model</dt><dd>KATHREIN Wallbox (Modbus TCP server)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/ev-chargers/">EV charger</a></dd></div><div><dt>Registers</dt><dd>22 (6 writable)</dd></div><div><dt>Transport</dt><dd>Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>0</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Source document</dt><dd><a href="https://community.symcon.de/uploads/short-url/cy0QLy5VdPIfO0xxbqwA4czIcnt.pdf" rel="nofollow noopener" target="_blank">KATHREIN-Wallbox - ModBus-Server - Register-Mapping &middot; Release Version 1.1 &middot; rev. 2024-09-09 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/kathrein/wallbox-modbus-tcp.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/kathrein/wallbox-modbus-tcp.json">JSON</a>
  <a class="btn" href="https://community.symcon.de/uploads/short-url/cy0QLy5VdPIfO0xxbqwA4czIcnt.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: KATHREIN KATHREIN Wallbox (Modbus TCP server)</h2>
<div class="answer"><b>Integration in brief</b><p>Enable the Modbus server in easyOperate, write 0x8000 to 0x00A0 to take EMS control, then write the charging current in mA to 0x00A2 (0 pauses). Read 0x0060 for state, 0x0066 for granted power and 0x0069 for session energy.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-160">HR 160</a></td><td class="n">EMS-Control: Control-Register</td><td class="f">UINT16</td><td>Enable EMS control</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-162">HR 162</a></td><td class="n">EMS-Control: Setpoint Charging Current</td><td class="f">UINT16</td><td>Charging current setpoint (mA)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-163">HR 163</a></td><td class="n">EMS-Control: Timeout Period</td><td class="f">UINT16</td><td>Setpoint timeout</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-165">HR 165</a></td><td class="n">EMS-Control: Timeout Fallback Current</td><td class="f">UINT16</td><td>Fallback current after timeout</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-96">HR 96</a></td><td class="n">EVSE: Status</td><td class="f">UINT16</td><td>EVSE status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-97">HR 97</a></td><td class="n">EVSE: Error-State</td><td class="f">BITMAP16</td><td>Error flags</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-102">HR 102</a></td><td class="n">EVSE: Granted Power</td><td class="f">UINT16</td><td>Granted power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-105">HR 105</a></td><td class="n">Charging: Energy</td><td class="f">UINT32 ABCD</td><td>Session energy</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>The Modbus server is switched on or off in the easyOperate configuration panel; it is disabled by factory default. EMS control itself is enabled by writing 0x8000 to 0x00A0.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>If 0x00A3 is set above 0, each setpoint write restarts a timer of that many seconds; when it runs out the wallbox charges with the fallback current in 0x00A5 (default 6000 mA) on the lines in 0x00A4. The default 0 disables the timeout.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Current setpoints are in milliamps, not amps or tenths of amps.</li><li>Writing 0xFFFF to 0x00A2 cancels the charge; 0 only pauses it.</li><li>The unit ID is ignored today, but 0 is recommended for future firmware.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Connect to the wallbox IP address on TCP port 502.</li><li>Use unit ID 0.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Meter values (0x0030 on) are floats with no stated word order; check against the display before using them.</li></ul>
</section>
<h2 id="registers">KATHREIN KATHREIN Wallbox (Modbus TCP server) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>22</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">22 of 22 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">KATHREIN KATHREIN Wallbox (Modbus TCP server) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 0x0000</small></td><td class="n">Header: Mapping-Version</td><td class="d">Version of this register mapping (currently 0x0001).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 0x0001</small></td><td class="n">Device: Number</td><td class="d">Article number text, format 620xxxxx(-yyyy).</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 0x0009</small></td><td class="n">Device: Type</td><td class="d">Type text, format ACxx(E).</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 0x0011</small></td><td class="n">Device: Serial</td><td class="d">Serial number text, format G0Rxxxxxxx.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25<small>doc 0x0019</small></td><td class="n">Device: Info</td><td class="d">Power class, cable or socket, calibration-law version and relay capability.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Power class bit 0 (0x0001 = 11 kW, 3 x 16 A); bit 1 = Power class bit 1 (0x0002 = 22 kW, 3 x 32 A); bit 4 = 0 = cable, 1 = socket (plug); bit 7 = 0 = standard, 1 = Eichrecht; bit 8 = Relay capability: L1 only; bit 9 = Relay capability: L2 only; bit 10 = Relay capability: L3 only; bit 12 = Relay capability: L1 and L2; bit 13 = Relay capability: L1 and L3; bit 14 = Relay capability: L2 and L3; bit 15 = Relay capability: L1, L2 and L3</td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26<small>doc 0x001A</small></td><td class="n">Device: Line-Mapping</td><td class="d">Phase rotation the wallbox is wired with.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = L1-L2-L3 (default); 1 = L1-L3-L2 (invalid phase rotation); 2 = L2-L3-L1; 3 = L2-L1-L3 (invalid phase rotation); 4 = L3-L1-L2; 5 = L3-L2-L1 (invalid phase rotation)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27<small>doc 0x001B</small></td><td class="n">Device: Timestamp (UTC)</td><td class="d">Unix time: seconds since 1970-01-01 00:00:00 UTC.</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-96"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">96<small>doc 0x0060</small></td><td class="n">EVSE: Status</td><td class="d">Charging session state.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Idle; 1 = EV Connected; 2 = Authentication Waiting; 3 = Authentication Confirmed; 4 = Charging Active; 5 = Charging Paused; 6 = Charging Completed; 7 = RFID-Pairing; 65535 = Error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-97"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">97<small>doc 0x0061</small></td><td class="n">EVSE: Error-State</td><td class="d">Active fault flags; 0 = no error.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Relay welded; bit 1 = Residual DC current detected (RCD); bit 2 = Socket lock detection; bit 3 = Charging overcurrent; bit 4 = CP-D: ventilation not available; bit 5 = CP-E: short circuit CP-PE; bit 6 = CP-F: loop broken CP-PE; bit 7 = PP error (short circuit); bit 15 = Internal error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-98"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">98<small>doc 0x0062</small></td><td class="n">EVSE: PP-State</td><td class="d">Plug version: cable rating from the PP resistor in amps; fixed-cable version reads 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Cable not connected (socket version) / fixed cable mounted (cable version); 13 = 13 A (1500 ohm); 20 = 20 A (680 ohm); 32 = 32 A (220 ohm); 63 = 63 A (100 ohm); 65535 = Error (invalid PP resistor)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-99"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">99<small>doc 0x0063</small></td><td class="n">EVSE: CP-State</td><td class="d">Control pilot state; other values mean undefined or error.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = A (EV not detected, standby); 1 = B (EV detected); 2 = C (EV charging); 3 = D (EV charging with fan); 4 = E (CP short circuit); 5 = F (EVSE not available, CP = -12 VDC)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">100<small>doc 0x0064</small></td><td class="n">EVSE: Relais-State</td><td class="d">Which line relays are closed; 0 = all off.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Relay L1 activated; bit 1 = Relay L2 activated; bit 2 = Relay L3 activated</td></tr>
<tr data-row data-type="holding_register" id="r-hr-101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">101<small>doc 0x0065</small></td><td class="n">EVSE: Granted Current</td><td class="d">Current per line signalled on the CP: 0 or 6000-32000 mA.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">102<small>doc 0x0066</small></td><td class="n">EVSE: Granted Power</td><td class="d">Power allowed over all active lines per the CP signal (1380-22080 W at 230 V).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">103<small>doc 0x0067</small></td><td class="n">Charging: Duration</td><td class="d">Duration of the charging session.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">105<small>doc 0x0069</small></td><td class="n">Charging: Energy</td><td class="d">Energy delivered in the charging session.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-160"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">160<small>doc 0x00A0</small></td><td class="n">EMS-Control: Control-Register</td><td class="d">Write 0x8000 to hand control to the energy manager; default 0x0000 (off).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = EMS control disabled (default); 32768 = Enable EMS control</td></tr>
<tr data-row data-type="holding_register" id="r-hr-161"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">161<small>doc 0x00A1</small></td><td class="n">EMS-Control: Setpoint Relais-Matrix</td><td class="d">Lines used with the current setpoint; L2 and L3 marked reserved for future. Default 0x0007.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Line 1; bit 1 = Line 2 (reserved for future); bit 2 = Line 3 (reserved for future)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-162"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">162<small>doc 0x00A2</small></td><td class="n">EMS-Control: Setpoint Charging Current</td><td class="d">0 pauses, 6000-32000 mA charges, 0xFFFF cancels; default = power-class maximum.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>mA</td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Charging paused; 65535 = Charging cancel</td></tr>
<tr data-row data-type="holding_register" id="r-hr-163"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">163<small>doc 0x00A3</small></td><td class="n">EMS-Control: Timeout Period</td><td class="d">0 = timeout off (default); each setpoint write restarts the timer.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-164"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">164<small>doc 0x00A4</small></td><td class="n">EMS-Control: Timeout Fallback Pattern</td><td class="d">Lines used after a timeout; default 0x0007 (3 lines).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Line 1; bit 1 = Line 2; bit 2 = Line 3</td></tr>
<tr data-row data-type="holding_register" id="r-hr-165"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">165<small>doc 0x00A5</small></td><td class="n">EMS-Control: Timeout Fallback Current</td><td class="d">Current applied after a timeout: 0 or 6000-32000 mA, default 6000.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>mA</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>KATHREIN does not host this register mapping publicly; the linked copy is the unaltered release 1.1 document posted on the Symcon community forum.</li><li>Word order: the data-type table says integer types are stored big-endian with the most significant register first, so UINT32 and UINT64 values are high word first (ABCD).</li><li>Left out: the meter block 0x0030-0x005C (voltages, currents, powers, power factors, total energy). These are FLOAT32 values and the document only says they follow IEEE 754; the integer word-order rule is not stated for floats.</li><li>Left out: tariff registers 0x006B-0x006D and the reserved BINARY blocks, which the document marks as reserved for future use.</li><li>Only holding registers are answered: read with function 03, write with 06 or 16.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the KATHREIN KATHREIN Wallbox (Modbus TCP server)</h2><div class="faq"><details open><summary>What Modbus registers does the KATHREIN KATHREIN Wallbox (Modbus TCP server) have?</summary><p>This map lists 22 registers: 22 holding registers. 6 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the KATHREIN KATHREIN Wallbox (Modbus TCP server) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Addresses are printed in hex and go on the wire unchanged. The table starts with register 0x0000 (mapping version), which cannot exist in 1-based numbering, so the printed numbers are protocol addresses: 0x00A2 is requested as 162 decimal.</p></details><details><summary>What byte order does the KATHREIN KATHREIN Wallbox (Modbus TCP server) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the KATHREIN KATHREIN Wallbox (Modbus TCP server)?</summary><p>Start with HR 160 EMS-Control: Control-Register (Enable EMS control); HR 162 EMS-Control: Setpoint Charging Current (Charging current setpoint (mA)); HR 163 EMS-Control: Timeout Period (Setpoint timeout); HR 165 EMS-Control: Timeout Fallback Current (Fallback current after timeout); HR 96 EVSE: Status (EVSE status); HR 97 EVSE: Error-State (Error flags); HR 102 EVSE: Granted Power (Granted power); HR 105 Charging: Energy (Session energy).</p></details><details><summary>How do I enable Modbus control of the KATHREIN KATHREIN Wallbox (Modbus TCP server)?</summary><p>The Modbus server is switched on or off in the easyOperate configuration panel; it is disabled by factory default. EMS control itself is enabled by writing 0x8000 to 0x00A0.</p></details><details><summary>What happens when the KATHREIN KATHREIN Wallbox (Modbus TCP server) loses Modbus communication?</summary><p>If 0x00A3 is set above 0, each setpoint write restarts a timer of that many seconds; when it runs out the wallbox charges with the fallback current in 0x00A5 (default 6000 mA) on the lines in 0x00A4. The default 0 disables the timeout.</p></details><details><summary>Where is the official KATHREIN KATHREIN Wallbox (Modbus TCP server) Modbus documentation?</summary><p>The source is KATHREIN-Wallbox - ModBus-Server - Register-Mapping (Release Version 1.1), revision 2024-09-09. KATHREIN doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://community.symcon.de/uploads/short-url/cy0QLy5VdPIfO0xxbqwA4czIcnt.pdf. It may be an older revision, so check it against the live unit.</p></details></div>

<p class="updated">Source: <a href="https://community.symcon.de/uploads/short-url/cy0QLy5VdPIfO0xxbqwA4czIcnt.pdf" rel="nofollow noopener" target="_blank">KATHREIN-Wallbox - ModBus-Server - Register-Mapping &middot; Release Version 1.1 &middot; rev. 2024-09-09 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
