<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>KELLER X-Line Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="KELLER X-Line Modbus register map: 40 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/keller/x-line-series-30-40">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="KELLER X-Line Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="KELLER X-Line Modbus register map: 40 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/keller/x-line-series-30-40">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="KELLER X-Line Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="KELLER X-Line Modbus register map: 40 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/keller/x-line-series-30-40",
   "url": "https://easymodbus.com/modbus-register-maps/keller/x-line-series-30-40",
   "name": "KELLER X-Line Modbus Register List & Map | Easy Modbus",
   "description": "KELLER X-Line Modbus register map: 40 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/keller/x-line-series-30-40#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/keller/x-line-series-30-40#dataset",
   "name": "KELLER X-Line digital pressure transmitters, Series 30 / 40 (Modbus RTU) Modbus register map",
   "description": "KELLER X-Line digital pressure transmitters (Series 30 and 40) speak both the KELLER bus protocol and Modbus RTU on the same RS-485 line. This map covers the Modbus process values (pressure P1/P2, temperatures and the calculated CH0 channel) as floats, x100 integers and 32-bit integers, the conductivity values of 5.21 devices, and the main configuration and status registers. KELLER X-Line Modbus register map: 40 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/keller/x-line-series-30-40",
   "keywords": [
    "KELLER X-Line digital pressure transmitters, Series 30 / 40 (Modbus RTU) Modbus register map",
    "KELLER X-Line digital pressure transmitters, Series 30 / 40 (Modbus RTU) Modbus registers",
    "KELLER Modbus map",
    "Series 30X Modbus register map",
    "Series 33X Modbus register map",
    "Series 35X Modbus register map",
    "Series 36X Modbus register map",
    "Series 46X Modbus register map",
    "PAA-33X Modbus register map",
    "PR-33X Modbus register map",
    "PA-36XW Modbus register map",
    "Class.Group 5.20 Modbus register map",
    "Class.Group 5.21 Modbus register map",
    "Class.Group 5.24 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Description of the Communication protocol for X-Line Pressure Transmitters from KELLER (Class.Group 5.20, 5.21, 5.24)",
    "url": "https://us.keller-pressure.com/file-cache/website_component/5e2f29419d8b1060a188c377/manuals/1625167998276",
    "author": {
     "@type": "Organization",
     "name": "KELLER"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "KELLER X-Line digital pressure transmitters, Series 30 / 40 (Modbus RTU)",
    "description": "Sensor (pressure transmitter)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/keller/x-line-series-30-40.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/keller/x-line-series-30-40.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the KELLER X-Line digital pressure transmitters, Series 30 / 40 (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 40 registers: 40 holding registers. 6 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the KELLER X-Line digital pressure transmitters, Series 30 / 40 (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The document gives the start address (StAdd) in hex exactly as it goes into the request; its example reads P1 with start address 0x0002."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the KELLER X-Line digital pressure transmitters, Series 30 / 40 (Modbus RTU) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the KELLER X-Line digital pressure transmitters, Series 30 / 40 (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 2 P1 pressure (Pressure P1 (bar)); HR 8 TOB1 sensor 1 temperature (Sensor temperature); HR 256 P1 pressure (block 2) (P1 + TOB1 in one read); HR 524 Device status (Channel error bits); HR 17 P1 (integer x100) (P1 as x100 integer)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the KELLER X-Line digital pressure transmitters, Series 30 / 40 (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus is always active alongside the KELLER protocol; no initialisation command is needed."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official KELLER X-Line digital pressure transmitters, Series 30 / 40 (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Description of the Communication protocol for X-Line Pressure Transmitters from KELLER (Class.Group 5.20, 5.21, 5.24) (Version 3.7), revision 2020-11, published free by KELLER at https://us.keller-pressure.com/file-cache/website_component/5e2f29419d8b1060a188c377/manuals/1625167998276."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "KELLER",
     "item": "https://easymodbus.com/modbus-register-maps/keller/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "X-Line digital pressure transmitters, Series 30 / 40 (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/keller/x-line-series-30-40"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/keller/">KELLER</a></li><li aria-current="page">X-Line digital pressure transmitters, Series 30 / 40 (Modbus RTU)</li></ol>
<p class="eyebrow">Sensor (pressure transmitter) &middot; Modbus register map</p><h1><span class="mfr">KELLER</span> X-Line digital pressure transmitters, Series 30 / 40 (Modbus RTU) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>KELLER X-Line digital pressure transmitters (Series 30 and 40) speak both the KELLER bus protocol and Modbus RTU on the same RS-485 line. This map covers the Modbus process values (pressure P1/P2, temperatures and the calculated CH0 channel) as floats, x100 integers and 32-bit integers, the conductivity values of 5.21 devices, and the main configuration and status registers.</p>
<p>This page lists <strong>40 Modbus registers</strong> for the KELLER X-Line digital pressure transmitters, Series 30 / 40 (Modbus RTU) &mdash; 6 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
KELLER&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/keller/">KELLER</a></dd></div><div><dt>Model</dt><dd>X-Line digital pressure transmitters, Series 30 / 40 (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/valves-actuators-sensors/">Sensor (pressure transmitter)</a></dd></div><div><dt>Registers</dt><dd>40 (6 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Firmware</dt><dd>Class.Group 5.20-10.40 and later, 5.21-xx.xx, 5.24-xx.xx (older 5.20-5.50 only supports the floats at 0x0000-0x000A and the 16-bit integers)</dd></div><div><dt>Also known as</dt><dd>Series 30X, Series 33X, Series 35X, Series 36X, Series 46X, PAA-33X, PR-33X, PA-36XW, Class.Group 5.20, Class.Group 5.21, Class.Group 5.24</dd></div><div><dt>Source document</dt><dd><a href="https://us.keller-pressure.com/file-cache/website_component/5e2f29419d8b1060a188c377/manuals/1625167998276" rel="nofollow noopener" target="_blank">Description of the Communication protocol for X-Line Pressure Transmitters from KELLER (Class.Group 5.20, 5.21, 5.24) &middot; Version 3.7 &middot; rev. 2020-11</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/keller/x-line-series-30-40.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/keller/x-line-series-30-40.json">JSON</a>
  <a class="btn" href="https://us.keller-pressure.com/file-cache/website_component/5e2f29419d8b1060a188c377/manuals/1625167998276" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: KELLER X-Line digital pressure transmitters, Series 30 / 40 (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Read 4 registers from 0x0100 (function 03) for P1 and its temperature as ABCD floats, or 0x0002-0x000B for all process values. Use the x100 integers at 0x0010 if your master has no float support.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-2">HR 2</a></td><td class="n">P1 pressure</td><td class="f">FLOAT32 ABCD</td><td>Pressure P1 (bar)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8">HR 8</a></td><td class="n">TOB1 sensor 1 temperature</td><td class="f">FLOAT32 ABCD</td><td>Sensor temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-256">HR 256</a></td><td class="n">P1 pressure (block 2)</td><td class="f">FLOAT32 ABCD</td><td>P1 + TOB1 in one read</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-524">HR 524</a></td><td class="n">Device status</td><td class="f">BITMAP16</td><td>Channel error bits</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-17">HR 17</a></td><td class="n">P1 (integer x100)</td><td class="f">INT16</td><td>P1 as x100 integer</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus is always active alongside the KELLER protocol; no initialisation command is needed.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Modbus CRC is sent low byte first; the KELLER protocol sends it high byte first.</li><li>Address 250 reaches any device regardless of its address (point-to-point use only).</li><li>Older firmware limits a read to 2 or 4 registers per request.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Defaults: address 1, 9600 baud, 8N1. 115200 baud, parity and 2 stop bits are set in register 0x0200.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Single-register writes (function 06) are refused in the 0x03xx and 0xFFxx ranges and on float registers; use function 16.</li></ul>
</section>
<h2 id="registers">KELLER X-Line digital pressure transmitters, Series 30 / 40 (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>40</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">40 of 40 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">KELLER X-Line digital pressure transmitters, Series 30 / 40 (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 0x0000</small></td><td class="n">CH0 calculated value</td><td class="d">Customer-specific calculated channel.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 0x0002</small></td><td class="n">P1 pressure</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 0x0004</small></td><td class="n">P2 pressure</td><td class="d">Second pressure sensor, if fitted.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 0x0006</small></td><td class="n">T temperature</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 0x0008</small></td><td class="n">TOB1 sensor 1 temperature</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 0x000A</small></td><td class="n">TOB2 sensor 2 temperature</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 0x0010</small></td><td class="n">CH0 (integer x100)</td><td class="d">32767 = error/overflow.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 0x0011</small></td><td class="n">P1 (integer x100)</td><td class="d">Range +/-327 bar.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 0x0012</small></td><td class="n">P2 (integer x100)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc 0x0013</small></td><td class="n">T (integer x100)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 0x0014</small></td><td class="n">TOB1 (integer x100)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc 0x0015</small></td><td class="n">TOB2 (integer x100)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32<small>doc 0x0020</small></td><td class="n">CH0 (32-bit integer)</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.00001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34<small>doc 0x0022</small></td><td class="n">P1 (32-bit integer)</td><td class="d">Pascal (1e-5 bar).</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36<small>doc 0x0024</small></td><td class="n">P2 (32-bit integer)</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-38"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">38<small>doc 0x0026</small></td><td class="n">T (32-bit integer)</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40<small>doc 0x0028</small></td><td class="n">TOB1 (32-bit integer)</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-42"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42<small>doc 0x002A</small></td><td class="n">TOB2 (32-bit integer)</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-256"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">256<small>doc 0x0100</small></td><td class="n">P1 pressure (block 2)</td><td class="d">Same as 0x0002, regrouped for one-shot reads.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-258"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">258<small>doc 0x0102</small></td><td class="n">TOB1 temperature (block 2)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-260"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">260<small>doc 0x0104</small></td><td class="n">P2 pressure (block 2)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-262"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">262<small>doc 0x0106</small></td><td class="n">TOB2 temperature (block 2)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-264"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">264<small>doc 0x0108</small></td><td class="n">P1 pressure (block 2, copy)</td><td class="d">Class.Group 5.21 / 5.24.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-266"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">266<small>doc 0x010A</small></td><td class="n">T temperature (block 2)</td><td class="d">Class.Group 5.21 / 5.24.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-268"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">268<small>doc 0x010C</small></td><td class="n">Conductivity, temperature compensated</td><td class="d">5.21 devices with conductivity only.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>mS/cm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-270"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">270<small>doc 0x010E</small></td><td class="n">Conductivity, raw</td><td class="d">5.21 devices with conductivity only.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>mS/cm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-512"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">512<small>doc 0x0200</small></td><td class="n">UART settings</td><td class="d">Bits 0-3 baud (0 = 9600, 1 = 115200).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 4 = Parity enabled; bit 5 = Even parity (0 = odd); bit 6 = 2 stop bits (5.21/5.24)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-514"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">514<small>doc 0x0202</small></td><td class="n">Serial number high word</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-515"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">515<small>doc 0x0203</small></td><td class="n">Serial number low word</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-516"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">516<small>doc 0x0204</small></td><td class="n">Active pressure channels</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = P1; bit 2 = P2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-517"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">517<small>doc 0x0205</small></td><td class="n">Active temperature channels</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 3 = T; bit 4 = TOB1; bit 5 = TOB2; bit 7 = Conductivity (5.21)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-518"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">518<small>doc 0x0206</small></td><td class="n">CH0 calculation mode</td><td class="d">Restart needed after change.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Inactive; 1 = P1-P2; 2 = P2-P1; 3 = sqrt(P1); 4 = sqrt(P2); 5 = sqrt(P1-P2); 6 = sqrt(P2-P1); 11 = abs(P1); 12 = abs(P1-P2); 13 = Line-pressure compensated dP (factory); 14 = Straight-line fit of P1; 15 = PT1000 temperature</td></tr>
<tr data-row data-type="holding_register" id="r-hr-521"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">521<small>doc 0x0209</small></td><td class="n">Sensor type (P-Mode)</td><td class="d">Low nibble P1, high nibble P2: 0 = PR relative, 1 = PA absolute, 2 = PAA absolute.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-522"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">522<small>doc 0x020A</small></td><td class="n">Filter control</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Adaptive filter P1/P2 on; bit 1 = Low-pass filter T/TOB1/TOB2 on</td></tr>
<tr data-row data-type="holding_register" id="r-hr-524"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">524<small>doc 0x020C</small></td><td class="n">Device status</td><td class="d">Set bit = error in that channel.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = CH0 error; bit 1 = P1 error; bit 2 = P2 error; bit 3 = T error; bit 4 = TOB1 error; bit 5 = TOB2 error; bit 6 = ERR2 analog output computation error; bit 7 = /STD power-up mode</td></tr>
<tr data-row data-type="holding_register" id="r-hr-525"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">525<small>doc 0x020D</small></td><td class="n">Device address</td><td class="d">1-247, default 1; 250 = transparent.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-526"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">526<small>doc 0x020E</small></td><td class="n">Firmware Class.Group</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-527"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">527<small>doc 0x020F</small></td><td class="n">Firmware Year.Week</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-533"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">533<small>doc 0x0215</small></td><td class="n">Inter-frame time at 9600 baud</td><td class="d">Default 35 (3.5 ms); 5.21-16.50+ and 5.24.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-534"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">534<small>doc 0x0216</small></td><td class="n">Inter-frame time at 115200 baud</td><td class="d">Default 18 (1.8 ms).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Floats and 32-bit integers are high word first (ABCD): the register map labels the first register HWord, the float chapter puts the exponent byte in register 0, and the worked P1 read returns 3F 75 F0 7B = 0.9607 bar.</li><li>Each channel must be read in one request starting on an even address; an odd start returns exception 2.</li><li>Inactive channels read NaN (float), 32767 (16-bit) or 2147483647 (32-bit); over/underflow reads +/- infinity in the float range.</li><li>Which ranges exist depends on firmware: 32-bit integers need 5.20-12.28 or later; 16-bit integers work on 5.20-5.50 and on 5.20-12.28 or later but not on 5.20-10.40; the 0x0100 block and the 0x02xx configuration range need 5.20-10.40 or later.</li><li>Left out: the coefficient ranges (0x03xx, 0x3xxx, 0x40xx), command registers above 0xFF00, conductivity range/compensation settings and the ASCII serial number.</li><li>The KELLER bus protocol (functions 30-100) runs on the same line; this map covers only the Modbus functions 3, 6, 8 and 16.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the KELLER X-Line digital pressure transmitters, Series 30 / 40 (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the KELLER X-Line digital pressure transmitters, Series 30 / 40 (Modbus RTU) have?</summary><p>This map lists 40 registers: 40 holding registers. 6 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the KELLER X-Line digital pressure transmitters, Series 30 / 40 (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The document gives the start address (StAdd) in hex exactly as it goes into the request; its example reads P1 with start address 0x0002.</p></details><details><summary>What byte order does the KELLER X-Line digital pressure transmitters, Series 30 / 40 (Modbus RTU) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the KELLER X-Line digital pressure transmitters, Series 30 / 40 (Modbus RTU)?</summary><p>Start with HR 2 P1 pressure (Pressure P1 (bar)); HR 8 TOB1 sensor 1 temperature (Sensor temperature); HR 256 P1 pressure (block 2) (P1 + TOB1 in one read); HR 524 Device status (Channel error bits); HR 17 P1 (integer x100) (P1 as x100 integer).</p></details><details><summary>How do I enable Modbus control of the KELLER X-Line digital pressure transmitters, Series 30 / 40 (Modbus RTU)?</summary><p>Modbus is always active alongside the KELLER protocol; no initialisation command is needed.</p></details><details><summary>Where is the official KELLER X-Line digital pressure transmitters, Series 30 / 40 (Modbus RTU) Modbus documentation?</summary><p>The source is Description of the Communication protocol for X-Line Pressure Transmitters from KELLER (Class.Group 5.20, 5.21, 5.24) (Version 3.7), revision 2020-11, published free by KELLER at https://us.keller-pressure.com/file-cache/website_component/5e2f29419d8b1060a188c377/manuals/1625167998276.</p></details></div>
<h2>Other valves, actuators &amp; sensors register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/rle-technologies/ld5200" data-row><span class="k">Sensor (leak detection controller)</span><h3>RLE Technologies LD5200 leak detection controller (Modbus RTU / Modbus TCP slave)</h3><p>RLE LD5200 distance-read leak detection controller, user guide version 04.22 (firmware 2.3.1).</p><div class="meta">47 registers &middot; 4 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: LD5200</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/sgxl" data-row><span class="k">Sensor (signal conditioner)</span><h3>Shinko Technos SGxL signal conditioner series (Modbus RTU)</h3><p>Shinko SGxL signal conditioners (SGBL, SGCL, SGDL, SGIL, SGLL, SGML, SGPL, SGRL, SGSL, SGTL, SGUL); SGFL and SGJL are not covered. Manual No.SGxL1CE3.</p><div class="meta">46 registers &middot; 41 writable &middot; RTU</div><span class="sr-only"> Also known as: SGBL, SGCL, SGDL, SGIL, SGLL, SGML, SGPL, SGRL, SGSL, SGTL, SGUL</span></a></li><li><a class="card" href="/modbus-register-maps/teledyne/spyglass-sg50-f" data-row><span class="k">Sensor (flame detector)</span><h3>Teledyne Gas and Flame Detection Spyglass SG50-F flame detector (Modbus RTU)</h3><p>Teledyne Spyglass SG50-F optical flame detectors (IR3, UV-IR, IR3-H2 and HD video variants) with RS-485 Modbus RTU, communication manual SG50FMODBUS-EN rev 1.0.</p><div class="meta">19 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: SG50-F, Spyglass SG50-F, IR3-HD, UV-IR, IR3, UV-IR-HD, IR3-H2-HD, IR3-H2, UV-IR-F, UV-IR-F-HD</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tsm400-4-cpth" data-row><span class="k">Sensor (CO2 / humidity / temperature / pressure)</span><h3>Teracom TSM400-4-CPTH Modbus CO2, humidity, temperature and pressure multi-sensor</h3><p>TSM400-4-CPTH per the Teracom TSM400-4-CPTH user manual TSM400-4-CPTH-R1.9.</p><div class="meta">62 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: TSM400-4-CPTH</span></a></li><li><a class="card" href="/modbus-register-maps/vaisala/dmt153" data-row><span class="k">Sensor (dew point transmitter)</span><h3>Vaisala DMT153 dew point transmitter (Modbus RTU)</h3><p>DMT153 trace-moisture dew point transmitter, Modbus RTU interface (user guide M213149EN-B).</p><div class="meta">57 registers &middot; 40 writable &middot; RTU</div><span class="sr-only"> Also known as: DMT153, DRYCAP DMT153</span></a></li><li><a class="card" href="/modbus-register-maps/vaisala/hmp-series-hmp1-hmp9" data-row><span class="k">Sensor (humidity and temperature probe)</span><h3>Vaisala HMP Series (HMP1-HMP9) with MMP8 and TMP1 probes (Modbus RTU)</h3><p>Vaisala HMP1/3/4/5/7/8/9, TMP1 and MMP8 probes with the Modbus RTU interface (user guide M212022EN-M).</p><div class="meta">67 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: HMP1, HMP3, HMP4, HMP5, HMP7, HMP8, HMP9, TMP1, MMP8</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/valves-actuators-sensors/">All valves, actuators &amp; sensors Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://us.keller-pressure.com/file-cache/website_component/5e2f29419d8b1060a188c377/manuals/1625167998276" rel="nofollow noopener" target="_blank">Description of the Communication protocol for X-Line Pressure Transmitters from KELLER (Class.Group 5.20, 5.21, 5.24) &middot; Version 3.7 &middot; rev. 2020-11</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
