<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>KMB systems SMC/SMY Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="KMB systems SMC/SMY Modbus register map: 41 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/kmb-systems/modbus-v4-analysers">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="KMB systems SMC/SMY Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="KMB systems SMC/SMY Modbus register map: 41 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/kmb-systems/modbus-v4-analysers">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="KMB systems SMC/SMY Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="KMB systems SMC/SMY Modbus register map: 41 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/kmb-systems/modbus-v4-analysers",
   "url": "https://easymodbus.com/modbus-register-maps/kmb-systems/modbus-v4-analysers",
   "name": "KMB systems SMC/SMY Modbus Register List & Map | Easy Modbus",
   "description": "KMB systems SMC/SMY Modbus register map: 41 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/kmb-systems/modbus-v4-analysers#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/kmb-systems/modbus-v4-analysers#dataset",
   "name": "KMB systems SMC / SMY / SMZ / ARTIQ power analysers (Modbus manual v4.0) Modbus register map",
   "description": "KMB systems (Czech Republic) builds the SMC, SMY, SMZ, SML, PA and ARTIQ families of power meters and power-quality analysers. Firmware 4.x devices share one Modbus register map over RS-485 (Modbus RTU, auto-detected alongside KMB's own protocol) or Ethernet (Modbus TCP, port 502). This map covers the compact 19000-19121 block of the most-used values as IEEE floats with units, power factor, status and identification. KMB systems SMC/SMY Modbus register map: 41 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/kmb-systems/modbus-v4-analysers",
   "keywords": [
    "KMB systems SMC / SMY / SMZ / ARTIQ power analysers (Modbus manual v4.0) Modbus register map",
    "KMB systems SMC / SMY / SMZ / ARTIQ power analysers (Modbus manual v4.0) Modbus registers",
    "KMB systems Modbus map",
    "SMC 133 Modbus register map",
    "SMC 144 Modbus register map",
    "PA 144 Modbus register map",
    "SML 133 Modbus register map",
    "SMM 133 Modbus register map",
    "SMC 118 Modbus register map",
    "SMY 133 Modbus register map",
    "SMY 134 Modbus register map",
    "SMP 133 Modbus register map",
    "SMZ 133 Modbus register map",
    "SMC 235 Modbus register map",
    "SMC 233 Modbus register map",
    "ARTIQ 235 Modbus register map",
    "ARTIQ 233 Modbus register map",
    "BC 235 Modbus register map",
    "BCPM 233 Modbus register map",
    "EMU 3 Modbus register map",
    "SMZ 244 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus-TCP and Modbus-RTU protocol documentation for panel meters, power quality analyzers and power factor controllers",
    "url": "https://kmb.cz/en/download/download-documents/4-application-notes?download=200:modbus-manual-v4-0-en",
    "author": {
     "@type": "Organization",
     "name": "KMB systems"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "KMB systems SMC / SMY / SMZ / ARTIQ power analysers (Modbus manual v4.0)",
    "description": "Power meter (power quality analyser)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/kmb-systems/modbus-v4-analysers.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/kmb-systems/modbus-v4-analysers.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the KMB systems SMC / SMY / SMZ / ARTIQ power analysers (Modbus manual v4.0) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 41 registers: 41 input registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the KMB systems SMC / SMY / SMZ / ARTIQ power analysers (Modbus manual v4.0) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Addresses are printed in decimal and hex as PDU (wire) addresses. The manual's modpoll examples use the -0 switch ('Modbus PDU addressing') with -r 528 for the device number and -r 4352 for the voltages, and a footnote says that without -0 every address would need +1."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the KMB systems SMC / SMY / SMZ / ARTIQ power analysers (Modbus manual v4.0) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the KMB systems SMC / SMY / SMZ / ARTIQ power analysers (Modbus manual v4.0)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 19000 Voltage L1-N (Voltage L1-N); IR 19012 Current L1 (Current L1); IR 19026 Active power total (Total active power); IR 19034 Apparent power total (Total apparent power); IR 19050 Frequency (Frequency); IR 4864 Power factor total (Total power factor); IR 4097 Error code (Instrument error flags (0 = OK))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the KMB systems SMC / SMY / SMZ / ARTIQ power analysers (Modbus manual v4.0)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus TCP is on by default on Ethernet models (port 502, configurable with the TCP/IP settings). For RS-485 set the device address, baud rate and parity in the instrument (see its user manual); Modbus RTU is detected automatically."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official KMB systems SMC / SMY / SMZ / ARTIQ power analysers (Modbus manual v4.0) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus-TCP and Modbus-RTU protocol documentation for panel meters, power quality analyzers and power factor controllers (Modbus manual v4.0 EN rev 1.8), revision 2023-01-19, published free by KMB systems at https://kmb.cz/en/download/download-documents/4-application-notes?download=200:modbus-manual-v4-0-en."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "KMB systems",
     "item": "https://easymodbus.com/modbus-register-maps/kmb-systems/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "SMC / SMY / SMZ / ARTIQ power analysers (Modbus manual v4.0)",
     "item": "https://easymodbus.com/modbus-register-maps/kmb-systems/modbus-v4-analysers"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/kmb-systems/">KMB systems</a></li><li aria-current="page">SMC / SMY / SMZ / ARTIQ power analysers (Modbus manual v4.0)</li></ol>
<p class="eyebrow">Power meter (power quality analyser) &middot; Modbus register map</p><h1><span class="mfr">KMB systems</span> SMC / SMY / SMZ / ARTIQ power analysers (Modbus manual v4.0) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>KMB systems (Czech Republic) builds the SMC, SMY, SMZ, SML, PA and ARTIQ families of power meters and power-quality analysers. Firmware 4.x devices share one Modbus register map over RS-485 (Modbus RTU, auto-detected alongside KMB&#x27;s own protocol) or Ethernet (Modbus TCP, port 502). This map covers the compact 19000-19121 block of the most-used values as IEEE floats with units, power factor, status and identification.</p>
<p>This page lists <strong>41 Modbus registers</strong> for the KMB systems SMC / SMY / SMZ / ARTIQ power analysers (Modbus manual v4.0) &mdash; 0 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
KMB systems&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/kmb-systems/">KMB systems</a></dd></div><div><dt>Model</dt><dd>SMC / SMY / SMZ / ARTIQ power analysers (Modbus manual v4.0)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Power meter (power quality analyser)</a></dd></div><div><dt>Registers</dt><dd>41 (0 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>8N1</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Firmware</dt><dd>4.x (document lists FW compatibility up to 4.x releases)</dd></div><div><dt>Also known as</dt><dd>SMC 133, SMC 144, PA 144, SML 133, SMM 133, SMC 118, SMY 133, SMY 134, SMP 133, SMZ 133, SMC 235, SMC 233, ARTIQ 235, ARTIQ 233, BC 235, BCPM 233, EMU 3, SMZ 244</dd></div><div><dt>Source document</dt><dd><a href="https://kmb.cz/en/download/download-documents/4-application-notes?download=200:modbus-manual-v4-0-en" rel="nofollow noopener" target="_blank">Modbus-TCP and Modbus-RTU protocol documentation for panel meters, power quality analyzers and power factor controllers &middot; Modbus manual v4.0 EN rev 1.8 &middot; rev. 2023-01-19</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/kmb-systems/modbus-v4-analysers.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/kmb-systems/modbus-v4-analysers.json">JSON</a>
  <a class="btn" href="https://kmb.cz/en/download/download-documents/4-application-notes?download=200:modbus-manual-v4-0-en" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: KMB systems SMC / SMY / SMZ / ARTIQ power analysers (Modbus manual v4.0)</h2>
<div class="answer"><b>Integration in brief</b><p>Read input registers (function 04) from 19000 for 27 floats: phase and line voltages, currents, P/Q/S per phase and total, CosPhi, frequency and phase order. Use function 03 on the same block if you want the averaged values.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-19000">IR 19000</a></td><td class="n">Voltage L1-N</td><td class="f">FLOAT32 ABCD</td><td>Voltage L1-N</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-19012">IR 19012</a></td><td class="n">Current L1</td><td class="f">FLOAT32 ABCD</td><td>Current L1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-19026">IR 19026</a></td><td class="n">Active power total</td><td class="f">FLOAT32 ABCD</td><td>Total active power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-19034">IR 19034</a></td><td class="n">Apparent power total</td><td class="f">FLOAT32 ABCD</td><td>Total apparent power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-19050">IR 19050</a></td><td class="n">Frequency</td><td class="f">FLOAT32 ABCD</td><td>Frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-4864">IR 4864</a></td><td class="n">Power factor total</td><td class="f">FLOAT32 ABCD</td><td>Total power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-4097">IR 4097</a></td><td class="n">Error code</td><td class="f">UINT32 ABCD</td><td>Instrument error flags (0 = OK)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus TCP is on by default on Ethernet models (port 502, configurable with the TCP/IP settings). For RS-485 set the device address, baud rate and parity in the instrument (see its user manual); Modbus RTU is detected automatically.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Addresses are 0-based PDU addresses.</li><li>Function 03 and 04 on the same address return average vs actual values.</li><li>Floats are big-endian.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Device address 1-248 (0 and 249-255 reserved).</li><li>At least three Modbus TCP masters can connect at once; each must wait for a reply before the next request.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Multi-feeder devices answer feeder 2-12 data on extra Modbus addresses, not extra registers.</li><li>The instrument replies within 200 ms; set master timeouts accordingly.</li></ul>
</section>
<h2 id="registers">KMB systems SMC / SMY / SMZ / ARTIQ power analysers (Modbus manual v4.0) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>41</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">41 of 41 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">KMB systems SMC / SMY / SMZ / ARTIQ power analysers (Modbus manual v4.0) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-520"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">520<small>doc 520 (0x0208)</small></td><td class="n">Props type (device family)</td><td class="d">e.g. 0x0050 DIN-rail analysers, 0x0030 panel analysers, 0x0100 high-end PQ line, 0x0040 NOVAR.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-521"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">521<small>doc 521 (0x0209)</small></td><td class="n">Device type</td><td class="d">Exact instrument code within the family (see manual 3.4).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4096"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4096<small>doc 4096 (0x1000)</small></td><td class="n">Configuration change counter</td><td class="d">Increments on every configuration change.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4097"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4097<small>doc 4097 (0x1001)</small></td><td class="n">Error code</td><td class="d">0 = all OK; bit set = possible problem.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = RAM error; bit 1 = Instrument configuration error; bit 2 = Calibration error; bit 3 = Remote communication module error (WiFi/ZigBee); bit 4 = Clock (RTC) error; bit 7 = Archive error; bit 8 = Flash memory error; bit 9 = Display error</td></tr>
<tr data-row data-type="input_register" id="r-ir-4864"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4864<small>doc 4864 (0x1300)</small></td><td class="n">Power factor total</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4870"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4870<small>doc 4870 (0x1306)</small></td><td class="n">Power factor L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4872"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4872<small>doc 4872 (0x1308)</small></td><td class="n">Power factor L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4874"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4874<small>doc 4874 (0x130A)</small></td><td class="n">Power factor L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19000"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19000</td><td class="n">Voltage L1-N</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19002"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19002</td><td class="n">Voltage L2-N</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19004"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19004</td><td class="n">Voltage L3-N</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19006"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19006</td><td class="n">Voltage L1-L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19008"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19008</td><td class="n">Voltage L2-L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19010"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19010</td><td class="n">Voltage L3-L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19012"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19012</td><td class="n">Current L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19014"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19014</td><td class="n">Current L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19016"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19016</td><td class="n">Current L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19018"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19018</td><td class="n">Neutral current (calculated)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19020"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19020</td><td class="n">Active power L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19022"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19022</td><td class="n">Active power L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19024"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19024</td><td class="n">Active power L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19026"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19026</td><td class="n">Active power total</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19028"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19028</td><td class="n">Apparent power L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19030"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19030</td><td class="n">Apparent power L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19032"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19032</td><td class="n">Apparent power L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19034"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19034</td><td class="n">Apparent power total</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19036"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19036</td><td class="n">Reactive power L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19038"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19038</td><td class="n">Reactive power L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19040"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19040</td><td class="n">Reactive power L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19042"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19042</td><td class="n">Reactive power total</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19044"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19044</td><td class="n">CosPhi L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19046"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19046</td><td class="n">CosPhi L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19048"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19048</td><td class="n">CosPhi L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19050"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19050</td><td class="n">Frequency</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19052"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19052</td><td class="n">Phase order</td><td class="d">1 = correct 1-2-3, -1 = inverted 1-3-2, 0 = unknown (as a float).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19110"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19110</td><td class="n">THD voltage L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19112"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19112</td><td class="n">THD voltage L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19114"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19114</td><td class="n">THD voltage L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19116"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19116</td><td class="n">THD current L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19118"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19118</td><td class="n">THD current L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19120"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19120</td><td class="n">THD current L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Encoding (2.3): multi-byte values are big-endian and 32/64-bit values run MSB to LSB across consecutive registers, so floats are ABCD. The modpoll example reads voltages around 236 V as big-endian floats.</li><li>Function 04 (input registers) returns actual 200 ms values; function 03 (holding registers) on the same addresses returns the averaged values set up in the instrument. Registers are listed here as input registers.</li><li>Left out: the energy rows of the 19000 block (19054-19108). Their unit column says Wh / VAh / varh while the block&#x27;s introduction says the registers give total kWh/kvarh counts, so the unit is ambiguous. The 0x2000 energy block (64-bit doubles) has no unit stated, so it is left out as well.</li><li>Left out: the device number (528, printed only as &#x27;32b&#x27; with no signed/unsigned type), the detailed actual-data blocks 0x1100-0x13xx (no units printed), harmonics, archives, aggregated min/max blocks, RCM, PQ and NOVAR power-factor-controller registers, and the configuration/reset blocks.</li><li>Multi-feeder instruments use the device address for feeder 1 and mirror the map for feeders 2-12 at address (X-1) x 20 + base address; their base address is limited to 1-20.</li><li>Over RS-485 the device recognises Modbus RTU and KMB&#x27;s own protocol automatically. The manual says KMB devices default to no parity; device address and baud must be set per the user manual.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the KMB systems SMC / SMY / SMZ / ARTIQ power analysers (Modbus manual v4.0)</h2><div class="faq"><details open><summary>What Modbus registers does the KMB systems SMC / SMY / SMZ / ARTIQ power analysers (Modbus manual v4.0) have?</summary><p>This map lists 41 registers: 41 input registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the KMB systems SMC / SMY / SMZ / ARTIQ power analysers (Modbus manual v4.0) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Addresses are printed in decimal and hex as PDU (wire) addresses. The manual&#x27;s modpoll examples use the -0 switch (&#x27;Modbus PDU addressing&#x27;) with -r 528 for the device number and -r 4352 for the voltages, and a footnote says that without -0 every address would need +1.</p></details><details><summary>What byte order does the KMB systems SMC / SMY / SMZ / ARTIQ power analysers (Modbus manual v4.0) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the KMB systems SMC / SMY / SMZ / ARTIQ power analysers (Modbus manual v4.0)?</summary><p>Start with IR 19000 Voltage L1-N (Voltage L1-N); IR 19012 Current L1 (Current L1); IR 19026 Active power total (Total active power); IR 19034 Apparent power total (Total apparent power); IR 19050 Frequency (Frequency); IR 4864 Power factor total (Total power factor); IR 4097 Error code (Instrument error flags (0 = OK)).</p></details><details><summary>How do I enable Modbus control of the KMB systems SMC / SMY / SMZ / ARTIQ power analysers (Modbus manual v4.0)?</summary><p>Modbus TCP is on by default on Ethernet models (port 502, configurable with the TCP/IP settings). For RS-485 set the device address, baud rate and parity in the instrument (see its user manual); Modbus RTU is detected automatically.</p></details><details><summary>Where is the official KMB systems SMC / SMY / SMZ / ARTIQ power analysers (Modbus manual v4.0) Modbus documentation?</summary><p>The source is Modbus-TCP and Modbus-RTU protocol documentation for panel meters, power quality analyzers and power factor controllers (Modbus manual v4.0 EN rev 1.8), revision 2023-01-19, published free by KMB systems at https://kmb.cz/en/download/download-documents/4-application-notes?download=200:modbus-manual-v4-0-en.</p></details></div>
<h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/lmi/excel-xr" data-row><span class="k">Pump (chemical metering pump)</span><h3>LMI Excel XR series electronic metering pump (Modbus RTU)</h3><p>LMI Excel XR electronic metering pumps fitted with the Modbus RTU interface (manual 55312 rev 04).</p><div class="meta">104 registers &middot; 50 writable &middot; RTU</div><span class="sr-only"> Also known as: Excel XR, LMI Excel XR, Milton Roy Excel XR, Excel XR Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/lumel/nmid12" data-row><span class="k">Energy meter (DIN-rail, single-phase, MID)</span><h3>Lumel NMID11 / NMID12 / NMID13 single-phase energy meter</h3><p>Modbus RTU versions of the NMID11, NMID12 and NMID13 meters (NMID11/NMID13 are the CT-connected models); the LITE and MBUS versions have no Modbus port.</p><div class="meta">86 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: NMID11, NMID12, NMID13</span></a></li><li><a class="card" href="/modbus-register-maps/northern-design/cube-350" data-row><span class="k">Power meter</span><h3>Northern Design Cube 350 panel power meter (Modbus RTU option)</h3><p>Cube 350 three-phase panel meters fitted with the RS-485 Modbus option, per the June 2010 comms manual.</p><div class="meta">86 registers &middot; 35 writable &middot; RTU</div><span class="sr-only"> Also known as: Cube350, ND Cube 350, Northern Design Cube350</span></a></li><li><a class="card" href="/modbus-register-maps/peacefair/pzem-014-016" data-row><span class="k">Energy meter module</span><h3>Peacefair PZEM-014 / PZEM-016</h3><p>Peacefair PZEM-014 (10 A shunt) and PZEM-016 (100 A CT) single-phase AC RS485 modules; the PZEM-004T V3.0 (TTL UART) datasheet prints the identical register map.</p><div class="meta">9 registers &middot; 2 writable &middot; RTU</div><span class="sr-only"> Also known as: PZEM-014, PZEM-016, PZEM-004T V3.0, PZEM-004T-10A, PZEM-004T-100A</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-delta-power-nx" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH Delta Power NX multifunction power meter</h3><p>Rishabh RISH Delta Power NX programmable panel meters with RS-485 Modbus RTU, per operating manual AMAN-00IM-0117 Rev. E.</p><div class="meta">89 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH Delta Power NX, Delta Power NX, RISH Delta Power</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-em3490ds" data-row><span class="k">Energy meter</span><h3>Rishabh Instruments RISH EM 3490 DS dual-source (utility/generator) energy meter</h3><p>Rishabh RISH EM 3490 DS dual-source energy meters (separate utility and generator energy) with RS-485 Modbus, per manual Rev G.</p><div class="meta">78 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH EM 3490 DS, EM3490DS, EM 3490DS</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://kmb.cz/en/download/download-documents/4-application-notes?download=200:modbus-manual-v4-0-en" rel="nofollow noopener" target="_blank">Modbus-TCP and Modbus-RTU protocol documentation for panel meters, power quality analyzers and power factor controllers &middot; Modbus manual v4.0 EN rev 1.8 &middot; rev. 2023-01-19</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
