{
 "manufacturer": "Kohler",
 "manufacturer_slug": "kohler",
 "model": "Decision-Maker 3500 generator set controller",
 "model_slug": "decision-maker-3500",
 "short_model": "DM3500",
 "aliases": [
  "Decision-Maker 3500",
  "DEC3500",
  "DEC 3500"
 ],
 "equipment_type": "Generator controller",
 "applies_to": "Kohler Decision-Maker 3500 generator set controllers (Modbus map version 2; some registers need firmware 1.4 or later), Modbus RTU on RS-485.",
 "summary": "The Decision-Maker 3500 is a Kohler generator set controller whose map also carries bus, synchronizing and generator management data. Its Modbus RTU map reports generator and bus electrical values as percentages of the set's ratings, engine data, run-time counters, genset state and master switch position, plus event logs and configuration. This map covers the electrical, engine, run-time, rating and status registers.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "Modicon",
  "note": "The manual prints 6-digit holding-register references (400001 = first holding register; 409999 is register 49999 in 5-digit form), so 400001 is wire address 0 and 400652 is wire address 651."
 },
 "default_word_order": "CDAB",
 "firmware": "Map version 2; firmware 1.4 or later for some registers",
 "source": {
  "title": "Modbus Communications Protocol Operation (generator set, transfer switch and power monitor controllers)",
  "doc_number": "TP-6113 12/21p",
  "revision_date": "2021-12",
  "url": "https://resources.kohler.com/power/kohler/industrial/pdf/tp6113.pdf",
  "pages": "Serial settings and data types pp. 15-16; function and exception codes p. 17; DM3500 setup pp. 81-82; registers pp. 83-103; registers 400652/400653 and invalid-data values p. 104"
 },
 "notes": [
  "Generator and bus voltages, currents and powers are reported as percent of the set's rated values (x100), not volts, amps or kW. Rated current is at 400108 and the kW rating at 400109; the rated voltage is the system voltage at 400105.",
  "32-bit UDINT counters are split into an LW register followed by an HW register, so they are listed CDAB.",
  "Left out: 400087-400088 (the low word is labelled controller total operation time while the high word is labelled unloaded hours), per-phase reactive and apparent power, phase angles, speed/voltage bias, the voltage/resistance/digital channel configuration blocks, time delays, protective relay and synchronizer settings, load management, generator management, event logs and the ID strings.",
  "Invalid-data flags: 0xFFC0 = register not supported in this application; 0x7FE0-0x7FFF = supported but the value is unknown (for example ECM sensors with the ECM unpowered).",
  "Registers marked in the manual as needing firmware 1.4 or later return errors on older firmware."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 0,
   "documented": "400001",
   "name": "Generator Voltage L1-L2",
   "description": "Percent of rated voltage, x100.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1,
   "documented": "400002",
   "name": "Generator Voltage L2-L3",
   "description": "Percent of rated voltage, x100.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "400003",
   "name": "Generator Voltage L3-L1",
   "description": "Percent of rated voltage, x100.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3,
   "documented": "400004",
   "name": "Generator Voltage L-L Average",
   "description": "Percent of rated voltage, x100.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4,
   "documented": "400005",
   "name": "Generator Voltage L1-N",
   "description": "Percent of rated voltage, x100.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5,
   "documented": "400006",
   "name": "Generator Voltage L2-N",
   "description": "Percent of rated voltage, x100.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6,
   "documented": "400007",
   "name": "Generator Voltage L3-N",
   "description": "Percent of rated voltage, x100.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7,
   "documented": "400008",
   "name": "Generator Voltage L-N Average",
   "description": "Percent of rated voltage, x100.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8,
   "documented": "400009",
   "name": "Generator Current L1",
   "description": "Percent of rated current, x100.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9,
   "documented": "400010",
   "name": "Generator Current L2",
   "description": "Percent of rated current, x100.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10,
   "documented": "400011",
   "name": "Generator Current L3",
   "description": "Percent of rated current, x100.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11,
   "documented": "400012",
   "name": "Generator Current Average",
   "description": "Percent of rated current, x100.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12,
   "documented": "400013",
   "name": "Generator Frequency",
   "description": "x100.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13,
   "documented": "400014",
   "name": "Generator Real Power L1",
   "description": "Percent of rated kW, x100. Full load per phase = 33.3%.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14,
   "documented": "400015",
   "name": "Generator Real Power L2",
   "description": "Percent of rated kW, x100.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15,
   "documented": "400016",
   "name": "Generator Real Power L3",
   "description": "Percent of rated kW, x100.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 16,
   "documented": "400017",
   "name": "Generator Total Real Power",
   "description": "Percent of rated kW, x100.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 20,
   "documented": "400021",
   "name": "Generator Reactive Power",
   "description": "Percent of rated kW, x100. Full reactive load = 75%.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24,
   "documented": "400025",
   "name": "Generator Apparent Power",
   "description": "Percent of rated kW, x100. Full alternator load = 125%.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 25,
   "documented": "400026",
   "name": "Generator Power Factor L1",
   "description": "x100; negative = reverse power.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 26,
   "documented": "400027",
   "name": "Generator Power Factor L2",
   "description": "x100; negative = reverse power.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 27,
   "documented": "400028",
   "name": "Generator Power Factor L3",
   "description": "x100; negative = reverse power.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 28,
   "documented": "400029",
   "name": "Generator Power Factor",
   "description": "x100; negative = reverse power.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 34,
   "documented": "400035",
   "name": "Phase Rotation",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Unknown",
    "1": "ABC",
    "2": "CBA",
    "3": "Single-phase"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 38,
   "documented": "400039",
   "name": "Generator Avg Current Lead/Lag",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Invalid",
    "1": "Leading",
    "2": "Lagging"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 43,
   "documented": "400044",
   "name": "Bus Voltage L1-L2",
   "description": "Percent of rated voltage, x100.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 46,
   "documented": "400047",
   "name": "Bus Voltage L-L Average",
   "description": "Percent of rated voltage, x100.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 47,
   "documented": "400048",
   "name": "Total Bus Real Power",
   "description": "Percent of rated kW, x100.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 49,
   "documented": "400050",
   "name": "Bus Frequency",
   "description": "x100.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 50,
   "documented": "400051",
   "name": "Bus Phase Rotation",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Unknown",
    "1": "ABC",
    "2": "CBA",
    "3": "Single-phase"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 58,
   "documented": "400059",
   "name": "Engine Oil Pressure",
   "description": "x10.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kPa",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 59,
   "documented": "400060",
   "name": "Engine Coolant Temperature",
   "description": "x10.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 60,
   "documented": "400061",
   "name": "Engine Speed",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "rpm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61,
   "documented": "400062",
   "name": "Battery Voltage",
   "description": "x10.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62,
   "documented": "400063",
   "name": "Controller Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 63,
   "documented": "400064",
   "name": "Engine Fuel Pressure",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kPa",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 64,
   "documented": "400065",
   "name": "Engine Fuel Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 65,
   "documented": "400066",
   "name": "Engine Fuel Rate",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "l/h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 66,
   "documented": "400067",
   "name": "Fuel Used During Last Run",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "l",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 67,
   "documented": "400068",
   "name": "Engine Coolant Pressure",
   "description": "x10.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kPa",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 68,
   "documented": "400069",
   "name": "Engine Coolant Level",
   "description": "x100.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 69,
   "documented": "400070",
   "name": "Engine Oil Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 70,
   "documented": "400071",
   "name": "Engine Oil Level",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 71,
   "documented": "400072",
   "name": "Engine Crankcase Pressure",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kPa",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 72,
   "documented": "400073",
   "name": "Intake Air Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 73,
   "documented": "400074",
   "name": "Intake Air Pressure",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kPa",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 75,
   "documented": "400076",
   "name": "ECM Battery Voltage",
   "description": "x10.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 82,
   "documented": "400083-400084",
   "name": "Total Runtime Hours",
   "description": "x10; LW at 400083, HW at 400084.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 84,
   "documented": "400085-400086",
   "name": "Total Runtime Loaded Hours",
   "description": "x10; LW first.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 88,
   "documented": "400089-400090",
   "name": "Total Runtime kW Hours",
   "description": "LW first.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 104,
   "documented": "400105",
   "name": "System Voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 105,
   "documented": "400106",
   "name": "System Frequency",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Hz",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 106,
   "documented": "400107",
   "name": "System Phase Connection",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Single-phase",
    "1": "Dog leg",
    "2": "Wye",
    "3": "Delta"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 107,
   "documented": "400108",
   "name": "Rated Current",
   "description": "Reference for the current percentages.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 108,
   "documented": "400109",
   "name": "Genset kW Rating",
   "description": "x10. Reference for the power percentages.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 109,
   "documented": "400110",
   "name": "System Battery Voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 110,
   "documented": "400111",
   "name": "Engine Run Speed",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "rpm",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 512,
   "documented": "400513",
   "name": "Total Number of Starts",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 513,
   "documented": "400514-400515",
   "name": "Runtime Hours Since Maintenance",
   "description": "x10; LW first.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 523,
   "documented": "400524",
   "name": "Operating Days Since Last Maintenance",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "days",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 524,
   "documented": "400525",
   "name": "Starts Since Last Maintenance",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 651,
   "documented": "400652",
   "name": "Status",
   "description": "Generator set state.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "Crank on",
    "2": "Crank pause",
    "3": "Idle",
    "4": "Running",
    "5": "Cool down",
    "6": "Stopping",
    "7": "Shutdown",
    "8": "Performing loaded test",
    "9": "Performing unloaded test",
    "10": "Performing variable speed exercise",
    "11": "Performing loaded exercise",
    "12": "Fuel priming",
    "13": "ECM powered",
    "14": "Fault cool down",
    "15": "Standby",
    "16": "Preheat",
    "17": "Performing unloaded full speed exercise",
    "18": "Performing full speed diagnostics",
    "19": "Stopped by generator management",
    "20": "Synchronizing",
    "21": "Protective relay tripped contactor",
    "22": "Start delay",
    "23": "Stationary regen",
    "24": "Choke"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 652,
   "documented": "400653",
   "name": "Master Switch Position",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Error",
    "1": "Auto",
    "2": "Off",
    "3": "Run"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 894,
   "documented": "400895",
   "name": "Number of Active Events",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9996,
   "documented": "409997",
   "name": "Vendor",
   "description": "7728 = Kohler Co.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9997,
   "documented": "409998",
   "name": "Modbus Map Version",
   "description": "2 for this map.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9998,
   "documented": "409999",
   "name": "Controller Type",
   "description": "49 = Decision-Maker 3500.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Read 400001-400039 for generator electrical values and 400059-400076 for engine data, then multiply the percentages by the ratings at 400105-400109 to get volts, amps and kW. Watch 400652 for genset state and 400653 for the master switch position.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 3,
    "why": "Generator L-L average voltage, % of rated"
   },
   {
    "table": "holding_register",
    "address": 11,
    "why": "Generator average current, % of rated"
   },
   {
    "table": "holding_register",
    "address": 12,
    "why": "Generator frequency"
   },
   {
    "table": "holding_register",
    "address": 16,
    "why": "Total real power, % of rated kW"
   },
   {
    "table": "holding_register",
    "address": 60,
    "why": "Engine speed"
   },
   {
    "table": "holding_register",
    "address": 61,
    "why": "Battery voltage"
   },
   {
    "table": "holding_register",
    "address": 651,
    "why": "Genset state"
   },
   {
    "table": "holding_register",
    "address": 652,
    "why": "Master switch position"
   }
  ],
  "enable": "Use Kohler SiteTech to set the Modbus address (1-247, unique per unit) and baud rate (9600, 19200, 38400 or 57600) on the controller.",
  "watchdog": null,
  "quirks": [
   "Electrical values are percent of rating, not engineering units.",
   "Counters use LW/HW register pairs (low word first).",
   "0xFFC0 in any register means unsupported in this application."
  ],
  "setup": [
   "Serial format is 8 data bits, no parity, 1 stop bit.",
   "Read 409999 = 49 to confirm the controller type."
  ],
  "gotchas": [
   "Maximum 50 registers per read and 16 per write; do not start a block read on an undefined register."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/kohler/decision-maker-3500",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
