<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Kohler DM550 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Kohler DM550 Modbus register map: 63 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/kohler/decision-maker-550">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Kohler DM550 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Kohler DM550 Modbus register map: 63 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/kohler/decision-maker-550">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Kohler DM550 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Kohler DM550 Modbus register map: 63 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/kohler/decision-maker-550",
   "url": "https://easymodbus.com/modbus-register-maps/kohler/decision-maker-550",
   "name": "Kohler DM550 Modbus Register List & Map | Easy Modbus",
   "description": "Kohler DM550 Modbus register map: 63 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/kohler/decision-maker-550#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/kohler/decision-maker-550#dataset",
   "name": "Kohler Decision-Maker 550 generator set controller (application code 2.10+) Modbus register map",
   "description": "The Decision-Maker 550 is a Kohler generator set controller. It answers Modbus RTU directly with a holding-register map of generator electrical output, engine status from the ECM or local senders, run-time and maintenance counters, system setpoints, remote timed-run commands and a 16-word system event stack. This map covers the electrical and engine blocks, master switch and mode status, run-time counters, key system settings and the remote functions. Kohler DM550 Modbus register map: 63 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/kohler/decision-maker-550",
   "keywords": [
    "Kohler Decision-Maker 550 generator set controller (application code 2.10+) Modbus register map",
    "Kohler Decision-Maker 550 generator set controller (application code 2.10+) Modbus registers",
    "Kohler Modbus map",
    "Decision-Maker 550 Modbus register map",
    "DEC 550 Modbus register map",
    "Kohler 550 controller Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus Communications Protocol Operation (generator set, transfer switch and power monitor controllers)",
    "url": "https://resources.kohler.com/power/kohler/industrial/pdf/tp6113.pdf",
    "author": {
     "@type": "Organization",
     "name": "Kohler"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Kohler Decision-Maker 550 generator set controller (application code 2.10+)",
    "description": "Generator controller"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/kohler/decision-maker-550.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/kohler/decision-maker-550.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Kohler Decision-Maker 550 generator set controller (application code 2.10+) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 63 registers: 63 holding registers. 8 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Kohler Decision-Maker 550 generator set controller (application code 2.10+) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual prints 6-digit holding-register references (400001 = first holding register, 409999 = register 49999 in 5-digit form), so 400001 is wire address 0 and 401306 is wire address 1305."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Kohler Decision-Maker 550 generator set controller (application code 2.10+) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Kohler Decision-Maker 550 generator set controller (application code 2.10+)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 0 L1-L2 Voltage (L1-L2 voltage); HR 6 L1 Current (L1 current); HR 9 Frequency (Frequency); HR 10 Total kW (Total kW); HR 34 Engine Speed (Engine speed); HR 35 Local Battery Voltage (Battery voltage); HR 78 Master Switch Position (Master switch position); HR 1499 System Events word 1 (events 0-15) (System event stack word 1)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Kohler Decision-Maker 550 generator set controller (application code 2.10+)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "On the controller set the network address (unique per unit) and the baud rate (9600 or 19200) in the communications menu. Writes require the controller's programming mode to be Remote; otherwise writes are rejected with exception 01."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Kohler Decision-Maker 550 generator set controller (application code 2.10+) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus Communications Protocol Operation (generator set, transfer switch and power monitor controllers) (TP-6113 12/21p), revision 2021-12, published free by Kohler at https://resources.kohler.com/power/kohler/industrial/pdf/tp6113.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Kohler",
     "item": "https://easymodbus.com/modbus-register-maps/kohler/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Decision-Maker 550 generator set controller (application code 2.10+)",
     "item": "https://easymodbus.com/modbus-register-maps/kohler/decision-maker-550"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/kohler/">Kohler</a></li><li aria-current="page">Decision-Maker 550 generator set controller (application code 2.10+)</li></ol>
<p class="eyebrow">Generator controller &middot; Modbus register map</p><h1><span class="mfr">Kohler</span> Decision-Maker 550 generator set controller (application code 2.10+) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Decision-Maker 550 is a Kohler generator set controller. It answers Modbus RTU directly with a holding-register map of generator electrical output, engine status from the ECM or local senders, run-time and maintenance counters, system setpoints, remote timed-run commands and a 16-word system event stack. This map covers the electrical and engine blocks, master switch and mode status, run-time counters, key system settings and the remote functions.</p>
<p>This page lists <strong>63 Modbus registers</strong> for the Kohler Decision-Maker 550 generator set controller (application code 2.10+) &mdash; 8 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Kohler&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/kohler/">Kohler</a></dd></div><div><dt>Model</dt><dd>Decision-Maker 550 generator set controller (application code 2.10+)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/generator-controllers/">Generator controller</a></dd></div><div><dt>Registers</dt><dd>63 (8 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>8N1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>CDAB <small class="count">low word first (word-swapped)</small></dd></div><div><dt>Firmware</dt><dd>Application code 2.10 or higher</dd></div><div><dt>Also known as</dt><dd>Decision-Maker 550, DEC 550, Kohler 550 controller</dd></div><div><dt>Source document</dt><dd><a href="https://resources.kohler.com/power/kohler/industrial/pdf/tp6113.pdf" rel="nofollow noopener" target="_blank">Modbus Communications Protocol Operation (generator set, transfer switch and power monitor controllers) &middot; TP-6113 12/21p &middot; rev. 2021-12</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/kohler/decision-maker-550.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/kohler/decision-maker-550.json">JSON</a>
  <a class="btn" href="https://resources.kohler.com/power/kohler/industrial/pdf/tp6113.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Kohler Decision-Maker 550 generator set controller (application code 2.10+)</h2>
<div class="answer"><b>Integration in brief</b><p>Read 400001-400028 for generator output and 400033-400047 for engine data in one or two FC 03 requests, check 400079/400080 for switch position and programming mode, and use 401306/401307 for remote timed starts once the controller is in remote programming mode.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">L1-L2 Voltage</td><td class="f">UINT16</td><td>L1-L2 voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-6">HR 6</a></td><td class="n">L1 Current</td><td class="f">UINT16</td><td>L1 current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-9">HR 9</a></td><td class="n">Frequency</td><td class="f">UINT16</td><td>Frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-10">HR 10</a></td><td class="n">Total kW</td><td class="f">UINT16</td><td>Total kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-34">HR 34</a></td><td class="n">Engine Speed</td><td class="f">UINT16</td><td>Engine speed</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-35">HR 35</a></td><td class="n">Local Battery Voltage</td><td class="f">UINT16</td><td>Battery voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-78">HR 78</a></td><td class="n">Master Switch Position</td><td class="f">UINT16</td><td>Master switch position</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1499">HR 1499</a></td><td class="n">System Events word 1 (events 0-15)</td><td class="f">BITMAP16</td><td>System event stack word 1</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>On the controller set the network address (unique per unit) and the baud rate (9600 or 19200) in the communications menu. Writes require the controller&#x27;s programming mode to be Remote; otherwise writes are rejected with exception 01.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>The exception table caps reads at 50 registers (section 1.3 says 100) and writes at 16; do not read past the end of a block or start a read at an undefined register.</li><li>32-bit LONG counters are low word first.</li><li>Byte-packed fields (day|month, hr|min, min|sec) put the first item in the high byte.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Serial format is 8 data bits, no parity, 1 stop bit.</li><li>Register 409999 returns device ID 20 for the 550.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Writes to system parameters are rejected unless the generator set is in OFF or AUTO.</li><li>A timed-run start is refused while a timed run is already active.</li></ul>
</section>
<h2 id="registers">Kohler Decision-Maker 550 generator set controller (application code 2.10+) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>63</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">63 of 63 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Kohler Decision-Maker 550 generator set controller (application code 2.10+) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 400001</small></td><td class="n">L1-L2 Voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 400002</small></td><td class="n">L2-L3 Voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 400003</small></td><td class="n">L3-L1 Voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 400004</small></td><td class="n">L1-L0 Voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 400005</small></td><td class="n">L2-L0 Voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 400006</small></td><td class="n">L3-L0 Voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 400007</small></td><td class="n">L1 Current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 400008</small></td><td class="n">L2 Current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 400009</small></td><td class="n">L3 Current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 400010</small></td><td class="n">Frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 400011</small></td><td class="n">Total kW</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 400012</small></td><td class="n">Percent of Rated kW</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 400013</small></td><td class="n">Total Power Factor</td><td class="d">Signed, x100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 400014</small></td><td class="n">L1 kW</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 400015</small></td><td class="n">L1 Power Factor</td><td class="d">Signed, x100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 400016</small></td><td class="n">L2 kW</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 400017</small></td><td class="n">L2 Power Factor</td><td class="d">Signed, x100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 400018</small></td><td class="n">L3 kW</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 400019</small></td><td class="n">L3 Power Factor</td><td class="d">Signed, x100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc 400020</small></td><td class="n">Total kVAR</td><td class="d">Signed.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 400021</small></td><td class="n">L1 kVAR</td><td class="d">Signed.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc 400022</small></td><td class="n">L2 kVAR</td><td class="d">Signed.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 400023</small></td><td class="n">L3 kVAR</td><td class="d">Signed.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 400024</small></td><td class="n">Total kVA</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24<small>doc 400025</small></td><td class="n">L1 kVA</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25<small>doc 400026</small></td><td class="n">L2 kVA</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26<small>doc 400027</small></td><td class="n">L3 kVA</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27<small>doc 400028</small></td><td class="n">Current Lead/Lag</td><td class="d">Two bits per item: 10 = leading, 01 = lagging.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Total current lagging (bits 0-1 = 01); bit 1 = Total current leading (bits 0-1 = 10); bit 2 = L1 lagging (bits 2-3 = 01); bit 3 = L1 leading (bits 2-3 = 10); bit 4 = L2 lagging (bits 4-5 = 01); bit 5 = L2 leading (bits 4-5 = 10); bit 6 = L3 lagging (bits 6-7 = 01); bit 7 = L3 leading (bits 6-7 = 10)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32<small>doc 400033</small></td><td class="n">Oil Pressure</td><td class="d">kPa or psi per 400139. ECM: 0x7FD6 = unavailable, 0x7FFF = out of range.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33<small>doc 400034</small></td><td class="n">Coolant Temperature</td><td class="d">°C or °F per 400139. ECM: 0x7FD6 = unavailable, 0x7FFF = out of range.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34<small>doc 400035</small></td><td class="n">Engine Speed</td><td class="d">ECM data: 0x7FD6 = unavailable, 0x7FFF = out of range.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35<small>doc 400036</small></td><td class="n">Local Battery Voltage</td><td class="d">x10. ECM data: 0x7FD6 = unavailable, 0x7FFF = out of range.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36<small>doc 400037</small></td><td class="n">Fuel Pressure</td><td class="d">DDEC/MDEC/ADEC engines only. kPa or psi.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-37"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">37<small>doc 400038</small></td><td class="n">Fuel Temperature</td><td class="d">DDEC/MDEC/ADEC engines only.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-42"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42<small>doc 400043</small></td><td class="n">Lube Oil Temperature</td><td class="d">DDEC/MDEC/ADEC/Waukesha only.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-46"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46<small>doc 400047</small></td><td class="n">ECM Battery Voltage</td><td class="d">x10. DDEC/MDEC/ADEC only.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-47"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">47<small>doc 40048</small></td><td class="n">ECM Status</td><td class="d">Printed as 40048 in the table.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = DDEC-equipped; 1 = Non-ECM; 2 = MDEC/ADEC-equipped</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50<small>doc 400051</small></td><td class="n">MDEC/ADEC Fault Code</td><td class="d">Numeric fault code, MDEC/ADEC only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-60"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">60<small>doc 400061</small></td><td class="n">Analog Input 00 (Battery Voltage)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-76"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">76<small>doc 400077</small></td><td class="n">Digital Input Status word 1</td><td class="d">Inputs 0-15.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Remote start contacts; bit 1 = Emergency stop; bit 2 = Low coolant level; bit 3 = Digital input 1; bit 4 = Digital input 2; bit 5 = Digital input 3; bit 6 = Digital input 4; bit 7 = Digital input 5; bit 8 = Digital input 6; bit 9 = Digital input 7; bit 10 = Digital input 8; bit 11 = Digital input 9; bit 12 = Digital input 10; bit 13 = Digital input 11; bit 14 = Digital input 12; bit 15 = Digital input 13</td></tr>
<tr data-row data-type="holding_register" id="r-hr-77"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">77<small>doc 400078</small></td><td class="n">Digital Input Status word 2 / option flags</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Digital input 14; bit 1 = Digital input 15; bit 2 = Digital input 16; bit 3 = Digital input 17; bit 4 = Digital input 18; bit 5 = Digital input 19; bit 6 = Digital input 20; bit 7 = Digital input 21; bit 8 = DDEC flag; bit 9 = MDEC/ADEC flag; bit 10 = Tier 1 flag; bit 11 = Waukesha flag</td></tr>
<tr data-row data-type="holding_register" id="r-hr-78"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">78<small>doc 400079</small></td><td class="n">Master Switch Position</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Error; 1 = Auto; 2 = Off; 3 = Run</td></tr>
<tr data-row data-type="holding_register" id="r-hr-79"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">79<small>doc 400080</small></td><td class="n">Programming Mode Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Off; 2 = Local; 3 = Remote</td></tr>
<tr data-row data-type="holding_register" id="r-hr-83"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">83<small>doc 400084</small></td><td class="n">Total Number of Starts</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-84"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">84<small>doc 400085</small></td><td class="n">Total Run Time</td><td class="d">x100, low word first.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-86"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">86<small>doc 400087</small></td><td class="n">Total Run Time Loaded</td><td class="d">x100, low word first.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-88"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">88<small>doc 400089</small></td><td class="n">Total Run Time Unloaded</td><td class="d">x100, low word first.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-90"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">90<small>doc 400091</small></td><td class="n">Total Run Time kW Hrs</td><td class="d">Low word first.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-92"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">92<small>doc 400093</small></td><td class="n">RTSM Total Hrs</td><td class="d">Run time since maintenance, x100, low word first.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-98"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">98<small>doc 400099</small></td><td class="n">RTSM kW Hrs</td><td class="d">Since maintenance, low word first.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">107<small>doc 400108</small></td><td class="n">Last Run Length</td><td class="d">x100.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">111<small>doc 400112</small></td><td class="n">Is Timed Run Active</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = False; 1 = True</td></tr>
<tr data-row data-type="holding_register" id="r-hr-125"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">125<small>doc 400126</small></td><td class="n">System Voltage</td><td class="d">Setpoint.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-126"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">126<small>doc 400127</small></td><td class="n">System Frequency</td><td class="d">Setpoint.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-127"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">127<small>doc 400128</small></td><td class="n">System Phase</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 3 phase delta; 2 = 3 phase wye; 3 = Single phase</td></tr>
<tr data-row data-type="holding_register" id="r-hr-128"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">128<small>doc 400129</small></td><td class="n">kW Rating</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-138"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">138<small>doc 400139</small></td><td class="n">Metric Units</td><td class="d">Sets metric or English units for engine values.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = False; 1 = True</td></tr>
<tr data-row data-type="holding_register" id="r-hr-140"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">140<small>doc 400141</small></td><td class="n">Rated Current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1305"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1305<small>doc 401306</small></td><td class="n">Start Timed Run</td><td class="d">Write 1 to start a timed run.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = No start; 1 = Start</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1306"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1306<small>doc 401307</small></td><td class="n">Stop Timed Run</td><td class="d">Write 1 to stop a timed run.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = No stop; 1 = Stop</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1308"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1308<small>doc 401309</small></td><td class="n">Remote Fault Reset</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = No reset; 1 = Reset</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1499"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1499<small>doc 401500</small></td><td class="n">System Events word 1 (events 0-15)</td><td class="d">Read the whole 16-word stack 401500-401515 in one request.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9998"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9998<small>doc 409999</small></td><td class="n">Device ID</td><td class="d">20 = Decision-Maker 550.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Data types follow the manual&#x27;s definitions: WORD = 16-bit unsigned, SWORD = 16-bit signed, LONG = 32-bit unsigned with the least significant word first, so LONG registers are listed CDAB.</li><li>Oil, fuel and coolant pressures and temperatures follow 400139 Metric Units: kPa and °C when metric, psi and °F otherwise. The units shown assume metric.</li><li>The ECM status row is printed as 40048 while its neighbours use 6-digit 4000xx references; it sits between 400047 and 400049 and is treated as 400048.</li><li>Left out: user-calibrated analog inputs 1-7, DDEC-only values, the 2-word date fields (byte-packed day|month), maintenance date/time fields, time-delay and protective setpoints, analog/digital input setup, relay driver definitions, event history, strings and the defined common faults.</li><li>Only system event word 1 is listed; the stack runs 401500-401515 (events 0-255) and must be read as one 16-register block.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Kohler Decision-Maker 550 generator set controller (application code 2.10+)</h2><div class="faq"><details open><summary>What Modbus registers does the Kohler Decision-Maker 550 generator set controller (application code 2.10+) have?</summary><p>This map lists 63 registers: 63 holding registers. 8 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Kohler Decision-Maker 550 generator set controller (application code 2.10+) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual prints 6-digit holding-register references (400001 = first holding register, 409999 = register 49999 in 5-digit form), so 400001 is wire address 0 and 401306 is wire address 1305.</p></details><details><summary>What byte order does the Kohler Decision-Maker 550 generator set controller (application code 2.10+) use for 32-bit values?</summary><p>Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Kohler Decision-Maker 550 generator set controller (application code 2.10+)?</summary><p>Start with HR 0 L1-L2 Voltage (L1-L2 voltage); HR 6 L1 Current (L1 current); HR 9 Frequency (Frequency); HR 10 Total kW (Total kW); HR 34 Engine Speed (Engine speed); HR 35 Local Battery Voltage (Battery voltage); HR 78 Master Switch Position (Master switch position); HR 1499 System Events word 1 (events 0-15) (System event stack word 1).</p></details><details><summary>How do I enable Modbus control of the Kohler Decision-Maker 550 generator set controller (application code 2.10+)?</summary><p>On the controller set the network address (unique per unit) and the baud rate (9600 or 19200) in the communications menu. Writes require the controller&#x27;s programming mode to be Remote; otherwise writes are rejected with exception 01.</p></details><details><summary>Where is the official Kohler Decision-Maker 550 generator set controller (application code 2.10+) Modbus documentation?</summary><p>The source is Modbus Communications Protocol Operation (generator set, transfer switch and power monitor controllers) (TP-6113 12/21p), revision 2021-12, published free by Kohler at https://resources.kohler.com/power/kohler/industrial/pdf/tp6113.pdf.</p></details></div>
<h2>More Kohler Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/kohler/decision-maker-3500" data-row><span class="k">Generator controller</span><h3>Kohler Decision-Maker 3500 generator set controller</h3><p>Kohler Decision-Maker 3500 generator set controllers (Modbus map version 2; some registers need firmware 1.4 or later), Modbus RTU on RS-485.</p><div class="meta">67 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: Decision-Maker 3500, DEC3500, DEC 3500</span></a></li><li><a class="card" href="/modbus-register-maps/kohler/decision-maker-6000" data-row><span class="k">Generator controller</span><h3>Kohler Decision-Maker 6000 generator set controller</h3><p>Kohler Decision-Maker 6000 generator set controllers, Modbus RTU on the controller&#x27;s RS-485/RS-232 port, per section 8 of TP-6113.</p><div class="meta">63 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: Decision-Maker 6000, DEC 6000, Kohler 6000 controller</span></a></li><li><a class="card" href="/modbus-register-maps/kohler/decision-maker-mpac" data-row><span class="k">Transfer switch</span><h3>Kohler Decision-Maker MPAC 750/1200/1500 ATS controller</h3><p>Kohler Decision-Maker MPAC 750, 1200 and 1500 ATS controllers, Modbus RTU on the logic board RS-485 port or Modbus TCP, per section 14 of TP-6113.</p><div class="meta">48 registers &middot; 10 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Decision-Maker MPAC 750, Decision-Maker MPAC 1200, Decision-Maker MPAC 1500, DM MPAC</span></a></li><li><a class="card" href="/modbus-register-maps/kohler/mpac-1000" data-row><span class="k">Transfer switch</span><h3>Kohler MPAC 1000 automatic transfer switch controller</h3><p>Kohler MPAC 1000 ATS controllers, Modbus RTU on RS-485, per section 12 of TP-6113.</p><div class="meta">43 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: MPAC 1000, MPAC1000, Kohler MPAC 1000 ATS</span></a></li><li><a class="card" href="/modbus-register-maps/kohler/mpac-1500" data-row><span class="k">Transfer switch</span><h3>Kohler MPAC 1500 automatic transfer switch controller</h3><p>Kohler MPAC 1500 ATS controllers, Modbus RTU on main logic board RS-485 ports 1/2 or Modbus TCP on the Ethernet port, per section 13 of TP-6113.</p><div class="meta">48 registers &middot; 10 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: MPAC 1500, MPAC1500, Kohler MPAC 1500 ATS</span></a></li></ul><h2>Other generator controllers register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk610" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK610 genset controller</h3><p>RGK610, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">109 registers &middot; 0 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: RGK 610</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk900mc" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK900MC mains/master controller</h3><p>RGK900MC, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">89 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 900MC, RGK900 MC</span></a></li><li><a class="card" href="/modbus-register-maps/woodward/easygen-1000" data-row><span class="k">Generator controller</span><h3>Woodward easYgen-1000 Series genset controller (Modbus RTU)</h3><p>easYgen-1000 series software version 2.1xxx, transmission telegram protocol 4003, per interface manual 37393B.</p><div class="meta">49 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: easYgen-1000, easYgen1000, easYgen-1000 Series</span></a></li><li><a class="card" href="/modbus-register-maps/comap/inteligen4-200" data-row><span class="k">Generator controller</span><h3>ComAp InteliGen4 200</h3><p>InteliGen4 200 with firmware 2.2.0: the fixed (reserved) registers only; measurement registers depend on the configuration.</p><div class="meta">10 registers &middot; 7 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: InteliGen 4 200, IG4 200</span></a></li><li><a class="card" href="/modbus-register-maps/deif/agc-150-marine" data-row><span class="k">Generator controller</span><h3>DEIF AGC 150 Generator Marine controller</h3><p>AGC 150 Marine software 1.39.0 (marine Modbus server tables revision E), GEN-M (marine genset) controller type. The iE 150 Marine tables 4189341431 rev. H match these tables.</p><div class="meta">164 registers &middot; 19 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: AGC 150 GEN-M, AGC 150 Generator Marine, iE 150 Marine</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/atl800-atl900" data-row><span class="k">Transfer switch</span><h3>Lovato Electric ATL800 / ATL900 automatic transfer switch controllers</h3><p>ATL800 and ATL900 ATS controllers (document I463 GB I 11 21); LINE3, BRK3 and TB2 items are ATL900 only.</p><div class="meta">114 registers &middot; 3 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: ATL800, ATL900, ATL 800, ATL 900</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/generator-controllers/">All generator controllers Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://resources.kohler.com/power/kohler/industrial/pdf/tp6113.pdf" rel="nofollow noopener" target="_blank">Modbus Communications Protocol Operation (generator set, transfer switch and power monitor controllers) &middot; TP-6113 12/21p &middot; rev. 2021-12</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
