{
 "manufacturer": "Kohler",
 "manufacturer_slug": "kohler",
 "model": "MPAC 1000 automatic transfer switch controller",
 "model_slug": "mpac-1000",
 "short_model": "MPAC 1000",
 "aliases": [
  "MPAC 1000",
  "MPAC1000",
  "Kohler MPAC 1000 ATS"
 ],
 "equipment_type": "Transfer switch",
 "applies_to": "Kohler MPAC 1000 ATS controllers, Modbus RTU on RS-485, per section 12 of TP-6113.",
 "summary": "The MPAC 1000 is a Kohler automatic transfer switch controller. Its Modbus RTU map reports source A and source B voltages and frequencies, contactor position and source availability, phase sequence, active time delay, I/O and accessory status, transfer statistics and write-only test and manual-action commands. This map covers the monitoring block, nominal ratings, status words, maintenance counters and the command register.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "Modicon",
  "note": "This section prints 5-digit holding-register references starting at 40001, so 40001 is wire address 0 and 41350 is wire address 1349."
 },
 "default_word_order": "ABCD",
 "firmware": null,
 "source": {
  "title": "Modbus Communications Protocol Operation (generator set, transfer switch and power monitor controllers)",
  "doc_number": "TP-6113 12/21p",
  "revision_date": "2021-12",
  "url": "https://resources.kohler.com/power/kohler/industrial/pdf/tp6113.pdf",
  "pages": "Serial settings p. 15; functions and exceptions p. 17; MPAC 1000 setup pp. 201-202; register guide and registers pp. 203-209"
 },
 "notes": [
  "The MPAC 1000 map has no load-current registers; 40016-40021 are reserved.",
  "The 2-register maintenance counters (41300-41311) are stated as most significant word first, so they are ABCD. 41012-41013 (duration of last outage) has no stated word order and is left out.",
  "Left out: time delays and trip points (40032-40064), output/input event-code assignments, software-controlled RDOs, I/O module status words, accessory setup, exerciser, common alarms, customer strings, clock/DST registers, packed date fields and the event history."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 0,
   "documented": "40001",
   "name": "System Overview",
   "description": "Contactor position, preferred source and source availability.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Contactor position bit 0 (bits 0-1: 00 = off, 01 = normal, 10 = emergency, 11 = fault)",
    "1": "Contactor position bit 1",
    "2": "Preferred source: 0 = source 1, 1 = source 2",
    "3": "Bits 3-12: top event on the warning stack",
    "13": "Preferred source available",
    "14": "Standby source available"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1,
   "documented": "40002",
   "name": "Source A L1-L0 Voltage",
   "description": "x10.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "40003",
   "name": "Source A L2-L0 Voltage",
   "description": "x10.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3,
   "documented": "40004",
   "name": "Source A L3-L0 Voltage",
   "description": "x10.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4,
   "documented": "40005",
   "name": "Source B L1-L0 Voltage",
   "description": "x10.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5,
   "documented": "40006",
   "name": "Source B L2-L0 Voltage",
   "description": "x10.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6,
   "documented": "40007",
   "name": "Source B L3-L0 Voltage",
   "description": "x10.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7,
   "documented": "40008",
   "name": "Source A L1-L2 Voltage",
   "description": "x10.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8,
   "documented": "40009",
   "name": "Source A L2-L3 Voltage",
   "description": "x10.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9,
   "documented": "40010",
   "name": "Source A L3-L1 Voltage",
   "description": "x10.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10,
   "documented": "40011",
   "name": "Source B L1-L2 Voltage",
   "description": "x10.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11,
   "documented": "40012",
   "name": "Source B L2-L3 Voltage",
   "description": "x10.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12,
   "documented": "40013",
   "name": "Source B L3-L1 Voltage",
   "description": "x10.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13,
   "documented": "40014",
   "name": "Source A Frequency",
   "description": "x10.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14,
   "documented": "40015",
   "name": "Source B Frequency",
   "description": "x10.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 21,
   "documented": "40022",
   "name": "Source Phase Sequence Actual",
   "description": "Two bits per source.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Source A bit 0 (bits 0-1: 01 = ABC, 00 = CBA, 10 = N/A, 11 = error)",
    "1": "Source A bit 1",
    "2": "Source B bit 0 (bits 2-3: same coding)",
    "3": "Source B bit 1"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 22,
   "documented": "40023",
   "name": "Source Phase Sequence Expected",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "CBA",
    "1": "ABC"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 23,
   "documented": "40024",
   "name": "Source A Nominal Voltage",
   "description": "x10.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24,
   "documented": "40025",
   "name": "Source B Nominal Voltage",
   "description": "x10.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 25,
   "documented": "40026",
   "name": "Source A Nominal Frequency",
   "description": "x10.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 26,
   "documented": "40027",
   "name": "Source B Nominal Frequency",
   "description": "x10.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 27,
   "documented": "40028",
   "name": "Source A Number of Phases",
   "description": "1 or 3.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 28,
   "documented": "40029",
   "name": "Source B Number of Phases",
   "description": "1 or 3.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 29,
   "documented": "40030",
   "name": "Rated Amperage",
   "description": "0-4000.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 600,
   "documented": "40601",
   "name": "MLB I/O Status",
   "description": "Main logic board I/O, one bit each.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Programmable output",
    "1": "Programmable input 1",
    "2": "Programmable input 2",
    "3": "Fixed output LSDO",
    "4": "Fixed output source 2 engine start"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 649,
   "documented": "40650",
   "name": "Active Time Delay Number",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 650,
   "documented": "40651",
   "name": "Active Time Delay Remaining",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 651,
   "documented": "40652",
   "name": "Active Time Delay Preset",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 741,
   "documented": "40742",
   "name": "Accessory Status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Exercise in progress",
    "1": "In-phase monitor active",
    "2": "Load shed in progress",
    "3": "Peak shaving in progress",
    "4": "Test occurring"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 742,
   "documented": "40743",
   "name": "DIP Switch Position",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Transfer inhibited",
    "1": "Loaded/unloaded test",
    "2": "Exercise inhibited",
    "3": "Loaded exercise (push button only)",
    "4": "Exercise interval 2 weeks (push button only)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1009,
   "documented": "41010",
   "name": "Last Outage Time",
   "description": "Minutes since midnight.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1199,
   "documented": "41200",
   "name": "ATS Controller Code Revision",
   "description": "High byte = major, low byte = minor version.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1299,
   "documented": "41300-41301",
   "name": "Minutes Not in Preferred Total",
   "description": "Most significant word first.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1303,
   "documented": "41304-41305",
   "name": "Minutes in Standby Total",
   "description": "Most significant word first.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1307,
   "documented": "41308-41309",
   "name": "Minutes of Operation Total",
   "description": "Most significant word first.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1311,
   "documented": "41312",
   "name": "Switch Transfers Total",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1313,
   "documented": "41314",
   "name": "Failures to Transfer Total",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1315,
   "documented": "41316",
   "name": "Loss of Preferred Transfers Total",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1317,
   "documented": "41318",
   "name": "Transfer Time N->E",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ms",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1318,
   "documented": "41319",
   "name": "Transfer Time E->N",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ms",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1349,
   "documented": "41350",
   "name": "Maintenance/Test and Manual Actions",
   "description": "Write-only command bits.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": {
    "0": "Reset maintenance records",
    "1": "Start peak shave",
    "2": "End peak shave",
    "3": "Start remote test",
    "4": "End remote test",
    "5": "Force transfer to OFF",
    "6": "Resume programmed transition operation",
    "7": "End current time delay",
    "8": "Remote manual exercise start",
    "9": "Remote manual exercise end"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1351,
   "documented": "41352",
   "name": "Disable Manual Exercise",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Enabled",
    "1": "Disabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9998,
   "documented": "49999",
   "name": "Device ID",
   "description": "MPAC 1000 = 19.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Poll 40001-40015 in one FC 03 read for contactor position, source availability and both sources' voltages and frequencies. Use 41350 bit commands for remote tests, peak shave and exercise, and 41312-41319 for transfer statistics.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 0,
    "why": "Contactor position and source availability"
   },
   {
    "table": "holding_register",
    "address": 7,
    "why": "Source A L1-L2 voltage"
   },
   {
    "table": "holding_register",
    "address": 10,
    "why": "Source B L1-L2 voltage"
   },
   {
    "table": "holding_register",
    "address": 13,
    "why": "Source A frequency"
   },
   {
    "table": "holding_register",
    "address": 14,
    "why": "Source B frequency"
   },
   {
    "table": "holding_register",
    "address": 741,
    "why": "Accessory status (exercise, test, peak shave)"
   }
  ],
  "enable": "Set the Modbus address and baud rate (9600 or 19200) of the network interface port with the ATS Controller Setup Program on a PC; each device on the network needs a unique address.",
  "watchdog": null,
  "quirks": [
   "Counters in 41300-41311 are high word first, unlike the LSW-first LONG type used by Kohler generator controllers.",
   "Phase sequence in 40022 is two bits per source with 01 = ABC and 00 = CBA."
  ],
  "setup": [
   "Serial format is 8 data bits, no parity, 1 stop bit.",
   "Register 49999 returns 19 for the MPAC 1000."
  ],
  "gotchas": [
   "The general exception table caps reads at 50 registers and writes at 16.",
   "Bit 5 of 41350 forces the switch to OFF; use with care on a live load."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/kohler/mpac-1000",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
