<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Kohler MPAC 1500 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Kohler MPAC 1500 Modbus register map: 48 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/kohler/mpac-1500">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Kohler MPAC 1500 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Kohler MPAC 1500 Modbus register map: 48 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/kohler/mpac-1500">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Kohler MPAC 1500 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Kohler MPAC 1500 Modbus register map: 48 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/kohler/mpac-1500",
   "url": "https://easymodbus.com/modbus-register-maps/kohler/mpac-1500",
   "name": "Kohler MPAC 1500 Modbus Register List & Map | Easy Modbus",
   "description": "Kohler MPAC 1500 Modbus register map: 48 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/kohler/mpac-1500#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/kohler/mpac-1500#dataset",
   "name": "Kohler MPAC 1500 automatic transfer switch controller Modbus register map",
   "description": "The MPAC 1500 is a Kohler automatic transfer switch controller. Its Modbus map gives normal (N) and emergency (E) source voltages and frequencies, load current, contactor position and source availability, transition mode, time-delay status, accessory and I/O states, transfer statistics and write-only test and manual-operation commands. This map covers the monitoring block, nominal ratings, transition mode, I/O and accessory status, maintenance counters and the command registers. Kohler MPAC 1500 Modbus register map: 48 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/kohler/mpac-1500",
   "keywords": [
    "Kohler MPAC 1500 automatic transfer switch controller Modbus register map",
    "Kohler MPAC 1500 automatic transfer switch controller Modbus registers",
    "Kohler Modbus map",
    "MPAC 1500 Modbus register map",
    "MPAC1500 Modbus register map",
    "Kohler MPAC 1500 ATS Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus Communications Protocol Operation (generator set, transfer switch and power monitor controllers)",
    "url": "https://resources.kohler.com/power/kohler/industrial/pdf/tp6113.pdf",
    "author": {
     "@type": "Organization",
     "name": "Kohler"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Kohler MPAC 1500 automatic transfer switch controller",
    "brand": {
     "@type": "Brand",
     "name": "Kohler"
    },
    "category": "Transfer switch"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/kohler/mpac-1500.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/kohler/mpac-1500.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Kohler MPAC 1500 automatic transfer switch controller have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 48 registers: 48 holding registers. 10 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Kohler MPAC 1500 automatic transfer switch controller Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. This section prints 5-digit holding-register references starting at 40001, so 40001 is wire address 0 and 41350 is wire address 1349."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Kohler MPAC 1500 automatic transfer switch controller use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Kohler MPAC 1500 automatic transfer switch controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 0 System Overview (Contactor position and source availability); HR 7 Source N L1-L2 Voltage (Normal source L1-L2 voltage); HR 10 Source E L1-L2 Voltage (Emergency source L1-L2 voltage); HR 13 Source N Frequency (Normal source frequency); HR 14 Source E Frequency (Emergency source frequency); HR 15 Current L1 (Load current L1); HR 741 Accessory Status (Accessory status (tests, peak shave))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Kohler MPAC 1500 automatic transfer switch controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "On the controller's communications setup enable Modbus Server Port 1/Port 2 (serial) or Modbus Server TCP (Ethernet), set each port's address (1-247) and baud rate (9600, 19200 or 57600), and for TCP the unit ID, IP address and subnet mask."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Kohler MPAC 1500 automatic transfer switch controller Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus Communications Protocol Operation (generator set, transfer switch and power monitor controllers) (TP-6113 12/21p), revision 2021-12, published free by Kohler at https://resources.kohler.com/power/kohler/industrial/pdf/tp6113.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Kohler",
     "item": "https://easymodbus.com/modbus-register-maps/kohler/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "MPAC 1500 automatic transfer switch controller",
     "item": "https://easymodbus.com/modbus-register-maps/kohler/mpac-1500"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/kohler/">Kohler</a></li><li aria-current="page">MPAC 1500 automatic transfer switch controller</li></ol>
<p class="eyebrow">Transfer switch &middot; Modbus register map</p><h1><span class="mfr">Kohler</span> MPAC 1500 automatic transfer switch controller Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The MPAC 1500 is a Kohler automatic transfer switch controller. Its Modbus map gives normal (N) and emergency (E) source voltages and frequencies, load current, contactor position and source availability, transition mode, time-delay status, accessory and I/O states, transfer statistics and write-only test and manual-operation commands. This map covers the monitoring block, nominal ratings, transition mode, I/O and accessory status, maintenance counters and the command registers.</p>
<p>This page lists <strong>48 Modbus registers</strong> for the Kohler MPAC 1500 automatic transfer switch controller &mdash; 10 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Kohler&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/kohler/">Kohler</a></dd></div><div><dt>Model</dt><dd>MPAC 1500 automatic transfer switch controller</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/generator-controllers/">Transfer switch</a></dd></div><div><dt>Registers</dt><dd>48 (10 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>8N1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>MPAC 1500, MPAC1500, Kohler MPAC 1500 ATS</dd></div><div><dt>Source document</dt><dd><a href="https://resources.kohler.com/power/kohler/industrial/pdf/tp6113.pdf" rel="nofollow noopener" target="_blank">Modbus Communications Protocol Operation (generator set, transfer switch and power monitor controllers) &middot; TP-6113 12/21p &middot; rev. 2021-12</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/kohler/mpac-1500.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/kohler/mpac-1500.json">JSON</a>
  <a class="btn" href="https://resources.kohler.com/power/kohler/industrial/pdf/tp6113.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Kohler MPAC 1500 automatic transfer switch controller</h2>
<div class="answer"><b>Integration in brief</b><p>Poll 40001-40019 in one FC 03 read for contactor position, source availability, both sources&#x27; voltages and frequencies and load current. Use 41350 bit commands for remote tests and peak shave, and 41312-41319 for transfer statistics.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">System Overview</td><td class="f">BITMAP16</td><td>Contactor position and source availability</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-7">HR 7</a></td><td class="n">Source N L1-L2 Voltage</td><td class="f">UINT16</td><td>Normal source L1-L2 voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-10">HR 10</a></td><td class="n">Source E L1-L2 Voltage</td><td class="f">UINT16</td><td>Emergency source L1-L2 voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-13">HR 13</a></td><td class="n">Source N Frequency</td><td class="f">UINT16</td><td>Normal source frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-14">HR 14</a></td><td class="n">Source E Frequency</td><td class="f">UINT16</td><td>Emergency source frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-15">HR 15</a></td><td class="n">Current L1</td><td class="f">UINT16</td><td>Load current L1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-741">HR 741</a></td><td class="n">Accessory Status</td><td class="f">BITMAP16</td><td>Accessory status (tests, peak shave)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>On the controller&#x27;s communications setup enable Modbus Server Port 1/Port 2 (serial) or Modbus Server TCP (Ethernet), set each port&#x27;s address (1-247) and baud rate (9600, 19200 or 57600), and for TCP the unit ID, IP address and subnet mask.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Each serial port needs its own Modbus address.</li><li>Counters in 41300-41311 are high word first, unlike the LSW-first LONG type used by Kohler generator controllers.</li><li>40045 packs the normal-source rotation in the high byte and the emergency-source rotation in the low byte.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Serial format is 8 data bits, no parity, 1 stop bit.</li><li>Register 49999 returns 23 (0x17) for the MPAC 1500.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The general exception table caps reads at 50 registers and writes at 16.</li><li>Bit 7 of 41350 forces the switch to OFF; use with care on a live load.</li></ul>
</section>
<h2 id="registers">Kohler MPAC 1500 automatic transfer switch controller Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>48</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">48 of 48 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Kohler MPAC 1500 automatic transfer switch controller Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40001</small></td><td class="n">System Overview</td><td class="d">Contactor position, preferred source and source availability.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Contactor position bit 0 (bits 0-1: 00 = off, 01 = normal, 10 = emergency, 11 = fault); bit 1 = Contactor position bit 1; bit 2 = Preferred source: 0 = source 1, 1 = source 2; bit 3 = Bits 3-12: top event on the warning stack; bit 13 = Preferred source available; bit 14 = Standby source available</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40002</small></td><td class="n">Source N L1-L0 Voltage</td><td class="d">x10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40003</small></td><td class="n">Source N L2-L0 Voltage</td><td class="d">x10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 40004</small></td><td class="n">Source N L3-L0 Voltage</td><td class="d">x10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 40005</small></td><td class="n">Source E L1-L0 Voltage</td><td class="d">x10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 40006</small></td><td class="n">Source E L2-L0 Voltage</td><td class="d">x10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 40007</small></td><td class="n">Source E L3-L0 Voltage</td><td class="d">x10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 40008</small></td><td class="n">Source N L1-L2 Voltage</td><td class="d">x10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 40009</small></td><td class="n">Source N L2-L3 Voltage</td><td class="d">x10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 40010</small></td><td class="n">Source N L3-L1 Voltage</td><td class="d">x10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 40011</small></td><td class="n">Source E L1-L2 Voltage</td><td class="d">x10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 40012</small></td><td class="n">Source E L2-L3 Voltage</td><td class="d">x10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 40013</small></td><td class="n">Source E L3-L1 Voltage</td><td class="d">x10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 40014</small></td><td class="n">Source N Frequency</td><td class="d">x10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 40015</small></td><td class="n">Source E Frequency</td><td class="d">x10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 40016</small></td><td class="n">Current L1</td><td class="d">x10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 40017</small></td><td class="n">Current L2</td><td class="d">x10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 40018</small></td><td class="n">Current L3</td><td class="d">x10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 40019</small></td><td class="n">Closed Transition In-Phase Degree Delta</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-44"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44<small>doc 40045</small></td><td class="n">Phase Rotation Actual</td><td class="d">High byte normal, low byte emergency: 0 = disabled, 1 = ABC, 2 = CBA.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-46"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46<small>doc 40047</small></td><td class="n">Nominal Normal Voltage</td><td class="d">x10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-47"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">47<small>doc 40048</small></td><td class="n">Nominal Emergency Voltage</td><td class="d">x10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-48"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">48<small>doc 40049</small></td><td class="n">Nominal Normal Frequency</td><td class="d">x10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-49"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">49<small>doc 40050</small></td><td class="n">Nominal Emergency Frequency</td><td class="d">x10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50<small>doc 40051</small></td><td class="n">Normal Number of Phases</td><td class="d">1 or 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51<small>doc 40052</small></td><td class="n">Emergency Number of Phases</td><td class="d">1 or 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-52"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">52<small>doc 40053</small></td><td class="n">Rated Amperage</td><td class="d">0-4000.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-56"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">56<small>doc 40057</small></td><td class="n">Transition Mode</td><td class="d">Distributor-level password needed: send it in 40058 in the same write.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Transition bit 0 (bits 0-1: 00 = open, 01 = programmed, 10 = closed); bit 1 = Transition bit 1; bit 2 = Mode bit 0 (bits 2-3: 01 = genset-util, 10 = util-util, 00 = genset-genset, 11 = util-gen-gen); bit 3 = Mode bit 1; bit 4 = Supervised transfer control switch: 0 = auto, 1 = manual</td></tr>
<tr data-row data-type="holding_register" id="r-hr-74"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">74<small>doc 40075</small></td><td class="n">Active Time Delay Number</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-75"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">75<small>doc 40076</small></td><td class="n">Active Time Delay Remaining</td><td class="d">x10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-76"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">76<small>doc 40077</small></td><td class="n">Active Time Delay Preset</td><td class="d">x10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-193"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">193<small>doc 40194</small></td><td class="n">MLB Output State</td><td class="d">One bit per main logic board output.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-194"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">194<small>doc 40195</small></td><td class="n">MLB Input State</td><td class="d">One bit per main logic board input.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-741"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">741<small>doc 40742</small></td><td class="n">Accessory Status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Exercise in progress; bit 1 = In-phase monitor active; bit 2 = Load control in progress; bit 3 = Peak shaving in progress; bit 4 = Loaded test occurring; bit 5 = Unloaded test occurring; bit 6 = Auto-loaded test occurring</td></tr>
<tr data-row data-type="holding_register" id="r-hr-742"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">742<small>doc 40743</small></td><td class="n">DIP Switch Position</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Maintenance mode; bit 1 = Password disabled; bit 2 = Spare 3 on; bit 3 = Spare 4 on</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1009<small>doc 41010</small></td><td class="n">Last Outage Time</td><td class="d">Minutes since midnight.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1199"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1199<small>doc 41200</small></td><td class="n">1500 Code Revision</td><td class="d">High byte = major, low byte = minor version.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1299"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1299<small>doc 41300-41301</small></td><td class="n">Minutes Not in Preferred Total</td><td class="d">Most significant word first.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1303"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1303<small>doc 41304-41305</small></td><td class="n">Minutes in Standby Total</td><td class="d">Most significant word first.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1307"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1307<small>doc 41308-41309</small></td><td class="n">Minutes of Operation Total</td><td class="d">Most significant word first.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1311"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1311<small>doc 41312</small></td><td class="n">Switch Transfers Total</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1313"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1313<small>doc 41314</small></td><td class="n">Failures to Transfer Total</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1315"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1315<small>doc 41316</small></td><td class="n">Loss of Preferred Transfers Total</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1317"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1317<small>doc 41318</small></td><td class="n">Transfer Time N-&gt;E</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1318"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1318<small>doc 41319</small></td><td class="n">Transfer Time E-&gt;N</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1349"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1349<small>doc 41350</small></td><td class="n">Maintenance/Test and Manual Operations</td><td class="d">Write-only command bits.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">bit 0 = Reset maintenance records; bit 1 = Start peak shave; bit 2 = End peak shave; bit 3 = Start remote loaded test; bit 4 = Start remote unloaded test; bit 6 = End remote test; bit 7 = Force transfer to OFF; bit 8 = Resume programmed transition operation; bit 9 = End current time delay</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1350"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1350<small>doc 41351</small></td><td class="n">Auto-Load Run Time</td><td class="d">Any non-zero value starts the test.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9998"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9998<small>doc 49999</small></td><td class="n">Device ID</td><td class="d">MPAC 1500 = 0x17 (23).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Serial port 1 defaults to Modbus address 1 and port 2 to address 2; Modbus TCP uses unit ID 3 from the factory.</li><li>The 2-register maintenance counters (41300-41311) are stated as most significant word first, so they are ABCD. 41012-41013 (duration of last outage) is a 2-word value without a stated word order and is left out.</li><li>40057 (transition mode) is in the guide&#x27;s distributor-password group: the guide says to send the data register and the password (40058) in the same request. 40042 has its own password register at 40040. Calibration and factory settings also need the distributor-level password and are not listed.</li><li>Left out: synchronizing settings, time delays and trip points (40059-40107), programmable I/O event-code assignments, expansion board states, accessory setup, exerciser, common alarms, customer strings, clock/DST registers, packed date fields and the event history.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Kohler MPAC 1500 automatic transfer switch controller</h2><div class="faq"><details open><summary>What Modbus registers does the Kohler MPAC 1500 automatic transfer switch controller have?</summary><p>This map lists 48 registers: 48 holding registers. 10 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Kohler MPAC 1500 automatic transfer switch controller Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. This section prints 5-digit holding-register references starting at 40001, so 40001 is wire address 0 and 41350 is wire address 1349.</p></details><details><summary>What byte order does the Kohler MPAC 1500 automatic transfer switch controller use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Kohler MPAC 1500 automatic transfer switch controller?</summary><p>Start with HR 0 System Overview (Contactor position and source availability); HR 7 Source N L1-L2 Voltage (Normal source L1-L2 voltage); HR 10 Source E L1-L2 Voltage (Emergency source L1-L2 voltage); HR 13 Source N Frequency (Normal source frequency); HR 14 Source E Frequency (Emergency source frequency); HR 15 Current L1 (Load current L1); HR 741 Accessory Status (Accessory status (tests, peak shave)).</p></details><details><summary>How do I enable Modbus control of the Kohler MPAC 1500 automatic transfer switch controller?</summary><p>On the controller&#x27;s communications setup enable Modbus Server Port 1/Port 2 (serial) or Modbus Server TCP (Ethernet), set each port&#x27;s address (1-247) and baud rate (9600, 19200 or 57600), and for TCP the unit ID, IP address and subnet mask.</p></details><details><summary>Where is the official Kohler MPAC 1500 automatic transfer switch controller Modbus documentation?</summary><p>The source is Modbus Communications Protocol Operation (generator set, transfer switch and power monitor controllers) (TP-6113 12/21p), revision 2021-12, published free by Kohler at https://resources.kohler.com/power/kohler/industrial/pdf/tp6113.pdf.</p></details></div>
<h2>More Kohler Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/kohler/decision-maker-3500" data-row><span class="k">Generator controller</span><h3>Kohler Decision-Maker 3500 generator set controller</h3><p>Kohler Decision-Maker 3500 generator set controllers (Modbus map version 2; some registers need firmware 1.4 or later), Modbus RTU on RS-485.</p><div class="meta">67 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: Decision-Maker 3500, DEC3500, DEC 3500</span></a></li><li><a class="card" href="/modbus-register-maps/kohler/decision-maker-550" data-row><span class="k">Generator controller</span><h3>Kohler Decision-Maker 550 generator set controller (application code 2.10+)</h3><p>Kohler Decision-Maker 550 generator set controllers with application code version 2.10 or higher, Modbus RTU on the controller&#x27;s RS-485 port.</p><div class="meta">63 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: Decision-Maker 550, DEC 550, Kohler 550 controller</span></a></li><li><a class="card" href="/modbus-register-maps/kohler/decision-maker-6000" data-row><span class="k">Generator controller</span><h3>Kohler Decision-Maker 6000 generator set controller</h3><p>Kohler Decision-Maker 6000 generator set controllers, Modbus RTU on the controller&#x27;s RS-485/RS-232 port, per section 8 of TP-6113.</p><div class="meta">63 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: Decision-Maker 6000, DEC 6000, Kohler 6000 controller</span></a></li><li><a class="card" href="/modbus-register-maps/kohler/decision-maker-mpac" data-row><span class="k">Transfer switch</span><h3>Kohler Decision-Maker MPAC 750/1200/1500 ATS controller</h3><p>Kohler Decision-Maker MPAC 750, 1200 and 1500 ATS controllers, Modbus RTU on the logic board RS-485 port or Modbus TCP, per section 14 of TP-6113.</p><div class="meta">48 registers &middot; 10 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Decision-Maker MPAC 750, Decision-Maker MPAC 1200, Decision-Maker MPAC 1500, DM MPAC</span></a></li><li><a class="card" href="/modbus-register-maps/kohler/mpac-1000" data-row><span class="k">Transfer switch</span><h3>Kohler MPAC 1000 automatic transfer switch controller</h3><p>Kohler MPAC 1000 ATS controllers, Modbus RTU on RS-485, per section 12 of TP-6113.</p><div class="meta">43 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: MPAC 1000, MPAC1000, Kohler MPAC 1000 ATS</span></a></li></ul>
<p class="updated">Source: <a href="https://resources.kohler.com/power/kohler/industrial/pdf/tp6113.pdf" rel="nofollow noopener" target="_blank">Modbus Communications Protocol Operation (generator set, transfer switch and power monitor controllers) &middot; TP-6113 12/21p &middot; rev. 2021-12</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
