<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>KOSTAL KSEM Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="KOSTAL KSEM Modbus register map: 69 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/kostal/smart-energy-meter-ksem">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="KOSTAL KSEM Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="KOSTAL KSEM Modbus register map: 69 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/kostal/smart-energy-meter-ksem">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="KOSTAL KSEM Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="KOSTAL KSEM Modbus register map: 69 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/kostal/smart-energy-meter-ksem",
   "url": "https://easymodbus.com/modbus-register-maps/kostal/smart-energy-meter-ksem",
   "name": "KOSTAL KSEM Modbus Register List & Map | Easy Modbus",
   "description": "KOSTAL KSEM Modbus register map: 69 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/kostal/smart-energy-meter-ksem#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/kostal/smart-energy-meter-ksem#dataset",
   "name": "KOSTAL KOSTAL Smart Energy Meter (KSEM G1 / G2) Modbus register map",
   "description": "The KSEM is a three-phase energy meter and energy manager. As a Modbus RTU slave (RS485 A/B) or Modbus TCP slave (port 502, TLS on 802) it exposes OBIS-coded power and energy registers, a plug-and-play identification block and a SunSpec meter block. This map covers the internal instantaneous values (0-145), the 64-bit energy counters (512-791) and the identification block (8192-8249). KOSTAL KSEM Modbus register map: 69 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/kostal/smart-energy-meter-ksem",
   "keywords": [
    "KOSTAL KOSTAL Smart Energy Meter (KSEM G1 / G2) Modbus register map",
    "KOSTAL KOSTAL Smart Energy Meter (KSEM G1 / G2) Modbus registers",
    "KOSTAL Modbus map",
    "KSEM Modbus register map",
    "KSEM G1 Modbus register map",
    "KSEM G2 Modbus register map",
    "KOSTAL Smart Energy Meter Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "KSEM G1/G2 KOSTAL Smart Energy Meter - Interface Description MODBUS",
    "url": "https://www.kostal-solar-electric.com/fileadmin/downloadcenter/kse/BA_KOSTAL_Interface_KSEM_EN.pdf",
    "author": {
     "@type": "Organization",
     "name": "KOSTAL"
    }
   },
   "about": {
    "@type": "Product",
    "name": "KOSTAL KOSTAL Smart Energy Meter (KSEM G1 / G2)",
    "brand": {
     "@type": "Brand",
     "name": "KOSTAL"
    },
    "category": "Energy meter"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/kostal/smart-energy-meter-ksem.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/kostal/smart-energy-meter-ksem.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the KOSTAL KOSTAL Smart Energy Meter (KSEM G1 / G2) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 69 registers: 69 holding registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the KOSTAL KOSTAL Smart Energy Meter (KSEM G1 / G2) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The register tables give decimal and hex addresses that are used directly on the wire: the manual's own example reads active power+ from holding registers 0 and 1 and energy from registers 512-515."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the KOSTAL KOSTAL Smart Energy Meter (KSEM G1 / G2) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the KOSTAL KOSTAL Smart Energy Meter (KSEM G1 / G2)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 0 Active power+ (Active power import (0.1 W)); HR 2 Active power- (Active power export (0.1 W)); HR 26 Supply frequency (Grid frequency); HR 62 Voltage (L1) (Voltage L1); HR 60 Current (L1) (Current L1); HR 512 Active energy+ (Imported active energy (0.1 Wh)); HR 516 Active energy- (Exported active energy (0.1 Wh)); HR 8228 SerialNumber (Serial number for identification)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the KOSTAL KOSTAL Smart Energy Meter (KSEM G1 / G2)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "In the KSEM web interface open the Modbus settings and activate the TCP slave (and optionally TLS), or set RS485 A or B to Modbus RTU slave; save the settings before polling."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official KOSTAL KOSTAL Smart Energy Meter (KSEM G1 / G2) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is KSEM G1/G2 KOSTAL Smart Energy Meter - Interface Description MODBUS (DOC02348405-0007), revision 2025-03-13, published free by KOSTAL at https://www.kostal-solar-electric.com/fileadmin/downloadcenter/kse/BA_KOSTAL_Interface_KSEM_EN.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "KOSTAL",
     "item": "https://easymodbus.com/modbus-register-maps/kostal/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "KOSTAL Smart Energy Meter (KSEM G1 / G2)",
     "item": "https://easymodbus.com/modbus-register-maps/kostal/smart-energy-meter-ksem"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/kostal/">KOSTAL</a></li><li aria-current="page">KOSTAL Smart Energy Meter (KSEM G1 / G2)</li></ol>
<p class="eyebrow">Energy meter &middot; Modbus register map</p><h1><span class="mfr">KOSTAL</span> KOSTAL Smart Energy Meter (KSEM G1 / G2) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The KSEM is a three-phase energy meter and energy manager. As a Modbus RTU slave (RS485 A/B) or Modbus TCP slave (port 502, TLS on 802) it exposes OBIS-coded power and energy registers, a plug-and-play identification block and a SunSpec meter block. This map covers the internal instantaneous values (0-145), the 64-bit energy counters (512-791) and the identification block (8192-8249).</p>
<p>This page lists <strong>69 Modbus registers</strong> for the KOSTAL KOSTAL Smart Energy Meter (KSEM G1 / G2) &mdash; 0 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
KOSTAL&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/kostal/">KOSTAL</a></dd></div><div><dt>Model</dt><dd>KOSTAL Smart Energy Meter (KSEM G1 / G2)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Energy meter</a></dd></div><div><dt>Registers</dt><dd>69 (0 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Firmware</dt><dd>KSEM software 2.6.0</dd></div><div><dt>Also known as</dt><dd>KSEM, KSEM G1, KSEM G2, KOSTAL Smart Energy Meter</dd></div><div><dt>Source document</dt><dd><a href="https://www.kostal-solar-electric.com/fileadmin/downloadcenter/kse/BA_KOSTAL_Interface_KSEM_EN.pdf" rel="nofollow noopener" target="_blank">KSEM G1/G2 KOSTAL Smart Energy Meter - Interface Description MODBUS &middot; DOC02348405-0007 &middot; rev. 2025-03-13</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/kostal/smart-energy-meter-ksem.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/kostal/smart-energy-meter-ksem.json">JSON</a>
  <a class="btn" href="https://www.kostal-solar-electric.com/fileadmin/downloadcenter/kse/BA_KOSTAL_Interface_KSEM_EN.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: KOSTAL KOSTAL Smart Energy Meter (KSEM G1 / G2)</h2>
<div class="answer"><b>Integration in brief</b><p>Turn on the Modbus TCP slave in the KSEM web UI and poll the listed blocks of holding registers 0-145 for live values and 512-791 for 64-bit energy counters, high word first, splitting reads at the gaps. Net grid power is Active power+ minus Active power-.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Active power+</td><td class="f">UINT32 ABCD</td><td>Active power import (0.1 W)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2">HR 2</a></td><td class="n">Active power-</td><td class="f">UINT32 ABCD</td><td>Active power export (0.1 W)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-26">HR 26</a></td><td class="n">Supply frequency</td><td class="f">UINT32 ABCD</td><td>Grid frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-62">HR 62</a></td><td class="n">Voltage (L1)</td><td class="f">UINT32 ABCD</td><td>Voltage L1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-60">HR 60</a></td><td class="n">Current (L1)</td><td class="f">UINT32 ABCD</td><td>Current L1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-512">HR 512</a></td><td class="n">Active energy+</td><td class="f">UINT64 ABCD</td><td>Imported active energy (0.1 Wh)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-516">HR 516</a></td><td class="n">Active energy-</td><td class="f">UINT64 ABCD</td><td>Exported active energy (0.1 Wh)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8228">HR 8228</a></td><td class="n">SerialNumber</td><td class="f">STRING[32]</td><td>Serial number for identification</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>In the KSEM web interface open the Modbus settings and activate the TCP slave (and optionally TLS), or set RS485 A or B to Modbus RTU slave; save the settings before polling.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Values are unsigned with separate + and - registers instead of one signed value, except power factor (int32).</li><li>With TLS enabled the slave only answers on port 802, not 502.</li><li>64-bit energy counters must be read as all four registers in one request.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Default TCP port 502; encrypted Modbus on port 802.</li><li>A self-signed TLS client certificate must be accepted in the KSEM certificate list before reads are allowed.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Reading across a gap between listed registers returns exception 0x02, so split polls at the gaps (e.g. 0-7, 16-27, 40-47).</li></ul>
</section>
<h2 id="registers">KOSTAL KOSTAL Smart Energy Meter (KSEM G1 / G2) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>69</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">69 of 69 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">KOSTAL KOSTAL Smart Energy Meter (KSEM G1 / G2) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0</td><td class="n">Active power+</td><td class="d">OBIS 1-0:1.4.0*255</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2</td><td class="n">Active power-</td><td class="d">OBIS 1-0:2.4.0*255</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4</td><td class="n">Reactive power+</td><td class="d">OBIS 1-0:3.4.0*255</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6</td><td class="n">Reactive power-</td><td class="d">OBIS 1-0:4.4.0*255</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16</td><td class="n">Apparent power+</td><td class="d">OBIS 1-0:9.4.0*255</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18</td><td class="n">Apparent power-</td><td class="d">OBIS 1-0:10.4.0*255</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24</td><td class="n">Power factor</td><td class="d">OBIS 1-0:13.4.0*255</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26</td><td class="n">Supply frequency</td><td class="d">OBIS 1-0:14.4.0*255</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40</td><td class="n">Active power+ (L1)</td><td class="d">OBIS 1-0:21.4.0*255</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-42"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42</td><td class="n">Active power- (L1)</td><td class="d">OBIS 1-0:22.4.0*255</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-44"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44</td><td class="n">Reactive power+ (L1)</td><td class="d">OBIS 1-0:23.4.0*255</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-46"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46</td><td class="n">Reactive power- (L1)</td><td class="d">OBIS 1-0:24.4.0*255</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-56"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">56</td><td class="n">Apparent power+ (L1)</td><td class="d">OBIS 1-0:29.4.0*255</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-58"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">58</td><td class="n">Apparent power- (L1)</td><td class="d">OBIS 1-0:30.4.0*255</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-60"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">60</td><td class="n">Current (L1)</td><td class="d">OBIS 1-0:31.4.0*255</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62</td><td class="n">Voltage (L1)</td><td class="d">OBIS 1-0:32.4.0*255</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64</td><td class="n">Power factor (L1)</td><td class="d">OBIS 1-0:33.4.0*255</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-80"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">80</td><td class="n">Active power+ (L2)</td><td class="d">OBIS 1-0:41.4.0*255</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-82"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">82</td><td class="n">Active power- (L2)</td><td class="d">OBIS 1-0:42.4.0*255</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-84"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">84</td><td class="n">Reactive power+ (L2)</td><td class="d">OBIS 1-0:43.4.0*255</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-86"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">86</td><td class="n">Reactive power- (L2)</td><td class="d">OBIS 1-0:44.4.0*255</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-96"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">96</td><td class="n">Apparent power+ (L2)</td><td class="d">OBIS 1-0:49.4.0*255</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-98"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">98</td><td class="n">Apparent power- (L2)</td><td class="d">OBIS 1-0:50.4.0*255</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">100</td><td class="n">Current (L2)</td><td class="d">OBIS 1-0:51.4.0*255</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">102</td><td class="n">Voltage (L2)</td><td class="d">OBIS 1-0:52.4.0*255</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">104</td><td class="n">Power factor (L2)</td><td class="d">OBIS 1-0:53.4.0*255</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">120</td><td class="n">Active power+ (L3)</td><td class="d">OBIS 1-0:61.4.0*255</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-122"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">122</td><td class="n">Active power- (L3)</td><td class="d">OBIS 1-0:62.4.0*255</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-124"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">124</td><td class="n">Reactive power+ (L3)</td><td class="d">OBIS 1-0:63.4.0*255</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-126"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">126</td><td class="n">Reactive power- (L3)</td><td class="d">OBIS 1-0:64.4.0*255</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-136"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">136</td><td class="n">Apparent power+ (L3)</td><td class="d">OBIS 1-0:69.4.0*255</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-138"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">138</td><td class="n">Apparent power- (L3)</td><td class="d">OBIS 1-0:70.4.0*255</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-140"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">140</td><td class="n">Current (L3)</td><td class="d">OBIS 1-0:71.4.0*255</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-142"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">142</td><td class="n">Voltage (L3)</td><td class="d">OBIS 1-0:72.4.0*255</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-144"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">144</td><td class="n">Power factor (L3)</td><td class="d">OBIS 1-0:73.4.0*255</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-512"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">512</td><td class="n">Active energy+</td><td class="d">OBIS 1-0:1.8.0*255</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-516"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">516</td><td class="n">Active energy-</td><td class="d">OBIS 1-0:2.8.0*255</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-520"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">520</td><td class="n">Reactive energy+</td><td class="d">OBIS 1-0:3.8.0*255</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-524"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">524</td><td class="n">Reactive energy-</td><td class="d">OBIS 1-0:4.8.0*255</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-544"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">544</td><td class="n">Apparent energy+</td><td class="d">OBIS 1-0:9.8.0*255</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-548"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">548</td><td class="n">Apparent energy-</td><td class="d">OBIS 1-0:10.8.0*255</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-592"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">592</td><td class="n">Active energy+ (L1)</td><td class="d">OBIS 1-0:21.8.0*255</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-596"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">596</td><td class="n">Active energy- (L1)</td><td class="d">OBIS 1-0:22.8.0*255</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-600"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">600</td><td class="n">Reactive energy+ (L1)</td><td class="d">OBIS 1-0:23.8.0*255</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-604"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">604</td><td class="n">Reactive energy- (L1)</td><td class="d">OBIS 1-0:24.8.0*255</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-624"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">624</td><td class="n">Apparent energy+ (L1)</td><td class="d">OBIS 1-0:29.8.0*255</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-628"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">628</td><td class="n">Apparent energy- (L1)</td><td class="d">OBIS 1-0:30.8.0*255</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-672"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">672</td><td class="n">Active energy+ (L2)</td><td class="d">OBIS 1-0:41.8.0*255</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-676"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">676</td><td class="n">Active energy- (L2)</td><td class="d">OBIS 1-0:42.8.0*255</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-680"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">680</td><td class="n">Reactive energy+ (L2)</td><td class="d">OBIS 1-0:43.8.0*255</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-684"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">684</td><td class="n">Reactive energy- (L2)</td><td class="d">OBIS 1-0:44.8.0*255</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-704"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">704</td><td class="n">Apparent energy+ (L2)</td><td class="d">OBIS 1-0:49.8.0*255</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-708"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">708</td><td class="n">Apparent energy- (L2)</td><td class="d">OBIS 1-0:50.8.0*255</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-752"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">752</td><td class="n">Active energy+ (L3)</td><td class="d">OBIS 1-0:61.8.0*255</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-756"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">756</td><td class="n">Active energy- (L3)</td><td class="d">OBIS 1-0:62.8.0*255</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-760"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">760</td><td class="n">Reactive energy+ (L3)</td><td class="d">OBIS 1-0:63.8.0*255</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-764"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">764</td><td class="n">Reactive energy- (L3)</td><td class="d">OBIS 1-0:64.8.0*255</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-784"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">784</td><td class="n">Apparent energy+ (L3)</td><td class="d">OBIS 1-0:69.8.0*255</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-788"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">788</td><td class="n">Apparent energy- (L3)</td><td class="d">OBIS 1-0:70.8.0*255</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8192"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8192</td><td class="n">ManufacturerID</td><td class="d">Fixed TQ maker ID, reads 0x5233.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8193"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8193</td><td class="n">ProductID</td><td class="d">Hardware type of the meter.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">18498 = HW v1 (0x4842); 18514 = HW v2 (0x4852); 18530 = HW v3 (0x4862)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8194"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8194</td><td class="n">ProductVersion</td><td class="d">Hardware revision of the processor board.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8195"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8195</td><td class="n">FirmwareVersion</td><td class="d">Firmware revision, e.g. 0x0103 = 1.3.x.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8196"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8196</td><td class="n">VendorName</td><td class="d">Vendor name, NUL padded.</td><td class="f">STRING[32]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8212</td><td class="n">ProductName</td><td class="d">Product name, NUL padded.</td><td class="f">STRING[32]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8228"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8228</td><td class="n">SerialNumber</td><td class="d">Serial number, NUL padded.</td><td class="f">STRING[32]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8244"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8244</td><td class="n">MeasuringInterval</td><td class="d">Measuring interval of the metering chip.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8245"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8245</td><td class="n">UNIXTimestamp</td><td class="d">Current UNIX time in milliseconds.</td><td class="f">UINT64</td><td class="f">ABCD</td><td class="f"></td><td>ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8249"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8249</td><td class="n">ModbusSpecVersion</td><td class="d">Version of the Modbus specification in use.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Word order is stated in section 2.2: in a multi-register value the lower address holds the most significant bits, and the worked examples combine register 0 x 2^16 + register 1 and registers 512-515 most significant first.</li><li>Each import/export quantity is split into a &#x27;+&#x27; and a &#x27;-&#x27; register, both unsigned; net power = (+) minus (-).</li><li>The SunSpec block at 40000-40177, the static/dynamic E-mobility and energy-flow areas, group registers and sensor registers are not included in this file.</li><li>Register 146 (&#x27;Minimum active power+ * 3&#x27;, no OBIS code) and the MAC address at 8250-8252 (outside the stated PnP range) are left out.</li><li>Reading an address not listed in the tables returns exception 0x02 (illegal data address); request each multi-register value in a single read.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the KOSTAL KOSTAL Smart Energy Meter (KSEM G1 / G2)</h2><div class="faq"><details open><summary>What Modbus registers does the KOSTAL KOSTAL Smart Energy Meter (KSEM G1 / G2) have?</summary><p>This map lists 69 registers: 69 holding registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the KOSTAL KOSTAL Smart Energy Meter (KSEM G1 / G2) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The register tables give decimal and hex addresses that are used directly on the wire: the manual&#x27;s own example reads active power+ from holding registers 0 and 1 and energy from registers 512-515.</p></details><details><summary>What byte order does the KOSTAL KOSTAL Smart Energy Meter (KSEM G1 / G2) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the KOSTAL KOSTAL Smart Energy Meter (KSEM G1 / G2)?</summary><p>Start with HR 0 Active power+ (Active power import (0.1 W)); HR 2 Active power- (Active power export (0.1 W)); HR 26 Supply frequency (Grid frequency); HR 62 Voltage (L1) (Voltage L1); HR 60 Current (L1) (Current L1); HR 512 Active energy+ (Imported active energy (0.1 Wh)); HR 516 Active energy- (Exported active energy (0.1 Wh)); HR 8228 SerialNumber (Serial number for identification).</p></details><details><summary>How do I enable Modbus control of the KOSTAL KOSTAL Smart Energy Meter (KSEM G1 / G2)?</summary><p>In the KSEM web interface open the Modbus settings and activate the TCP slave (and optionally TLS), or set RS485 A or B to Modbus RTU slave; save the settings before polling.</p></details><details><summary>Where is the official KOSTAL KOSTAL Smart Energy Meter (KSEM G1 / G2) Modbus documentation?</summary><p>The source is KSEM G1/G2 KOSTAL Smart Energy Meter - Interface Description MODBUS (DOC02348405-0007), revision 2025-03-13, published free by KOSTAL at https://www.kostal-solar-electric.com/fileadmin/downloadcenter/kse/BA_KOSTAL_Interface_KSEM_EN.pdf.</p></details></div>

<p class="updated">Source: <a href="https://www.kostal-solar-electric.com/fileadmin/downloadcenter/kse/BA_KOSTAL_Interface_KSEM_EN.pdf" rel="nofollow noopener" target="_blank">KSEM G1/G2 KOSTAL Smart Energy Meter - Interface Description MODBUS &middot; DOC02348405-0007 &middot; rev. 2025-03-13</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
