<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>KROHNE UFC 400 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="KROHNE UFC 400 Modbus register map: 89 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/krohne/ufc-400">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="KROHNE UFC 400 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="KROHNE UFC 400 Modbus register map: 89 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/krohne/ufc-400">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="KROHNE UFC 400 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="KROHNE UFC 400 Modbus register map: 89 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/krohne/ufc-400",
   "url": "https://easymodbus.com/modbus-register-maps/krohne/ufc-400",
   "name": "KROHNE UFC 400 Modbus Register List & Map | Easy Modbus",
   "description": "KROHNE UFC 400 Modbus register map: 89 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/krohne/ufc-400#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/krohne/ufc-400#dataset",
   "name": "KROHNE UFC 400 ultrasonic flow converter (Modbus RTU) Modbus register map",
   "description": "The UFC 400 is KROHNE's signal converter for ultrasonic flowmeters. With the Modbus option it is an RS-485 Modbus RTU slave. This map covers flow velocity, volume and mass flow, sound velocity, gain and SNR (overall and per path), NAMUR NE 107 status bytes, the totalisers, process input parameters, serial settings and the control coils. KROHNE UFC 400 Modbus register map: 89 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/krohne/ufc-400",
   "keywords": [
    "KROHNE UFC 400 ultrasonic flow converter (Modbus RTU) Modbus register map",
    "KROHNE UFC 400 ultrasonic flow converter (Modbus RTU) Modbus registers",
    "KROHNE Modbus map",
    "UFC400 Modbus register map",
    "KROHNE UFC 400 Modbus register map",
    "UFC 400 Modbus Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "UFC 400 Supplementary instructions - Signal converter for ultrasonic flowmeters - Description of Modbus interface",
    "url": "https://core.instrumart.com/assets/Krohne-UFC-400-Modbus-Manual.pdf",
    "author": {
     "@type": "Organization",
     "name": "KROHNE"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "KROHNE UFC 400 ultrasonic flow converter (Modbus RTU)",
    "description": "Sensor (ultrasonic flowmeter)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/krohne/ufc-400.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/krohne/ufc-400.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the KROHNE UFC 400 ultrasonic flow converter (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 89 registers: 12 coils, 1 discrete input, 39 input registers, 37 holding registers. 49 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the KROHNE UFC 400 ultrasonic flow converter (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual lists protocol addresses that go into the request unchanged: input register 30006 is requested as 30006 (0x7536); each row also prints the hex value. Register numbers, if a tool wants them, are the address + 1."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the KROHNE UFC 400 ultrasonic flow converter (Modbus RTU) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the KROHNE UFC 400 ultrasonic flow converter (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 30002 Volume flow (Volume flow); IR 30000 Flow velocity (Flow velocity); IR 30006 Velocity of sound (Velocity of sound); IR 30501 NE 107 status of volume flow (Volume flow status); IR 32000 Totaliser 1 value (double) (Totaliser 1); IR 39100 NE 107 device status (Device status)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the KROHNE UFC 400 ultrasonic flow converter (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set slave address, baud rate, parity, data format, delay and stop bits in display menu C5.8."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official KROHNE UFC 400 ultrasonic flow converter (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is UFC 400 Supplementary instructions - Signal converter for ultrasonic flowmeters - Description of Modbus interface (4002744801 R01), revision 2013-05. KROHNE doesn't publish it on its own website, so this map was re-typed from a free copy at https://core.instrumart.com/assets/Krohne-UFC-400-Modbus-Manual.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "KROHNE",
     "item": "https://easymodbus.com/modbus-register-maps/krohne/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "UFC 400 ultrasonic flow converter (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/krohne/ufc-400"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/krohne/">KROHNE</a></li><li aria-current="page">UFC 400 ultrasonic flow converter (Modbus RTU)</li></ol>
<p class="eyebrow">Sensor (ultrasonic flowmeter) &middot; Modbus register map</p><h1><span class="mfr">KROHNE</span> UFC 400 ultrasonic flow converter (Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The UFC 400 is KROHNE&#x27;s signal converter for ultrasonic flowmeters. With the Modbus option it is an RS-485 Modbus RTU slave. This map covers flow velocity, volume and mass flow, sound velocity, gain and SNR (overall and per path), NAMUR NE 107 status bytes, the totalisers, process input parameters, serial settings and the control coils.</p>
<p>This page lists <strong>89 Modbus registers</strong> for the KROHNE UFC 400 ultrasonic flow converter (Modbus RTU) &mdash; 49 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
KROHNE&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/krohne/">KROHNE</a></dd></div><div><dt>Model</dt><dd>UFC 400 ultrasonic flow converter (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Sensor (ultrasonic flowmeter)</a></dd></div><div><dt>Registers</dt><dd>89 (49 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Firmware</dt><dd>ER 2.2.0_ / Modbus 2.1.0_</dd></div><div><dt>Also known as</dt><dd>UFC400, KROHNE UFC 400, UFC 400 Modbus</dd></div><div><dt>Source document</dt><dd><a href="https://core.instrumart.com/assets/Krohne-UFC-400-Modbus-Manual.pdf" rel="nofollow noopener" target="_blank">UFC 400 Supplementary instructions - Signal converter for ultrasonic flowmeters - Description of Modbus interface &middot; 4002744801 R01 &middot; rev. 2013-05 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/krohne/ufc-400.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/krohne/ufc-400.json">JSON</a>
  <a class="btn" href="https://core.instrumart.com/assets/Krohne-UFC-400-Modbus-Manual.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: KROHNE UFC 400 ultrasonic flow converter (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Read input registers 30000-30015 (function 04) for flow and acoustic values and 30500-30507 for their NE 107 status bytes. Totalisers are doubles at 32000/32004.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-30002">IR 30002</a></td><td class="n">Volume flow</td><td class="f">FLOAT32 ABCD</td><td>Volume flow</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-30000">IR 30000</a></td><td class="n">Flow velocity</td><td class="f">FLOAT32 ABCD</td><td>Flow velocity</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-30006">IR 30006</a></td><td class="n">Velocity of sound</td><td class="f">FLOAT32 ABCD</td><td>Velocity of sound</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-30501">IR 30501</a></td><td class="n">NE 107 status of volume flow</td><td class="f">BITMAP16</td><td>Volume flow status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-32000">IR 32000</a></td><td class="n">Totaliser 1 value (double)</td><td class="f">FLOAT64 ABCD</td><td>Totaliser 1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-39100">IR 39100</a></td><td class="n">NE 107 device status</td><td class="f">BITMAP16</td><td>Device status</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set slave address, baud rate, parity, data format, delay and stop bits in display menu C5.8.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Protocol addresses are sent as printed.</li><li>Write holding registers with FC16, then apply with coil 1002.</li><li>Pipe temperature is entered in kelvin.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Defaults: address 1, 19200 bps, even parity, 1 stop bit, Big Endian.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Discrete input 10001 = 1 means written changes are still pending.</li></ul>
</section>
<h2 id="registers">KROHNE UFC 400 ultrasonic flow converter (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>12</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>1</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>39</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>37</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">89 of 89 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">KROHNE UFC 400 ultrasonic flow converter (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-1000"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1000</td><td class="n">Restart device</td><td class="d">Write 1 to restart the converter.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-1001"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1001</td><td class="n">Reset errors</td><td class="d">Clears the system error flags.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-1002"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1002</td><td class="n">Apply changes</td><td class="d">Write 1 to apply pending configuration changes.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-1003"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1003</td><td class="n">Discard changes</td><td class="d">Discard changes since the last apply.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-1004"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1004</td><td class="n">Reset to factory data</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-2000"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2000</td><td class="n">Zero calibration start</td><td class="d">Write 1 to start zero calibration.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-3000"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">3000</td><td class="n">Totaliser 1 start/stop</td><td class="d">0 = stop, 1 = start.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-3001"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">3001</td><td class="n">Totaliser 2 start/stop</td><td class="d">0 = stop, 1 = start.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-3002"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">3002</td><td class="n">Totaliser 3 start/stop (modular carrier only)</td><td class="d">0 = stop, 1 = start.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-3003"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">3003</td><td class="n">Totaliser 1 reset</td><td class="d">Write 1 to set the totaliser to zero.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-3004"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">3004</td><td class="n">Totaliser 2 reset</td><td class="d">Write 1 to set the totaliser to zero.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-3005"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">3005</td><td class="n">Totaliser 3 reset (modular carrier only)</td><td class="d">Write 1 to set the totaliser to zero.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-10001"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">10001</td><td class="n">Unsaved changes pending</td><td class="d">1 = unapplied configuration changes exist.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20000"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20000</td><td class="n">Zero calibration result</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not OK; 1 = OK</td></tr>
<tr data-row data-type="input_register" id="r-ir-30000"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30000</td><td class="n">Flow velocity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>m/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-30002"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30002</td><td class="n">Volume flow</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>m3/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-30004"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30004</td><td class="n">Mass flow</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kg/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-30006"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30006</td><td class="n">Velocity of sound</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>m/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-30008"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30008</td><td class="n">Gain</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>dB</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-30010"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30010</td><td class="n">Signal-to-noise ratio</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>dB</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-30012"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30012</td><td class="n">Diagnosis 1</td><td class="d">Value chosen by selector 41002.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>m/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-30014"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30014</td><td class="n">Diagnosis 2</td><td class="d">Value chosen by selector 41003.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>dB</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-30500"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30500</td><td class="n">NE 107 status of flow velocity</td><td class="d">No bit set = no status message.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Value too small, limited; bit 1 = Value too large, limited; bit 2 = Maintenance required (M); bit 3 = Initial value; bit 4 = Function check (C); bit 5 = Out of specification (S); bit 7 = Failure (F)</td></tr>
<tr data-row data-type="input_register" id="r-ir-30501"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30501</td><td class="n">NE 107 status of volume flow</td><td class="d">No bit set = no status message.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Value too small, limited; bit 1 = Value too large, limited; bit 2 = Maintenance required (M); bit 3 = Initial value; bit 4 = Function check (C); bit 5 = Out of specification (S); bit 7 = Failure (F)</td></tr>
<tr data-row data-type="input_register" id="r-ir-30502"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30502</td><td class="n">NE 107 status of mass flow</td><td class="d">No bit set = no status message.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Value too small, limited; bit 1 = Value too large, limited; bit 2 = Maintenance required (M); bit 3 = Initial value; bit 4 = Function check (C); bit 5 = Out of specification (S); bit 7 = Failure (F)</td></tr>
<tr data-row data-type="input_register" id="r-ir-30503"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30503</td><td class="n">NE 107 status of velocity of sound</td><td class="d">No bit set = no status message.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Value too small, limited; bit 1 = Value too large, limited; bit 2 = Maintenance required (M); bit 3 = Initial value; bit 4 = Function check (C); bit 5 = Out of specification (S); bit 7 = Failure (F)</td></tr>
<tr data-row data-type="input_register" id="r-ir-30504"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30504</td><td class="n">NE 107 status of gain</td><td class="d">No bit set = no status message.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Value too small, limited; bit 1 = Value too large, limited; bit 2 = Maintenance required (M); bit 3 = Initial value; bit 4 = Function check (C); bit 5 = Out of specification (S); bit 7 = Failure (F)</td></tr>
<tr data-row data-type="input_register" id="r-ir-30505"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30505</td><td class="n">NE 107 status of signal-to-noise ratio</td><td class="d">No bit set = no status message.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Value too small, limited; bit 1 = Value too large, limited; bit 2 = Maintenance required (M); bit 3 = Initial value; bit 4 = Function check (C); bit 5 = Out of specification (S); bit 7 = Failure (F)</td></tr>
<tr data-row data-type="input_register" id="r-ir-30506"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30506</td><td class="n">NE 107 status of diagnosis 1</td><td class="d">No bit set = no status message.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Value too small, limited; bit 1 = Value too large, limited; bit 2 = Maintenance required (M); bit 3 = Initial value; bit 4 = Function check (C); bit 5 = Out of specification (S); bit 7 = Failure (F)</td></tr>
<tr data-row data-type="input_register" id="r-ir-30507"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30507</td><td class="n">NE 107 status of diagnosis 2</td><td class="d">No bit set = no status message.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Value too small, limited; bit 1 = Value too large, limited; bit 2 = Maintenance required (M); bit 3 = Initial value; bit 4 = Function check (C); bit 5 = Out of specification (S); bit 7 = Failure (F)</td></tr>
<tr data-row data-type="input_register" id="r-ir-31000"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">31000</td><td class="n">Velocity of sound path 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>m/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-31002"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">31002</td><td class="n">Velocity of sound path 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>m/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-31004"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">31004</td><td class="n">Velocity of sound path 3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>m/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-31006"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">31006</td><td class="n">Flow speed path 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>m/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-31008"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">31008</td><td class="n">Flow speed path 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>m/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-31010"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">31010</td><td class="n">Flow speed path 3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>m/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-31012"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">31012</td><td class="n">Gain path 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>dB</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-31014"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">31014</td><td class="n">Gain path 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>dB</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-31016"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">31016</td><td class="n">Gain path 3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>dB</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-31018"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">31018</td><td class="n">SNR path 1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>dB</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-31020"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">31020</td><td class="n">SNR path 2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>dB</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-31022"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">31022</td><td class="n">SNR path 3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>dB</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-31024"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">31024</td><td class="n">Reynolds number</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-31026"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">31026</td><td class="n">Reynolds correction</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-32000"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">32000</td><td class="n">Totaliser 1 value (double)</td><td class="d">m3 or kg.</td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-32004"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">32004</td><td class="n">Totaliser 2 value (double)</td><td class="d">m3 or kg.</td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-32008"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">32008</td><td class="n">Totaliser 3 value (double) (modular carrier only)</td><td class="d">m3 or kg.</td><td class="f">FLOAT64</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-32100"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">32100</td><td class="n">Totaliser 1 value (single)</td><td class="d">m3 or kg.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-32102"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">32102</td><td class="n">Totaliser 2 value (single)</td><td class="d">m3 or kg.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-32104"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">32104</td><td class="n">Totaliser 3 value (single) (modular carrier only)</td><td class="d">m3 or kg.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-39002"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">39002</td><td class="n">Device operation time</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-39100"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">39100</td><td class="n">NE 107 device status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Information (I); bit 2 = Maintenance required (M); bit 4 = Function check (C); bit 5 = Out of specification (S); bit 7 = Failure (F)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40000</td><td class="n">Totaliser 1 function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Absolute total; 2 = Increment; 3 = Decrement</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40001</td><td class="n">Totaliser 1 measurement</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Volume flow; 2 = Mass flow</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40002</td><td class="n">Totaliser 2 function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Absolute total; 2 = Increment; 3 = Decrement</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40003</td><td class="n">Totaliser 2 measurement</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Volume flow; 2 = Mass flow</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40004</td><td class="n">Totaliser 3 function (modular carrier only)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Absolute total; 2 = Increment; 3 = Decrement</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40005</td><td class="n">Totaliser 3 measurement (modular carrier only)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Volume flow; 2 = Mass flow</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40500"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40500</td><td class="n">Totaliser 1 low flow cut-off</td><td class="d">m3/s or kg/s.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40502"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40502</td><td class="n">Totaliser 1 time constant</td><td class="d">0-100 s.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40504"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40504</td><td class="n">Totaliser 1 set or read value</td><td class="d">m3 or kg.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40506"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40506</td><td class="n">Totaliser 1 preset</td><td class="d">m3 or kg.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40508"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40508</td><td class="n">Totaliser 2 low flow cut-off</td><td class="d">m3/s or kg/s.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40510"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40510</td><td class="n">Totaliser 2 time constant</td><td class="d">0-100 s.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40512"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40512</td><td class="n">Totaliser 2 set or read value</td><td class="d">m3 or kg.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40514"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40514</td><td class="n">Totaliser 2 preset</td><td class="d">m3 or kg.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40516"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40516</td><td class="n">Totaliser 3 low flow cut-off (modular carrier only)</td><td class="d">m3/s or kg/s.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40518"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40518</td><td class="n">Totaliser 3 time constant (modular carrier only)</td><td class="d">0-100 s.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40520"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40520</td><td class="n">Totaliser 3 set or read value (modular carrier only)</td><td class="d">m3 or kg.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40522"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40522</td><td class="n">Totaliser 3 preset (modular carrier only)</td><td class="d">m3 or kg.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41000</td><td class="n">Flow direction</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normal; 1 = Reverse</td></tr>
<tr data-row data-type="holding_register" id="r-hr-41001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41001</td><td class="n">Linearization</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-41004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41004</td><td class="n">Plausibility counter decrease</td><td class="d">1-99.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41005</td><td class="n">Plausibility counter limit</td><td class="d">0-999.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41502"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41502</td><td class="n">GK</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41504"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41504</td><td class="n">Limitation min</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>m/s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41506"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41506</td><td class="n">Limitation max</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>m/s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41508"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41508</td><td class="n">Time constant</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41510"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41510</td><td class="n">Low flow cut-off threshold</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>m/s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41512"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41512</td><td class="n">Low flow cut-off hysteresis</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>m/s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41514"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41514</td><td class="n">Plausibility error limit</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41516"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41516</td><td class="n">Dynamic viscosity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kg/ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41518"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41518</td><td class="n">Pipe temperature</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>K</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41520"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41520</td><td class="n">Density</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kg/m3</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50000</td><td class="n">Baud rate</td><td class="d">1200-115200; default 19200.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>bps</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50004</td><td class="n">Slave address</td><td class="d">1-247, default 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50005</td><td class="n">Parity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Even (default); 1 = Odd; 3 = Off</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50006</td><td class="n">Register format</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Little endian; 1 = Big endian (default)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50007</td><td class="n">Stop bits</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 1 stop bit (default); 2 = 2 stop bits</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>This is an unaltered copy of the KROHNE document hosted by distributor Instrumart; no public KROHNE URL for this revision was found in the time available.</li><li>Data representation (pp. 9-10): 16-bit values are MSB first; 32- and 64-bit values follow the &#x27;Register Format&#x27; setting (holding 50006). Big Endian, the default, puts the most significant word in the first register (ABCD); the manual&#x27;s Little Endian diagram keeps bytes in order inside each register but reverses the registers (CDAB).</li><li>Holding registers are written with function 16 (0x10). Configuration changes take effect only after &#x27;Apply Changes&#x27; (coil 1002).</li><li>Totaliser 3 registers are footnoted in the manual as available only on signal converters with the &#x27;modular carrier&#x27;.</li><li>Left out: NE 107 status groups (39004, Long), diagnostics selectors 41002/41003 (long code lists), NE 107 event-group signal registers 52000+, and device identification via function 43.</li><li>Byte-type parameters each occupy one register and are listed as UINT16.</li><li>Left out: transmission delay 50002 (Float), because the table gives its unit as ms while the range is printed as 0...0.04.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the KROHNE UFC 400 ultrasonic flow converter (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the KROHNE UFC 400 ultrasonic flow converter (Modbus RTU) have?</summary><p>This map lists 89 registers: 12 coils, 1 discrete input, 39 input registers, 37 holding registers. 49 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the KROHNE UFC 400 ultrasonic flow converter (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual lists protocol addresses that go into the request unchanged: input register 30006 is requested as 30006 (0x7536); each row also prints the hex value. Register numbers, if a tool wants them, are the address + 1.</p></details><details><summary>What byte order does the KROHNE UFC 400 ultrasonic flow converter (Modbus RTU) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the KROHNE UFC 400 ultrasonic flow converter (Modbus RTU)?</summary><p>Start with IR 30002 Volume flow (Volume flow); IR 30000 Flow velocity (Flow velocity); IR 30006 Velocity of sound (Velocity of sound); IR 30501 NE 107 status of volume flow (Volume flow status); IR 32000 Totaliser 1 value (double) (Totaliser 1); IR 39100 NE 107 device status (Device status).</p></details><details><summary>How do I enable Modbus control of the KROHNE UFC 400 ultrasonic flow converter (Modbus RTU)?</summary><p>Set slave address, baud rate, parity, data format, delay and stop bits in display menu C5.8.</p></details><details><summary>Where is the official KROHNE UFC 400 ultrasonic flow converter (Modbus RTU) Modbus documentation?</summary><p>The source is UFC 400 Supplementary instructions - Signal converter for ultrasonic flowmeters - Description of Modbus interface (4002744801 R01), revision 2013-05. KROHNE doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://core.instrumart.com/assets/Krohne-UFC-400-Modbus-Manual.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>More KROHNE Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/krohne/ifc-070" data-row><span class="k">Sensor (battery-powered electromagnetic water flowmeter)</span><h3>KROHNE IFC 070 signal converter (Modbus)</h3><p>IFC 070 electronic revision 5.1.0, Modbus version 1.1.1 (battery) and 1.1.0 (FlexPower), per AD IFC 070 Modbus R02.</p><div class="meta">78 registers &middot; 23 writable &middot; RTU</div><span class="sr-only"> Also known as: WATERFLUX 3070, IFC070, IFC 070 FlexPower</span></a></li><li><a class="card" href="/modbus-register-maps/krohne/ifc-100" data-row><span class="k">Sensor (electromagnetic flowmeter)</span><h3>KROHNE IFC 100 electromagnetic flow converter (Modbus RTU)</h3><p>IFC 100 signal converter with the Modbus option, supplementary instructions 4001410101 R01 (08/2014).</p><div class="meta">63 registers &middot; 51 writable &middot; RTU</div><span class="sr-only"> Also known as: IFC100, IFC 100 Modbus, KROHNE IFC 100</span></a></li><li><a class="card" href="/modbus-register-maps/krohne/mfc-300" data-row><span class="k">Sensor (Coriolis mass flowmeter)</span><h3>KROHNE MFC 300 Coriolis mass flow converter (Modbus RTU)</h3><p>MFC 300 converter with the Modbus option, supplementary instructions 4000744801 R01 (11/2009).</p><div class="meta">68 registers &middot; 50 writable &middot; RTU</div><span class="sr-only"> Also known as: MFC300, KROHNE MFC 300</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/lumel/nd20lite" data-row><span class="k">Power meter (panel network parameter meter)</span><h3>Lumel ND20LITE network parameter meter</h3><p>Lumel ND20LITE 96x96 panel meter with RS-485 Modbus RTU (not the ND20 or ND20CT, which have their own maps).</p><div class="meta">69 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: ND20LITE</span></a></li><li><a class="card" href="/modbus-register-maps/measurlogic/dts" data-row><span class="k">Energy meter</span><h3>Measurlogic DTS family energy sub-meters (DTS 101/105/305/310/SMX/SKT/DC)</h3><p>Measurlogic DTS AC and DC sub-meters and transducers with Modbus RTU or Modbus TCP, per DTS Modbus Map version 2.7U (Oct 2012). Registers depend on model and wiring.</p><div class="meta">78 registers &middot; 8 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: DTS 101, DTS 105, DTS 305, DTS 310, DTS SMX, DTS SKT, DTS DC</span></a></li><li><a class="card" href="/modbus-register-maps/panasonic/kw7m" data-row><span class="k">Energy meter</span><h3>Panasonic KW7M Eco-POWER METER</h3><p>Panasonic KW7M (AKW7111 / AKW7111B) with Modbus RTU selected, user manual ARCT1F434E-6.</p><div class="meta">15 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: AKW7111, AKW7111B</span></a></li><li><a class="card" href="/modbus-register-maps/red-lion/paxi" data-row><span class="k">Sensor (counter / rate panel meter)</span><h3>Red Lion PAXI counter / rate panel meter (Modbus)</h3><p>PAXI counter/rate meters with a Modbus serial card, per register table LP0897A (revised 7/10/12).</p><div class="meta">34 registers &middot; 34 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: PAXI, PAX I, Red Lion PAXI counter</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-ed-ec-er11xx" data-row><span class="k">Energy meter</span><h3>Rishabh Instruments RISH ED11XX / EC11XX / ER11XX single-phase DIN-rail energy meters</h3><p>Rishabh RISH ED11XX (direct), EC11XX (CT) and ER11XX (RJ12 CT) single-phase DIN-rail meters in their Modbus (x1) versions, per operating manual DMAN-00IM-1071 Rev. M.</p><div class="meta">84 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH ED11X1, RISH EC11X1, RISH ER11X1, ED1111, EC1111, ER1111, RISH ED11XX, RISH EC11XX, RISH ER11XX</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-em-dc-6001-6002" data-row><span class="k">Energy meter (DC)</span><h3>Rishabh Instruments RISH EM DC 6001 / 6002 multi-channel DC energy meter</h3><p>Rishabh RISH EM DC 6001 / 6002 multi-channel DC energy meters with RS-485 Modbus, per interface definition 2-60-006-00-00627 Rev. 0 (10/2015).</p><div class="meta">223 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH EM DC 6001, RISH EM DC 6002, EM DC 6001, EM DC 6002</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://core.instrumart.com/assets/Krohne-UFC-400-Modbus-Manual.pdf" rel="nofollow noopener" target="_blank">UFC 400 Supplementary instructions - Signal converter for ultrasonic flowmeters - Description of Modbus interface &middot; 4002744801 R01 &middot; rev. 2013-05 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
