{
 "manufacturer": "KROHNE",
 "manufacturer_slug": "krohne",
 "model": "UFC 400 ultrasonic flow converter (Modbus RTU)",
 "model_slug": "ufc-400",
 "short_model": "UFC 400",
 "aliases": [
  "UFC400",
  "KROHNE UFC 400",
  "UFC 400 Modbus"
 ],
 "equipment_type": "Sensor (ultrasonic flowmeter)",
 "applies_to": "UFC 400 signal converter with Modbus, electronic revision ER 2.2.0_, Modbus version 2.1.0_, supplementary instructions 4002744801 R01 (05/2013).",
 "summary": "The UFC 400 is KROHNE's signal converter for ultrasonic flowmeters. With the Modbus option it is an RS-485 Modbus RTU slave. This map covers flow velocity, volume and mass flow, sound velocity, gain and SNR (overall and per path), NAMUR NE 107 status bytes, the totalisers, process input parameters, serial settings and the control coils.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": 1,
  "baud": 19200,
  "parity": "Even",
  "data_bits": null,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "0-based",
  "note": "The manual lists protocol addresses that go into the request unchanged: input register 30006 is requested as 30006 (0x7536); each row also prints the hex value. Register numbers, if a tool wants them, are the address + 1."
 },
 "default_word_order": "ABCD",
 "firmware": "ER 2.2.0_ / Modbus 2.1.0_",
 "source": {
  "title": "UFC 400 Supplementary instructions - Signal converter for ultrasonic flowmeters - Description of Modbus interface",
  "doc_number": "4002744801 R01",
  "revision_date": "2013-05",
  "url": "https://core.instrumart.com/assets/Krohne-UFC-400-Modbus-Manual.pdf",
  "unofficial": true,
  "pages": "Serial defaults p. 7; addressing p. 8; data representation pp. 9-10; address ranges p. 11; parameter tables pp. 14-22"
 },
 "notes": [
  "This is an unaltered copy of the KROHNE document hosted by distributor Instrumart; no public KROHNE URL for this revision was found in the time available.",
  "Data representation (pp. 9-10): 16-bit values are MSB first; 32- and 64-bit values follow the 'Register Format' setting (holding 50006). Big Endian, the default, puts the most significant word in the first register (ABCD); the manual's Little Endian diagram keeps bytes in order inside each register but reverses the registers (CDAB).",
  "Holding registers are written with function 16 (0x10). Configuration changes take effect only after 'Apply Changes' (coil 1002).",
  "Totaliser 3 registers are footnoted in the manual as available only on signal converters with the 'modular carrier'.",
  "Left out: NE 107 status groups (39004, Long), diagnostics selectors 41002/41003 (long code lists), NE 107 event-group signal registers 52000+, and device identification via function 43.",
  "Byte-type parameters each occupy one register and are listed as UINT16.",
  "Left out: transmission delay 50002 (Float), because the table gives its unit as ms while the range is printed as 0...0.04."
 ],
 "registers": [
  {
   "table": "coil",
   "address": 1000,
   "documented": "1000",
   "name": "Restart device",
   "description": "Write 1 to restart the converter.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 1001,
   "documented": "1001",
   "name": "Reset errors",
   "description": "Clears the system error flags.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 1002,
   "documented": "1002",
   "name": "Apply changes",
   "description": "Write 1 to apply pending configuration changes.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 1003,
   "documented": "1003",
   "name": "Discard changes",
   "description": "Discard changes since the last apply.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 1004,
   "documented": "1004",
   "name": "Reset to factory data",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 2000,
   "documented": "2000",
   "name": "Zero calibration start",
   "description": "Write 1 to start zero calibration.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 3000,
   "documented": "3000",
   "name": "Totaliser 1 start/stop",
   "description": "0 = stop, 1 = start.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 3001,
   "documented": "3001",
   "name": "Totaliser 2 start/stop",
   "description": "0 = stop, 1 = start.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 3002,
   "documented": "3002",
   "name": "Totaliser 3 start/stop (modular carrier only)",
   "description": "0 = stop, 1 = start.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 3003,
   "documented": "3003",
   "name": "Totaliser 1 reset",
   "description": "Write 1 to set the totaliser to zero.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 3004,
   "documented": "3004",
   "name": "Totaliser 2 reset",
   "description": "Write 1 to set the totaliser to zero.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 3005,
   "documented": "3005",
   "name": "Totaliser 3 reset (modular carrier only)",
   "description": "Write 1 to set the totaliser to zero.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 10001,
   "documented": "10001",
   "name": "Unsaved changes pending",
   "description": "1 = unapplied configuration changes exist.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 20000,
   "documented": "20000",
   "name": "Zero calibration result",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "OK",
    "0": "Not OK"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 30000,
   "documented": "30000",
   "name": "Flow velocity",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "m/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 30002,
   "documented": "30002",
   "name": "Volume flow",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "m3/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 30004,
   "documented": "30004",
   "name": "Mass flow",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kg/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 30006,
   "documented": "30006",
   "name": "Velocity of sound",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "m/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 30008,
   "documented": "30008",
   "name": "Gain",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "dB",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 30010,
   "documented": "30010",
   "name": "Signal-to-noise ratio",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "dB",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 30012,
   "documented": "30012",
   "name": "Diagnosis 1",
   "description": "Value chosen by selector 41002.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "m/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 30014,
   "documented": "30014",
   "name": "Diagnosis 2",
   "description": "Value chosen by selector 41003.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "dB",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 30500,
   "documented": "30500",
   "name": "NE 107 status of flow velocity",
   "description": "No bit set = no status message.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "7": "Failure (F)",
    "5": "Out of specification (S)",
    "4": "Function check (C)",
    "3": "Initial value",
    "2": "Maintenance required (M)",
    "1": "Value too large, limited",
    "0": "Value too small, limited"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 30501,
   "documented": "30501",
   "name": "NE 107 status of volume flow",
   "description": "No bit set = no status message.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "7": "Failure (F)",
    "5": "Out of specification (S)",
    "4": "Function check (C)",
    "3": "Initial value",
    "2": "Maintenance required (M)",
    "1": "Value too large, limited",
    "0": "Value too small, limited"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 30502,
   "documented": "30502",
   "name": "NE 107 status of mass flow",
   "description": "No bit set = no status message.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "7": "Failure (F)",
    "5": "Out of specification (S)",
    "4": "Function check (C)",
    "3": "Initial value",
    "2": "Maintenance required (M)",
    "1": "Value too large, limited",
    "0": "Value too small, limited"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 30503,
   "documented": "30503",
   "name": "NE 107 status of velocity of sound",
   "description": "No bit set = no status message.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "7": "Failure (F)",
    "5": "Out of specification (S)",
    "4": "Function check (C)",
    "3": "Initial value",
    "2": "Maintenance required (M)",
    "1": "Value too large, limited",
    "0": "Value too small, limited"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 30504,
   "documented": "30504",
   "name": "NE 107 status of gain",
   "description": "No bit set = no status message.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "7": "Failure (F)",
    "5": "Out of specification (S)",
    "4": "Function check (C)",
    "3": "Initial value",
    "2": "Maintenance required (M)",
    "1": "Value too large, limited",
    "0": "Value too small, limited"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 30505,
   "documented": "30505",
   "name": "NE 107 status of signal-to-noise ratio",
   "description": "No bit set = no status message.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "7": "Failure (F)",
    "5": "Out of specification (S)",
    "4": "Function check (C)",
    "3": "Initial value",
    "2": "Maintenance required (M)",
    "1": "Value too large, limited",
    "0": "Value too small, limited"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 30506,
   "documented": "30506",
   "name": "NE 107 status of diagnosis 1",
   "description": "No bit set = no status message.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "7": "Failure (F)",
    "5": "Out of specification (S)",
    "4": "Function check (C)",
    "3": "Initial value",
    "2": "Maintenance required (M)",
    "1": "Value too large, limited",
    "0": "Value too small, limited"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 30507,
   "documented": "30507",
   "name": "NE 107 status of diagnosis 2",
   "description": "No bit set = no status message.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "7": "Failure (F)",
    "5": "Out of specification (S)",
    "4": "Function check (C)",
    "3": "Initial value",
    "2": "Maintenance required (M)",
    "1": "Value too large, limited",
    "0": "Value too small, limited"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 31000,
   "documented": "31000",
   "name": "Velocity of sound path 1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "m/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 31002,
   "documented": "31002",
   "name": "Velocity of sound path 2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "m/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 31004,
   "documented": "31004",
   "name": "Velocity of sound path 3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "m/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 31006,
   "documented": "31006",
   "name": "Flow speed path 1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "m/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 31008,
   "documented": "31008",
   "name": "Flow speed path 2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "m/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 31010,
   "documented": "31010",
   "name": "Flow speed path 3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "m/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 31012,
   "documented": "31012",
   "name": "Gain path 1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "dB",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 31014,
   "documented": "31014",
   "name": "Gain path 2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "dB",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 31016,
   "documented": "31016",
   "name": "Gain path 3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "dB",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 31018,
   "documented": "31018",
   "name": "SNR path 1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "dB",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 31020,
   "documented": "31020",
   "name": "SNR path 2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "dB",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 31022,
   "documented": "31022",
   "name": "SNR path 3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "dB",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 31024,
   "documented": "31024",
   "name": "Reynolds number",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 31026,
   "documented": "31026",
   "name": "Reynolds correction",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 32000,
   "documented": "32000",
   "name": "Totaliser 1 value (double)",
   "description": "m3 or kg.",
   "data_type": "FLOAT64",
   "length": 4,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 32004,
   "documented": "32004",
   "name": "Totaliser 2 value (double)",
   "description": "m3 or kg.",
   "data_type": "FLOAT64",
   "length": 4,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 32008,
   "documented": "32008",
   "name": "Totaliser 3 value (double) (modular carrier only)",
   "description": "m3 or kg.",
   "data_type": "FLOAT64",
   "length": 4,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 32100,
   "documented": "32100",
   "name": "Totaliser 1 value (single)",
   "description": "m3 or kg.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 32102,
   "documented": "32102",
   "name": "Totaliser 2 value (single)",
   "description": "m3 or kg.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 32104,
   "documented": "32104",
   "name": "Totaliser 3 value (single) (modular carrier only)",
   "description": "m3 or kg.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 39002,
   "documented": "39002",
   "name": "Device operation time",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 39100,
   "documented": "39100",
   "name": "NE 107 device status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "7": "Failure (F)",
    "5": "Out of specification (S)",
    "4": "Function check (C)",
    "2": "Maintenance required (M)",
    "0": "Information (I)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 40000,
   "documented": "40000",
   "name": "Totaliser 1 function",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "Absolute total",
    "2": "Increment",
    "3": "Decrement"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 40001,
   "documented": "40001",
   "name": "Totaliser 1 measurement",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Volume flow",
    "2": "Mass flow"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 40002,
   "documented": "40002",
   "name": "Totaliser 2 function",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "Absolute total",
    "2": "Increment",
    "3": "Decrement"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 40003,
   "documented": "40003",
   "name": "Totaliser 2 measurement",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Volume flow",
    "2": "Mass flow"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 40004,
   "documented": "40004",
   "name": "Totaliser 3 function (modular carrier only)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "Absolute total",
    "2": "Increment",
    "3": "Decrement"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 40005,
   "documented": "40005",
   "name": "Totaliser 3 measurement (modular carrier only)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Volume flow",
    "2": "Mass flow"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 40500,
   "documented": "40500",
   "name": "Totaliser 1 low flow cut-off",
   "description": "m3/s or kg/s.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 40502,
   "documented": "40502",
   "name": "Totaliser 1 time constant",
   "description": "0-100 s.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 40504,
   "documented": "40504",
   "name": "Totaliser 1 set or read value",
   "description": "m3 or kg.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 40506,
   "documented": "40506",
   "name": "Totaliser 1 preset",
   "description": "m3 or kg.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 40508,
   "documented": "40508",
   "name": "Totaliser 2 low flow cut-off",
   "description": "m3/s or kg/s.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 40510,
   "documented": "40510",
   "name": "Totaliser 2 time constant",
   "description": "0-100 s.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 40512,
   "documented": "40512",
   "name": "Totaliser 2 set or read value",
   "description": "m3 or kg.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 40514,
   "documented": "40514",
   "name": "Totaliser 2 preset",
   "description": "m3 or kg.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 40516,
   "documented": "40516",
   "name": "Totaliser 3 low flow cut-off (modular carrier only)",
   "description": "m3/s or kg/s.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 40518,
   "documented": "40518",
   "name": "Totaliser 3 time constant (modular carrier only)",
   "description": "0-100 s.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 40520,
   "documented": "40520",
   "name": "Totaliser 3 set or read value (modular carrier only)",
   "description": "m3 or kg.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 40522,
   "documented": "40522",
   "name": "Totaliser 3 preset (modular carrier only)",
   "description": "m3 or kg.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 41000,
   "documented": "41000",
   "name": "Flow direction",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Normal",
    "1": "Reverse"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 41001,
   "documented": "41001",
   "name": "Linearization",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 41004,
   "documented": "41004",
   "name": "Plausibility counter decrease",
   "description": "1-99.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 41005,
   "documented": "41005",
   "name": "Plausibility counter limit",
   "description": "0-999.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 41502,
   "documented": "41502",
   "name": "GK",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 41504,
   "documented": "41504",
   "name": "Limitation min",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "m/s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 41506,
   "documented": "41506",
   "name": "Limitation max",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "m/s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 41508,
   "documented": "41508",
   "name": "Time constant",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 41510,
   "documented": "41510",
   "name": "Low flow cut-off threshold",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "m/s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 41512,
   "documented": "41512",
   "name": "Low flow cut-off hysteresis",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "m/s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 41514,
   "documented": "41514",
   "name": "Plausibility error limit",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 41516,
   "documented": "41516",
   "name": "Dynamic viscosity",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kg/ms",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 41518,
   "documented": "41518",
   "name": "Pipe temperature",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "K",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 41520,
   "documented": "41520",
   "name": "Density",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kg/m3",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 50000,
   "documented": "50000",
   "name": "Baud rate",
   "description": "1200-115200; default 19200.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "bps",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 50004,
   "documented": "50004",
   "name": "Slave address",
   "description": "1-247, default 1.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 50005,
   "documented": "50005",
   "name": "Parity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Even (default)",
    "1": "Odd",
    "3": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 50006,
   "documented": "50006",
   "name": "Register format",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Little endian",
    "1": "Big endian (default)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 50007,
   "documented": "50007",
   "name": "Stop bits",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "1 stop bit (default)",
    "2": "2 stop bits"
   },
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Read input registers 30000-30015 (function 04) for flow and acoustic values and 30500-30507 for their NE 107 status bytes. Totalisers are doubles at 32000/32004.",
  "minimum_registers": [
   {
    "table": "input_register",
    "address": 30002,
    "why": "Volume flow"
   },
   {
    "table": "input_register",
    "address": 30000,
    "why": "Flow velocity"
   },
   {
    "table": "input_register",
    "address": 30006,
    "why": "Velocity of sound"
   },
   {
    "table": "input_register",
    "address": 30501,
    "why": "Volume flow status"
   },
   {
    "table": "input_register",
    "address": 32000,
    "why": "Totaliser 1"
   },
   {
    "table": "input_register",
    "address": 39100,
    "why": "Device status"
   }
  ],
  "enable": "Set slave address, baud rate, parity, data format, delay and stop bits in display menu C5.8.",
  "watchdog": null,
  "quirks": [
   "Protocol addresses are sent as printed.",
   "Write holding registers with FC16, then apply with coil 1002.",
   "Pipe temperature is entered in kelvin."
  ],
  "setup": [
   "Defaults: address 1, 19200 bps, even parity, 1 stop bit, Big Endian."
  ],
  "gotchas": [
   "Discrete input 10001 = 1 means written changes are still pending."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/krohne/ufc-400",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
