<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Legrand 046 77/046 79 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Legrand 046 77/046 79 Modbus register map: 12 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/legrand/energy-meter-04677-04679">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Legrand 046 77/046 79 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Legrand 046 77/046 79 Modbus register map: 12 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/legrand/energy-meter-04677-04679">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Legrand 046 77/046 79 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Legrand 046 77/046 79 Modbus register map: 12 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/legrand/energy-meter-04677-04679",
   "url": "https://easymodbus.com/modbus-register-maps/legrand/energy-meter-04677-04679",
   "name": "Legrand 046 77/046 79 Modbus Register List & Map | Easy Modbus",
   "description": "Legrand 046 77/046 79 Modbus register map: 12 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/legrand/energy-meter-04677-04679#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/legrand/energy-meter-04677-04679#dataset",
   "name": "Legrand Energy meter 046 77 / 046 79 (2-module, RS485 Modbus) Modbus register map",
   "description": "Legrand's 046 77 and 046 79 are two-module DIN-rail energy meters with an RS485 port speaking Modbus/JBUS. The protocol sheet lists a small set of words: voltage, current, active power with a separate sign word, power factor with its inductive/capacitive sector, frequency, total and partial active energy, run time, a reset word and a device identifier. Legrand 046 77/046 79 Modbus register map: 12 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/legrand/energy-meter-04677-04679",
   "keywords": [
    "Legrand Energy meter 046 77 / 046 79 (2-module, RS485 Modbus) Modbus register map",
    "Legrand Energy meter 046 77 / 046 79 (2-module, RS485 Modbus) Modbus registers",
    "Legrand Modbus map",
    "04677 Modbus register map",
    "04679 Modbus register map",
    "046 77 Modbus register map",
    "046 79 Modbus register map",
    "Legrand 4 677 Modbus register map",
    "Legrand 4 679 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Communication protocol - 046 77 / 046 79 Energy meter 2 module",
    "url": "https://assets.legrand.com/pim/NP-FT-GT/CP-04677-04679b.pdf",
    "author": {
     "@type": "Organization",
     "name": "Legrand"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Legrand Energy meter 046 77 / 046 79 (2-module, RS485 Modbus)",
    "description": "Energy meter"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/legrand/energy-meter-04677-04679.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/legrand/energy-meter-04677-04679.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Legrand Energy meter 046 77 / 046 79 (2-module, RS485 Modbus) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 12 registers: 12 holding registers. 1 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Legrand Energy meter 046 77 / 046 79 (2-module, RS485 Modbus) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Addresses are printed in hex as sent in the request. The sheet's example reads 4 words starting at 0x200A with the frame 01 03 20 0A 00 04, and writes the reset word with 01 10 00 C8 00 01 02 00 01."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Legrand Energy meter 046 77 / 046 79 (2-module, RS485 Modbus) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Legrand Energy meter 046 77 / 046 79 (2-module, RS485 Modbus)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 8202 Positive active energy (total) (Total positive active energy (0.01 kWh)); HR 8192 Voltage (Voltage (mV)); HR 8194 Current (Current (mA)); HR 8196 Active power (magnitude) (Active power magnitude); HR 8198 Active power sign (Active power sign); HR 8201 Frequency (Frequency)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Legrand Energy meter 046 77 / 046 79 (2-module, RS485 Modbus)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set the meter's Modbus address and baud rate on the device; the protocol sheet does not describe the menu."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Legrand Energy meter 046 77 / 046 79 (2-module, RS485 Modbus) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Communication protocol - 046 77 / 046 79 Energy meter 2 module (CP-04677-04679b), revision 2011-07-01, published free by Legrand at https://assets.legrand.com/pim/NP-FT-GT/CP-04677-04679b.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Legrand",
     "item": "https://easymodbus.com/modbus-register-maps/legrand/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Energy meter 046 77 / 046 79 (2-module, RS485 Modbus)",
     "item": "https://easymodbus.com/modbus-register-maps/legrand/energy-meter-04677-04679"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/legrand/">Legrand</a></li><li aria-current="page">Energy meter 046 77 / 046 79 (2-module, RS485 Modbus)</li></ol>
<p class="eyebrow">Energy meter &middot; Modbus register map</p><h1><span class="mfr">Legrand</span> Energy meter 046 77 / 046 79 (2-module, RS485 Modbus) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>Legrand&#x27;s 046 77 and 046 79 are two-module DIN-rail energy meters with an RS485 port speaking Modbus/JBUS. The protocol sheet lists a small set of words: voltage, current, active power with a separate sign word, power factor with its inductive/capacitive sector, frequency, total and partial active energy, run time, a reset word and a device identifier.</p>
<p>This page lists <strong>12 Modbus registers</strong> for the Legrand Energy meter 046 77 / 046 79 (2-module, RS485 Modbus) &mdash; 1 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Legrand&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/legrand/">Legrand</a></dd></div><div><dt>Model</dt><dd>Energy meter 046 77 / 046 79 (2-module, RS485 Modbus)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Energy meter</a></dd></div><div><dt>Registers</dt><dd>12 (1 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>04677, 04679, 046 77, 046 79, Legrand 4 677, Legrand 4 679</dd></div><div><dt>Source document</dt><dd><a href="https://assets.legrand.com/pim/NP-FT-GT/CP-04677-04679b.pdf" rel="nofollow noopener" target="_blank">Communication protocol - 046 77 / 046 79 Energy meter 2 module &middot; CP-04677-04679b &middot; rev. 2011-07-01</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/legrand/energy-meter-04677-04679.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/legrand/energy-meter-04677-04679.json">JSON</a>
  <a class="btn" href="https://assets.legrand.com/pim/NP-FT-GT/CP-04677-04679b.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Legrand Energy meter 046 77 / 046 79 (2-module, RS485 Modbus)</h2>
<div class="answer"><b>Integration in brief</b><p>Read holding registers with function 03 from 0x2000: 16 words cover voltage, current, power with its sign word, power factor, frequency, total and partial energy and run time.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-8202">HR 8202</a></td><td class="n">Positive active energy (total)</td><td class="f">UINT32 ABCD</td><td>Total positive active energy (0.01 kWh)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8192">HR 8192</a></td><td class="n">Voltage</td><td class="f">UINT32 ABCD</td><td>Voltage (mV)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8194">HR 8194</a></td><td class="n">Current</td><td class="f">UINT32 ABCD</td><td>Current (mA)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8196">HR 8196</a></td><td class="n">Active power (magnitude)</td><td class="f">UINT32 ABCD</td><td>Active power magnitude</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8198">HR 8198</a></td><td class="n">Active power sign</td><td class="f">UINT16</td><td>Active power sign</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8201">HR 8201</a></td><td class="n">Frequency</td><td class="f">UINT16</td><td>Frequency</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set the meter&#x27;s Modbus address and baud rate on the device; the protocol sheet does not describe the menu.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Power is unsigned with a separate sign word (0x2006).</li><li>Voltage and current come in mV and mA.</li><li>Hex addresses are wire addresses.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>8 data bits, 1 stop bit; baud rate programmable.</li><li>Up to 32 devices per segment without repeaters.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The sheet lists only function 03 for reading and 0x10 for writing.</li><li>The reset word 0x00C8 is write-only.</li></ul>
</section>
<h2 id="registers">Legrand Energy meter 046 77 / 046 79 (2-module, RS485 Modbus) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>12</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">12 of 12 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Legrand Energy meter 046 77 / 046 79 (2-module, RS485 Modbus) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">200<small>doc 0x00c8</small></td><td class="n">Reset command</td><td class="d">Write-only; set the bit to reset that counter.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">bit 0 = Reset partial active energy; bit 3 = Reset operating time counter</td></tr>
<tr data-row data-type="holding_register" id="r-hr-768"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">768<small>doc 0x0300</small></td><td class="n">Device identifier</td><td class="d">Fixed 0x0F for this meter.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8192"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8192<small>doc 0x2000</small></td><td class="n">Voltage</td><td class="d">Sent in mV.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8194"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8194<small>doc 0x2002</small></td><td class="n">Current</td><td class="d">Sent in mA.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8196"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8196<small>doc 0x2004</small></td><td class="n">Active power (magnitude)</td><td class="d">Size only; the sign is in 0x2006.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8198"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8198<small>doc 0x2006</small></td><td class="n">Active power sign</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Positive; 1 = Negative</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8199"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8199<small>doc 0x2007</small></td><td class="n">Power factor</td><td class="d">Magnitude; inductive or capacitive sector is in 0x2008.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8200<small>doc 0x2008</small></td><td class="n">Power factor sector</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = PF is 0 or 1; 1 = Inductive; 2 = Capacitive</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8201<small>doc 0x2009</small></td><td class="n">Frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8202<small>doc 0x200a</small></td><td class="n">Positive active energy (total)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8204<small>doc 0x200c</small></td><td class="n">Positive partial active energy</td><td class="d">Resettable via 0x00C8 bit 0.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8206"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8206<small>doc 0x200e</small></td><td class="n">Operating time counter</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Data format (2.2): a &#x27;long&#x27; is two words sent most significant word first, so 32-bit values are ABCD; the example answer 00 00 64 8C reads as 25740.</li><li>The sheet calls the 32-bit format just &#x27;long&#x27; without saying signed or unsigned. Power and power factor are magnitudes with separate sign/sector words and energies only count up, so the values are listed as unsigned; any reading below 2^31 decodes the same either way.</li><li>Only functions 0x03 (read words) and 0x10 (write words) are supported. Address 0 is broadcast with no answer.</li><li>The sheet&#x27;s example labels the second value read from 0x200A as &#x27;total reactive energy&#x27;, but the variables table puts positive partial active energy at 0x200C; the table is followed here.</li><li>Baud rate is programmable on the meter; the sheet gives 8 data bits and 1 stop bit but no parity or default speed.</li><li>Timing: keep gaps between characters under 100 ms; the meter answers no sooner than 25 ms.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Legrand Energy meter 046 77 / 046 79 (2-module, RS485 Modbus)</h2><div class="faq"><details open><summary>What Modbus registers does the Legrand Energy meter 046 77 / 046 79 (2-module, RS485 Modbus) have?</summary><p>This map lists 12 registers: 12 holding registers. 1 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Legrand Energy meter 046 77 / 046 79 (2-module, RS485 Modbus) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Addresses are printed in hex as sent in the request. The sheet&#x27;s example reads 4 words starting at 0x200A with the frame 01 03 20 0A 00 04, and writes the reset word with 01 10 00 C8 00 01 02 00 01.</p></details><details><summary>What byte order does the Legrand Energy meter 046 77 / 046 79 (2-module, RS485 Modbus) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Legrand Energy meter 046 77 / 046 79 (2-module, RS485 Modbus)?</summary><p>Start with HR 8202 Positive active energy (total) (Total positive active energy (0.01 kWh)); HR 8192 Voltage (Voltage (mV)); HR 8194 Current (Current (mA)); HR 8196 Active power (magnitude) (Active power magnitude); HR 8198 Active power sign (Active power sign); HR 8201 Frequency (Frequency).</p></details><details><summary>How do I enable Modbus control of the Legrand Energy meter 046 77 / 046 79 (2-module, RS485 Modbus)?</summary><p>Set the meter&#x27;s Modbus address and baud rate on the device; the protocol sheet does not describe the menu.</p></details><details><summary>Where is the official Legrand Energy meter 046 77 / 046 79 (2-module, RS485 Modbus) Modbus documentation?</summary><p>The source is Communication protocol - 046 77 / 046 79 Energy meter 2 module (CP-04677-04679b), revision 2011-07-01, published free by Legrand at https://assets.legrand.com/pim/NP-FT-GT/CP-04677-04679b.pdf.</p></details></div>
<h2>More Legrand Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/legrand/energy-meter-412068" data-row><span class="k">Energy meter</span><h3>Legrand Energy meter 4 120 68 (RS-485 Modbus)</h3><p>Legrand energy meter cat. no. 4 120 68 with RS-485 Modbus RTU, per Modbus table F02230EN-01.</p><div class="meta">10 registers &middot; 2 writable &middot; RTU</div><span class="sr-only"> Also known as: 412068, 4 120 68, Legrand 412068</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/lumel/nmid12" data-row><span class="k">Energy meter (DIN-rail, single-phase, MID)</span><h3>Lumel NMID11 / NMID12 / NMID13 single-phase energy meter</h3><p>Modbus RTU versions of the NMID11, NMID12 and NMID13 meters (NMID11/NMID13 are the CT-connected models); the LITE and MBUS versions have no Modbus port.</p><div class="meta">86 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: NMID11, NMID12, NMID13</span></a></li><li><a class="card" href="/modbus-register-maps/omron/km-n2-flk" data-row><span class="k">Power meter (multi-circuit power monitor)</span><h3>Omron KM-N2-FLK multi-circuit power monitor</h3><p>Omron KM-N2-FLK power monitor (catalog N200-E1-04).</p><div class="meta">62 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: KM-N2-FLK, KM-N2</span></a></li><li><a class="card" href="/modbus-register-maps/prominent/dialog-dacb" data-row><span class="k">Sensor / multi-parameter controller</span><h3>ProMinent DULCOMETER diaLog DACb multi-parameter controller (Modbus RTU)</h3><p>diaLog DACb controllers with the Modbus RTU interface option, per software manual BA DM 232 01/19.</p><div class="meta">95 registers &middot; 47 writable &middot; RTU</div><span class="sr-only"> Also known as: DACb, diaLog DACb, DULCOMETER DACb</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-em-dc-6001-6002" data-row><span class="k">Energy meter (DC)</span><h3>Rishabh Instruments RISH EM DC 6001 / 6002 multi-channel DC energy meter</h3><p>Rishabh RISH EM DC 6001 / 6002 multi-channel DC energy meters with RS-485 Modbus, per interface definition 2-60-006-00-00627 Rev. 0 (10/2015).</p><div class="meta">223 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH EM DC 6001, RISH EM DC 6002, EM DC 6001, EM DC 6002</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-ml-1400-ml-1410" data-row><span class="k">Power meter (multi-circuit energy meter)</span><h3>Rishabh Instruments RISH ML 1400 / ML 1410 Multiload Monitor (Modbus RTU)</h3><p>RISH Multiload Monitor (12 current channels, 4 voltage channels) per interface definition DMAN-00IM-0795 Rev A (08/2020).</p><div class="meta">82 registers &middot; 3 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH ML 1400, RISH ML 1410, RISH MLM, Multiload Monitor</span></a></li><li><a class="card" href="/modbus-register-maps/satec/pm175" data-row><span class="k">Power meter (power quality analyzer)</span><h3>SATEC PM175 powermeter and power quality analyzer</h3><p>SATEC PM175 from firmware 25.2.6, per Modbus reference guide BG0416 Rev. A7 (Nov 2009).</p><div class="meta">109 registers &middot; 17 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: PM175, SATEC PM175, PM 175</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://assets.legrand.com/pim/NP-FT-GT/CP-04677-04679b.pdf" rel="nofollow noopener" target="_blank">Communication protocol - 046 77 / 046 79 Energy meter 2 module &middot; CP-04677-04679b &middot; rev. 2011-07-01</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
