<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Lenze MCH Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Lenze MCH Modbus register map: 24 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/lenze/mch-series">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Lenze MCH Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Lenze MCH Modbus register map: 24 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/lenze/mch-series">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Lenze MCH Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Lenze MCH Modbus register map: 24 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/lenze/mch-series",
   "url": "https://easymodbus.com/modbus-register-maps/lenze/mch-series",
   "name": "Lenze MCH Modbus Register List & Map | Easy Modbus",
   "description": "Lenze MCH Modbus register map: 24 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/lenze/mch-series#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/lenze/mch-series#dataset",
   "name": "Lenze MCH Series HVAC drive (Modbus RTU) Modbus register map",
   "description": "The MCH is a Lenze AC Tech drive family that acts as a Modbus RTU slave at a fixed 9600 baud. Registers #1-#50 hold the control word, speed commands, status bytes, fault code, kWh and run-time counters and PID values; programming parameter n sits at register n + 51. Lenze MCH Modbus register map: 24 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/lenze/mch-series",
   "keywords": [
    "Lenze MCH Series HVAC drive (Modbus RTU) Modbus register map",
    "Lenze MCH Series HVAC drive (Modbus RTU) Modbus registers",
    "Lenze Modbus map",
    "MCH Modbus register map",
    "Lenze AC Tech MCH Modbus register map",
    "RG-MHMOD Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "MCH Series Drives Modbus Communications Reference Guide",
    "url": "https://www.precision-elec.com/wp-content/uploads/2014/08/lenze-ac-tech-mch-series-modbus-communications-reference.pdf",
    "author": {
     "@type": "Organization",
     "name": "Lenze"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Lenze MCH Series HVAC drive (Modbus RTU)",
    "brand": {
     "@type": "Brand",
     "name": "Lenze"
    },
    "category": "Variable frequency drive"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/lenze/mch-series.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/lenze/mch-series.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Lenze MCH Series HVAC drive (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 24 registers: 24 holding registers. 10 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Lenze MCH Series HVAC drive (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers derived from parameter numbers. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Lenze numbers by AC Tech register #, which is exactly the address sent on the wire (Modbus 4X/3X register numbers are one larger). The guide's frames confirm it: #24 is read with start address 0x0018. Programming parameter n = AC Tech register n + 51."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Lenze MCH Series HVAC drive (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 48 Unlock commands (Unlock control); HR 1 Drive control (Start / stop / serial select); HR 40 Keypad speed command (Keypad speed command); HR 27 Actual direction (high) / control mode (low) (Control mode (low byte) and direction); HR 26 Load (high byte) / operational status (low byte) (Load and status); HR 29 Present fault (high) / commanded direction (low) (Present fault)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Lenze MCH Series HVAC drive (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "P57 SERIAL LINK = 01 (with 10 s watchdog) or 02 (without); P58 = address; P30 CONTROL sets how much the serial link may command (serial speed/auto modes). TB1 must be closed to unlock serial control."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Lenze MCH Series HVAC drive (Modbus RTU) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Fixed 10 s once #48 or #49 has unlocked the drive and P57 = with timer. Action depends on P30: normal modes drop out of serial control, serial speed modes follow P56 SERIAL LOSS, serial auto modes trip FLWR/SER fault."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Lenze MCH Series HVAC drive (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is MCH Series Drives Modbus Communications Reference Guide (RG-MHMOD). Lenze doesn't publish it on its own website, so this map was re-typed from a free copy at https://www.precision-elec.com/wp-content/uploads/2014/08/lenze-ac-tech-mch-series-modbus-communications-reference.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Lenze",
     "item": "https://easymodbus.com/modbus-register-maps/lenze/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "MCH Series HVAC drive (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/lenze/mch-series"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/lenze/">Lenze</a></li><li aria-current="page">MCH Series HVAC drive (Modbus RTU)</li></ol>
<p class="eyebrow">Variable frequency drive &middot; Modbus register map</p><h1><span class="mfr">Lenze</span> MCH Series HVAC drive (Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The MCH is a Lenze AC Tech drive family that acts as a Modbus RTU slave at a fixed 9600 baud. Registers #1-#50 hold the control word, speed commands, status bytes, fault code, kWh and run-time counters and PID values; programming parameter n sits at register n + 51.</p>
<p>This page lists <strong>24 Modbus registers</strong> for the Lenze MCH Series HVAC drive (Modbus RTU) &mdash; 10 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Lenze&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/lenze/">Lenze</a></dd></div><div><dt>Model</dt><dd>MCH Series HVAC drive (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Variable frequency drive</a></dd></div><div><dt>Registers</dt><dd>24 (10 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N2</dd></div><div><dt>Documented addressing</dt><dd>derived from parameter numbers</dd></div><div><dt>Firmware</dt><dd>MCH software 213-070 revision 00 (register #50 = 148)</dd></div><div><dt>Also known as</dt><dd>MCH, Lenze AC Tech MCH, RG-MHMOD</dd></div><div><dt>Source document</dt><dd><a href="https://www.precision-elec.com/wp-content/uploads/2014/08/lenze-ac-tech-mch-series-modbus-communications-reference.pdf" rel="nofollow noopener" target="_blank">MCH Series Drives Modbus Communications Reference Guide &middot; RG-MHMOD &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/lenze/mch-series.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/lenze/mch-series.json">JSON</a>
  <a class="btn" href="https://www.precision-elec.com/wp-content/uploads/2014/08/lenze-ac-tech-mch-series-modbus-communications-reference.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Lenze MCH Series HVAC drive (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Set P57 (serial link) and P58 (address) on the keypad. Read #26-#29 for load, status, mode, source and fault. To control: write 0 to #48 to unlock #1, or the password (default 19) to also unlock #40/#42; start/stop via #1 and write speed to #40, or set serial select (0200h on #1) and write #42.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-48">HR 48</a></td><td class="n">Unlock commands</td><td class="f">UINT16</td><td>Unlock control</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Drive control</td><td class="f">BITMAP16</td><td>Start / stop / serial select</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#r-hr-40">HR 40</a></td><td class="n">Keypad speed command</td><td class="f">UINT16</td><td>Keypad speed command</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-27">HR 27</a></td><td class="n">Actual direction (high) / control mode (low)</td><td class="f">UINT16</td><td>Control mode (low byte) and direction</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-26">HR 26</a></td><td class="n">Load (high byte) / operational status (low byte)</td><td class="f">UINT16</td><td>Load and status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-29">HR 29</a></td><td class="n">Present fault (high) / commanded direction (low)</td><td class="f">UINT16</td><td>Present fault</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>P57 SERIAL LINK = 01 (with 10 s watchdog) or 02 (without); P58 = address; P30 CONTROL sets how much the serial link may command (serial speed/auto modes). TB1 must be closed to unlock serial control.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>Fixed 10 s once #48 or #49 has unlocked the drive and P57 = with timer. Action depends on P30: normal modes drop out of serial control, serial speed modes follow P56 SERIAL LOSS, serial auto modes trip FLWR/SER fault.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Read one register at a time except the #24 six-word block (and 4-word #100/#101).</li><li>FC16 accepts a single register only; FC03 and FC04 are identical.</li><li>No broadcast support.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Fixed 9600 baud, 8 data bits, no parity, 2 stop bits.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>If register #50 is not 148, do not write registers with this map.</li><li>End a session by writing 2 to #1 (lock security).</li></ul>
</section>
<h2 id="registers">Lenze MCH Series HVAC drive (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>24</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">24 of 24 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Lenze MCH Series HVAC drive (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc #1 (4X 40002)</small></td><td class="n">Drive control</td><td class="d">One bit per write: 0004h stop, 0008h start, 0200h serial select, 0002h lock.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">bit 0 = Update buffers; bit 1 = Lock security; bit 2 = Stop drive; bit 3 = Start drive; bit 8 = Clear serial select flag; bit 9 = Set serial select flag</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc #19 (4X 40020)</small></td><td class="n">Drive family</td><td class="d">Reads 68 (44h) for MCH.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc #21 (4X 40022)</small></td><td class="n">Drive size code</td><td class="d">HP / voltage code (table 9 of the guide).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26<small>doc #26 (4X 40027)</small></td><td class="n">Load (high byte) / operational status (low byte)</td><td class="d">High byte = % of full load. Low byte = status code, see notes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27<small>doc #27 (4X 40028)</small></td><td class="n">Actual direction (high) / control mode (low)</td><td class="d">High: 0 fwd, 1 rev. Low: 0 off, 1 hand, 2 auto, 3 serial.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28<small>doc #28 (4X 40029)</small></td><td class="n">Speed source (high) / auto-hand (low)</td><td class="d">High: speed source code (notes). Low: 0 hand, 1 auto.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29<small>doc #29 (4X 40030)</small></td><td class="n">Present fault (high) / commanded direction (low)</td><td class="d">High byte = fault code (notes). Low: 0 fwd, 1 rev.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc #30 (4X 40031)</small></td><td class="n">Motor voltage</td><td class="d">Effective output voltage to the motor, 0-999 V.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32<small>doc #32 (4X 40033)</small></td><td class="n">Kilowatt hours, low word</td><td class="d">Read separately; total kWh = #33 x 65536 + #32.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33<small>doc #33 (4X 40034)</small></td><td class="n">Kilowatt hours, high word</td><td class="d">Read separately; total kWh = #33 x 65536 + #32.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36<small>doc #36 (4X 40037)</small></td><td class="n">Total run time, hours</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-37"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">37<small>doc #37 (4X 40038)</small></td><td class="n">Total run time, minutes</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-38"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">38<small>doc #38 (4X 40039)</small></td><td class="n">PID setpoint</td><td class="d">Internal units 0-32736 over the feedback device range.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-39"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">39<small>doc #39 (4X 40040)</small></td><td class="n">PID feedback</td><td class="d">Internal units 0-32736 over the feedback device range.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40<small>doc #40 (4X 40041)</small></td><td class="n">Keypad speed command</td><td class="d">0-65000; writable after unlocking control.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41<small>doc #41 (4X 40042)</small></td><td class="n">Local PID command</td><td class="d">Internal units 0-32736.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-42"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42<small>doc #42 (4X 40043)</small></td><td class="n">Serial speed command</td><td class="d">Followed when the serial select flag is set.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-43"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">43<small>doc #43 (4X 40044)</small></td><td class="n">Serial PID command</td><td class="d">Internal units 0-32736.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-48"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">48<small>doc #48 (4X 40049)</small></td><td class="n">Unlock commands</td><td class="d">0 unlocks control; the password (default 19) also unlocks parameters.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-49"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">49<small>doc #49 (4X 40050)</small></td><td class="n">Unlock parameters</td><td class="d">Password unlocks parameter writes only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50<small>doc #50 (4X 40051)</small></td><td class="n">Register version</td><td class="d">Parameter configuration number; 148 for software 213-070 rev 00.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-81"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">81<small>doc #81 (4X 40082)</small></td><td class="n">P30 control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normal (default); 1 = Norm no hand; 2 = Serial speed; 3 = S spd / no hand; 4 = Serial auto; 5 = S auto / no hand</td></tr>
<tr data-row data-type="holding_register" id="r-hr-108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">108<small>doc #108 (4X 40109)</small></td><td class="n">P57 serial link</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disable (default); 1 = With timer; 2 = Without timer</td></tr>
<tr data-row data-type="holding_register" id="r-hr-109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">109<small>doc #109 (4X 40110)</small></td><td class="n">P58 serial address</td><td class="d">1-247 (default 30). Must be set before using the serial link.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Host: copy hosted by Precision Electric (a Lenze AC Tech distributor); no copy was found on lenze.com.</li><li>Left out: command speed #24 and actual speed #25. Table 6 prints 0.1 Hz (0-2400), while the data-type table and notes 3a/3b say hundredths of a Hz (0x0201 = 5.13 Hz); the guide contradicts itself. #24 can still be read as a 6-register block starting at address 24.</li><li>kWh: #32 is the low word and #33 the high word; total = high x 65536 + low. The guide reads one register at a time (only #24 and #100/#101 allow multi-word reads), so they are listed as two separate words.</li><li>Operational status (low byte #26): 0 fault lockout, 1 fault, 2 start pending, 3 stop, 4 DC brake, 5 run at 0 Hz, 6 run, 7 accel, 8 decel, 9 current limit, 10 decel override.</li><li>Speed source (high byte #28): 0 keypad, 1 0-10 VDC, 2 4-20 mA, 3-6 preset 1-4, 7 MOP, 8 keypad speed, 9 keypad/serial PID setpoint, 10 0-10 VDC PID setpoint, 11 4-20 mA PID setpoint, 12 serial speed, 13 serial PID setpoint, 14 sleep.</li><li>Present fault (high byte #29): 0 none, 1 output transistor, 3 high DC bus, 4 high drive temperature, 5 thermal overload, 7 low DC bus, 9 DC brake error, 10 serial/follower loss, 11 dynamic brake overload, 12 power sag, 13 control, 14 language, 15 external, 16 internal 16, 17 power transient, 18-23 internal errors.</li><li>Only the control registers and the three serial-setup parameters are listed; the full parameter list (#51 onward, one or two implied decimals) applies to software 213-070 rev 00 only.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Lenze MCH Series HVAC drive (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Lenze MCH Series HVAC drive (Modbus RTU) have?</summary><p>This map lists 24 registers: 24 holding registers. 10 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Lenze MCH Series HVAC drive (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers derived from parameter numbers. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Lenze numbers by AC Tech register #, which is exactly the address sent on the wire (Modbus 4X/3X register numbers are one larger). The guide&#x27;s frames confirm it: #24 is read with start address 0x0018. Programming parameter n = AC Tech register n + 51.</p></details><details><summary>What are the minimum Modbus registers to integrate the Lenze MCH Series HVAC drive (Modbus RTU)?</summary><p>Start with HR 48 Unlock commands (Unlock control); HR 1 Drive control (Start / stop / serial select); HR 40 Keypad speed command (Keypad speed command); HR 27 Actual direction (high) / control mode (low) (Control mode (low byte) and direction); HR 26 Load (high byte) / operational status (low byte) (Load and status); HR 29 Present fault (high) / commanded direction (low) (Present fault).</p></details><details><summary>How do I enable Modbus control of the Lenze MCH Series HVAC drive (Modbus RTU)?</summary><p>P57 SERIAL LINK = 01 (with 10 s watchdog) or 02 (without); P58 = address; P30 CONTROL sets how much the serial link may command (serial speed/auto modes). TB1 must be closed to unlock serial control.</p></details><details><summary>What happens when the Lenze MCH Series HVAC drive (Modbus RTU) loses Modbus communication?</summary><p>Fixed 10 s once #48 or #49 has unlocked the drive and P57 = with timer. Action depends on P30: normal modes drop out of serial control, serial speed modes follow P56 SERIAL LOSS, serial auto modes trip FLWR/SER fault.</p></details><details><summary>Where is the official Lenze MCH Series HVAC drive (Modbus RTU) Modbus documentation?</summary><p>The source is MCH Series Drives Modbus Communications Reference Guide (RG-MHMOD). Lenze doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://www.precision-elec.com/wp-content/uploads/2014/08/lenze-ac-tech-mch-series-modbus-communications-reference.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>More Lenze Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/lenze/i510" data-row><span class="k">Variable frequency drive</span><h3>Lenze i510 cabinet inverter 0.25-2.2 kW (Modbus RTU)</h3><p>Lenze i510 cabinet inverters 0.25-2.2 kW with the Modbus/CANopen control unit, selector set to Modbus, firmware 01.01.01.00 as documented in the commissioning manual.</p><div class="meta">17 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: i500 series, i510 Cabinet, I51AE</span></a></li><li><a class="card" href="/modbus-register-maps/lenze/mc-series" data-row><span class="k">Variable frequency drive</span><h3>Lenze MC Series drives MC1000 / MC3000 (Modbus RTU)</h3><p>Lenze AC Tech MC1000 and MC3000 Series drives, software 213-083 rev 13 (parameter configurations 188-190); reference guide RG-MCMOD.</p><div class="meta">20 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: MC1000, MC3000, MC Series, Lenze AC Tech MC, RG-MCMOD</span></a></li><li><a class="card" href="/modbus-register-maps/lenze/scf-series" data-row><span class="k">Variable frequency drive</span><h3>Lenze SCF Series drive with Modbus module (basic network control)</h3><p>Lenze AC Tech SCF Series drives with the optional Modbus RTU communication module; application note AN0028/A1 (January 2008).</p><div class="meta">6 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: SCF, Lenze AC Tech SCF, AN0028</span></a></li><li><a class="card" href="/modbus-register-maps/lenze/smvector-esvzar0" data-row><span class="k">Variable frequency drive</span><h3>Lenze SMVector drive with ESVZAR0 RS-485 Modbus module</h3><p>Lenze AC Tech SMVector drives up to 10 HP with the ESVZAR0 RS-485 Modbus module, module software 1.01 / 1.10 / 1.30 (guide CMVMB401C).</p><div class="meta">33 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: SMVector, SMV, ESVZAR0, Lenze AC Tech SMV, CMVMB401C</span></a></li></ul><h2>Other variable frequency drives register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/schneider-electric/atv340" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP)</h3><p>ATV340 drives on the built-in Modbus serial port; Ethernet versions (ATV340...N4E) expose the same addresses on embedded Modbus TCP. Per Communication Parameters file NVE61728 V4.6.</p><div class="meta">73 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ATV340, Altivar 340, Altivar Machine ATV340, ATV340U, ATV340D, ATV340...N4E</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sinamics-g120" data-row><span class="k">Variable frequency drive</span><h3>Siemens SINAMICS G120 / G120C (Modbus RTU)</h3><p>SINAMICS G120 with an RS485 Control Unit (CU230P-2 HVAC/BT, CU240B-2, CU240E-2 / -2 F, CU250S-2), G120C USS/MB and G110M CU240M USS, firmware V4.7, per Fieldbuses function manual A5E34229197B AA. Not SINAMICS G120X, which has its own documentation.</p><div class="meta">56 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: G120C USS/MB, CU230P-2 HVAC, CU230P-2 BT, CU240B-2, CU240E-2, CU240E-2 F, CU250S-2, G110M CU240M USS, G120P</span></a></li><li><a class="card" href="/modbus-register-maps/teco-westinghouse/l510" data-row><span class="k">Variable frequency drive</span><h3>TECO-Westinghouse L510 inverter (Modbus RTU/ASCII)</h3><p>TECO-Westinghouse L510 micro inverters with the RS-485 option card, per communication addendum DOCUMENT-TECO-L510-AC001 Ver01 (2015-06).</p><div class="meta">12 registers &middot; 2 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: TECO L510, L510 Communication Addendum</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/g7" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa G7 drive (CIMR-G7U, legacy) - Modbus RTU</h3><p>Yaskawa G7 (CIMR-G7U) drives using built-in Modbus RTU on terminals R+/R-/S+/S-, per the Modbus Communication Manual G7 TM.G7.11 (rev 07-01).</p><div class="meta">76 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-G7U, G7U, G7 Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/p7" data-row><span class="k">Variable frequency drive (fan / pump)</span><h3>Yaskawa P7 fan/pump drive (CIMR-P7U, legacy) - Modbus RTU</h3><p>Yaskawa P7 (CIMR-P7U) fan and pump drives using the built-in RS-422/485 terminals R+/R-/S+/S-, per user manual TM.P7.01 Appendix D.</p><div class="meta">25 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-P7U, P7U, P7 Drive</span></a></li><li><a class="card" href="/modbus-register-maps/abb/ach550-uh" data-row><span class="k">Variable frequency drive</span><h3>ABB ACH550-UH HVAC drive (embedded Modbus RTU)</h3><p>ACH550-UH HVAC drives using the embedded fieldbus (EFB) RS-485 port on terminals X1:28-32 with 9802 = STD MODBUS; user&#x27;s manual 3AUA0000081823 Rev F.</p><div class="meta">82 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: ACH550-UH, ACH550</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/vfds/">All variable frequency drives Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.precision-elec.com/wp-content/uploads/2014/08/lenze-ac-tech-mch-series-modbus-communications-reference.pdf" rel="nofollow noopener" target="_blank">MCH Series Drives Modbus Communications Reference Guide &middot; RG-MHMOD &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
