<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Lenze SMVector Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Lenze SMVector Modbus register map: 33 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/lenze/smvector-esvzar0">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Lenze SMVector Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Lenze SMVector Modbus register map: 33 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/lenze/smvector-esvzar0">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Lenze SMVector Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Lenze SMVector Modbus register map: 33 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/lenze/smvector-esvzar0",
   "url": "https://easymodbus.com/modbus-register-maps/lenze/smvector-esvzar0",
   "name": "Lenze SMVector Modbus Register List & Map | Easy Modbus",
   "description": "Lenze SMVector Modbus register map: 33 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/lenze/smvector-esvzar0#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/lenze/smvector-esvzar0#dataset",
   "name": "Lenze SMVector drive with ESVZAR0 RS-485 Modbus module Modbus register map",
   "description": "The SMVector is a Lenze AC Tech inverter (models up to 10 HP in this guide). The ESVZAR0 option module adds Modbus RTU on RS-485. Registers 1-99 are network control and status (control word, status word, frequencies, load, fault, run-hour counters, network speed/PID/torque commands); every drive parameter Pxxx is also readable as register xxx. Lenze SMVector Modbus register map: 33 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/lenze/smvector-esvzar0",
   "keywords": [
    "Lenze SMVector drive with ESVZAR0 RS-485 Modbus module Modbus register map",
    "Lenze SMVector drive with ESVZAR0 RS-485 Modbus module Modbus registers",
    "Lenze Modbus map",
    "SMVector Modbus register map",
    "SMV Modbus register map",
    "ESVZAR0 Modbus register map",
    "Lenze AC Tech SMV Modbus register map",
    "CMVMB401C Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "SMVector ESVZAR0 RS-485 Modbus Communication Module - Communications Interface Reference Guide",
    "url": "https://www.precision-elec.com/wp-content/uploads/2014/08/lenze-ac-tech-rs485-modbus-communications-reference.pdf",
    "author": {
     "@type": "Organization",
     "name": "Lenze"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Lenze SMVector drive with ESVZAR0 RS-485 Modbus module",
    "brand": {
     "@type": "Brand",
     "name": "Lenze"
    },
    "category": "Variable frequency drive"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/lenze/smvector-esvzar0.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/lenze/smvector-esvzar0.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Lenze SMVector drive with ESVZAR0 RS-485 Modbus module have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 33 registers: 33 holding registers. 15 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Lenze SMVector drive with ESVZAR0 RS-485 Modbus module Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers derived from parameter numbers. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Lenze numbers registers by drive register #, and Modbus 4X/3X register = drive register + 1. The drive register # is the wire address: the guide's example reads #60 with start address 0x003C. Drive parameter Pxxx is register #xxx (P103 = #103)."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Lenze SMVector drive with ESVZAR0 RS-485 Modbus module use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Lenze SMVector drive with ESVZAR0 RS-485 Modbus module?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 1 Drive control (Control word: start/stop/direction); HR 48 Unlock controls (Unlock controls); HR 44 Network speed command (Network speed command); HR 23 Drive status (Status word); HR 25 Actual frequency (Actual frequency); HR 29 Present fault (high byte) / commanded direction (low byte) (Present fault)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Lenze SMVector drive with ESVZAR0 RS-485 Modbus module?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "P400 = 2 (Modbus RTU); P410 address, P411 baud, P412 format. For control set one of P121-P123 to 09 (NET ENABLE) and close that TB-13 input, and P100 to 00, 01, 03 or 04. Use P101 = 06 or bits 12-15 of #1 to make the network the speed reference."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Lenze SMVector drive with ESVZAR0 RS-485 Modbus module loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Once controls are unlocked via #48, P425 (0-300 s, default 10.0 s) sets the message time-out and P426 the action (default trip fault). Any read keeps it alive."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Lenze SMVector drive with ESVZAR0 RS-485 Modbus module Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is SMVector ESVZAR0 RS-485 Modbus Communication Module - Communications Interface Reference Guide (CMVMB401C). Lenze doesn't publish it on its own website, so this map was re-typed from a free copy at https://www.precision-elec.com/wp-content/uploads/2014/08/lenze-ac-tech-rs485-modbus-communications-reference.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Lenze",
     "item": "https://easymodbus.com/modbus-register-maps/lenze/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "SMVector drive with ESVZAR0 RS-485 Modbus module",
     "item": "https://easymodbus.com/modbus-register-maps/lenze/smvector-esvzar0"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/lenze/">Lenze</a></li><li aria-current="page">SMVector drive with ESVZAR0 RS-485 Modbus module</li></ol>
<p class="eyebrow">Variable frequency drive &middot; Modbus register map</p><h1><span class="mfr">Lenze</span> SMVector drive with ESVZAR0 RS-485 Modbus module Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The SMVector is a Lenze AC Tech inverter (models up to 10 HP in this guide). The ESVZAR0 option module adds Modbus RTU on RS-485. Registers 1-99 are network control and status (control word, status word, frequencies, load, fault, run-hour counters, network speed/PID/torque commands); every drive parameter Pxxx is also readable as register xxx.</p>
<p>This page lists <strong>33 Modbus registers</strong> for the Lenze SMVector drive with ESVZAR0 RS-485 Modbus module &mdash; 15 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Lenze&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/lenze/">Lenze</a></dd></div><div><dt>Model</dt><dd>SMVector drive with ESVZAR0 RS-485 Modbus module</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Variable frequency drive</a></dd></div><div><dt>Registers</dt><dd>33 (15 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N2</dd></div><div><dt>Documented addressing</dt><dd>derived from parameter numbers</dd></div><div><dt>32-bit word order</dt><dd>CDAB <small class="count">low word first (word-swapped)</small></dd></div><div><dt>Firmware</dt><dd>ESVZAR0 module software 1.01, 1.10 or 1.30 (check P494 before writing)</dd></div><div><dt>Also known as</dt><dd>SMVector, SMV, ESVZAR0, Lenze AC Tech SMV, CMVMB401C</dd></div><div><dt>Source document</dt><dd><a href="https://www.precision-elec.com/wp-content/uploads/2014/08/lenze-ac-tech-rs485-modbus-communications-reference.pdf" rel="nofollow noopener" target="_blank">SMVector ESVZAR0 RS-485 Modbus Communication Module - Communications Interface Reference Guide &middot; CMVMB401C &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/lenze/smvector-esvzar0.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/lenze/smvector-esvzar0.json">JSON</a>
  <a class="btn" href="https://www.precision-elec.com/wp-content/uploads/2014/08/lenze-ac-tech-rs485-modbus-communications-reference.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Lenze SMVector drive with ESVZAR0 RS-485 Modbus module</h2>
<div class="answer"><b>Integration in brief</b><p>Set P400 = 2, address/baud/format in P410-P412, then read #23-#29 for status, frequencies, load and fault. To run from the network: assert a terminal set to NET ENABLE, write 0 to #48 to unlock #1 (or the P194 password to also unlock #44), then write control bits to #1 and the speed to #44.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Drive control</td><td class="f">BITMAP16</td><td>Control word: start/stop/direction</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#r-hr-48">HR 48</a></td><td class="n">Unlock controls</td><td class="f">UINT16</td><td>Unlock controls</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#r-hr-44">HR 44</a></td><td class="n">Network speed command</td><td class="f">UINT16</td><td>Network speed command</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-23">HR 23</a></td><td class="n">Drive status</td><td class="f">BITMAP16</td><td>Status word</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-25">HR 25</a></td><td class="n">Actual frequency</td><td class="f">UINT16</td><td>Actual frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-29">HR 29</a></td><td class="n">Present fault (high byte) / commanded direction (low byte)</td><td class="f">UINT16</td><td>Present fault</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>P400 = 2 (Modbus RTU); P410 address, P411 baud, P412 format. For control set one of P121-P123 to 09 (NET ENABLE) and close that TB-13 input, and P100 to 00, 01, 03 or 04. Use P101 = 06 or bits 12-15 of #1 to make the network the speed reference.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>Once controls are unlocked via #48, P425 (0-300 s, default 10.0 s) sets the message time-out and P426 the action (default trip fault). Any read keeps it alive.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Function codes 03 and 04 are identical; FC16 only writes one register.</li><li>Only one action bit per write to #1, except stop/quick stop/inhibit; otherwise exception 04.</li><li>Writing #1 with bit 1 (lock security) ends network control and stops the drive if P100 = 3.</li><li>Broadcast is not supported.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485 on the ESVZAR0 terminal block; terminate the end of the network.</li><li>Default 9600 baud, 8 data bits, no parity, 2 stop bits, address 1.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>If P494 does not show 1.01, 1.10 or 1.30, Lenze warns not to write any register with this map.</li><li>Writes are ignored unless the NET ENABLE terminal is configured and closed.</li></ul>
</section>
<h2 id="registers">Lenze SMVector drive with ESVZAR0 RS-485 Modbus module Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>33</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">33 of 33 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Lenze SMVector drive with ESVZAR0 RS-485 Modbus module Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc #1 (4X 40002)</small></td><td class="n">Drive control</td><td class="d">Set one bit per write (0x0008 start, 0x0004 stop). Unlock via #48 first.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">bit 0 = Quick stop; bit 1 = Lock security (ends network control); bit 2 = Stop (per P111); bit 3 = Start; bit 4 = Inhibit; bit 5 = Network reference off; bit 6 = Set reverse; bit 7 = Set forward; bit 8 = Stop forcing manual reference; bit 9 = Force manual reference (P101); bit 10 = DC braking on; bit 11 = DC braking off; bit 12 = Network reference select (bits 12-15 enumeration)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc #19 (4X 40020)</small></td><td class="n">Drive family</td><td class="d">Reads 72 for SMVector.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc #21 (4X 40022)</small></td><td class="n">Drive size index</td><td class="d">Voltage / power rating code (table 7 of the guide).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc #23 (4X 40024)</small></td><td class="n">Drive status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Running (0 = stopped); bit 1 = Quick stop active; bit 2 = Commanded direction reverse; bit 3 = Actual direction reverse; bit 4 = Network reference sets active source; bit 5 = Network enable active; bit 6 = Closed loop (PID on); bit 7 = AUTO source; bit 8 = Set point source code bit 0; bit 9 = Set point source code bit 1; bit 10 = Set point source code bit 2; bit 11 = Set point source code bit 3; bit 12 = Control source code bit 0; bit 13 = Control source code bit 1; bit 14 = Network control enabled; bit 15 = DC braking active</td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24<small>doc #24 (4X 40025)</small></td><td class="n">Command frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25<small>doc #25 (4X 40026)</small></td><td class="n">Actual frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26<small>doc #26 (4X 40027)</small></td><td class="n">Load (high byte) / run status (low byte)</td><td class="d">High byte = load % of rated current; low byte = operational status code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27<small>doc #27 (4X 40028)</small></td><td class="n">Actual direction (high byte) / control mode (low byte)</td><td class="d">High: 0 fwd, 1 rev. Low: 0 local, 1 terminal, 2 remote keypad, 3 net only, 4 net control.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28<small>doc #28 (4X 40029)</small></td><td class="n">Speed source (high byte) / auto-manual (low byte)</td><td class="d">High: 0 keypad ... 11 network, 12 jog. Low: 0 manual, 1 auto.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29<small>doc #29 (4X 40030)</small></td><td class="n">Present fault (high byte) / commanded direction (low byte)</td><td class="d">High byte = fault code (see notes). Low: 0 fwd, 1 rev.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-37"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">37<small>doc #37 (4X 40038)</small></td><td class="n">Actual PID setpoint</td><td class="d">Signed, one decimal.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-38"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">38<small>doc #38 (4X 40039)</small></td><td class="n">PID setpoint command</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-39"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">39<small>doc #39 (4X 40040)</small></td><td class="n">PID feedback</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40<small>doc #40 (4X 40041)</small></td><td class="n">Keypad speed command</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41<small>doc #41 (4X 40042)</small></td><td class="n">Keypad PID setpoint command</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-42"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42<small>doc #42 (4X 40043)</small></td><td class="n">Keypad torque command</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-44"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44<small>doc #44 (4X 40045)</small></td><td class="n">Network speed command</td><td class="d">P102 to P103. Used when the network is the speed reference.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-46"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46<small>doc #46 (4X 40047)</small></td><td class="n">Network torque command</td><td class="d">0.0-400.0 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-48"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">48<small>doc #48 (4X 40049)</small></td><td class="n">Unlock controls</td><td class="d">0 unlocks register #1; the password (P194, default 225) unlocks all.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-49"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">49<small>doc #49 (4X 40050)</small></td><td class="n">Unlock parameters</td><td class="d">Password (P194) unlocks all writable registers except #1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50<small>doc #50 (4X 40051)</small></td><td class="n">Parameter version</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-60"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">60<small>doc #60 (4X 40061)</small></td><td class="n">Total run time hours</td><td class="d">Low word at #60, high word at #61.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64<small>doc #64 (4X 40065)</small></td><td class="n">Total power-on hours</td><td class="d">Low word at #64, high word at #65.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-70"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">70<small>doc #70 (4X 40071)</small></td><td class="n">Network controlled digital output + relay</td><td class="d">Needs P140/P142 = 25 (network controlled).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 9 = TB-14 output energized; bit 10 = Relay energized</td></tr>
<tr data-row data-type="holding_register" id="r-hr-71"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">71<small>doc #71 (4X 40072)</small></td><td class="n">Network controlled analog output</td><td class="d">Needs P150 = 09 (network controlled).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">400<small>doc #400 (4X 40401)</small></td><td class="n">P400 network protocol</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Not active; 1 = Remote keypad; 2 = Modbus RTU</td></tr>
<tr data-row data-type="holding_register" id="r-hr-402"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">402<small>doc #402 (4X 40403)</small></td><td class="n">P402 module status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not initialized; 1 = Init: module to EPM; 2 = Init: EPM to module; 3 = Online; 4 = Failed initialization; 5 = Time-out error; 6 = Initialization failed; 7 = Initialization error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-410"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">410<small>doc #410 (4X 40411)</small></td><td class="n">P410 network address</td><td class="d">1-247, default 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-411"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">411<small>doc #411 (4X 40412)</small></td><td class="n">P411 baud rate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 2400; 1 = 4800; 2 = 9600 (default); 3 = 19200; 4 = 38400; 5 = 57600; 6 = 115200</td></tr>
<tr data-row data-type="holding_register" id="r-hr-412"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">412<small>doc #412 (4X 40413)</small></td><td class="n">P412 data format</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 8N2 (default); 1 = 8N1; 2 = 8E1; 3 = 8O1</td></tr>
<tr data-row data-type="holding_register" id="r-hr-425"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">425<small>doc #425 (4X 40426)</small></td><td class="n">P425 network message time-out</td><td class="d">0.0-300.0 s, default 10.0 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-426"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">426<small>doc #426 (4X 40427)</small></td><td class="n">P426 time-out action</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Not active; 1 = Stop (P111); 2 = Quick stop; 3 = Inhibit; 4 = Trip fault (default)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-530"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">530<small>doc #530 (4X 40531)</small></td><td class="n">P530 terminal and protection status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 2 = Protection status; bit 3 = Fast current limit; bit 4 = Input TB-1; bit 6 = Input TB-13A; bit 7 = Input TB-13B; bit 8 = Input TB-13C; bit 9 = Output TB-14; bit 10 = Relay output; bit 11 = Charge relay; bit 12 = Assertion level switch</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Host: copy hosted by Precision Electric (a Lenze AC Tech distributor); a search did not find this guide as a direct download on lenze.com.</li><li>Scaling: values are sent in internal units, value x 10^DP; e.g. 34.3 Hz is sent as 343. Frequencies, torque, PID and analog output are one-decimal values (scale 0.1). PID values (37-39, 41, 45) are signed.</li><li>Word order: registers #60/#61 and #64/#65 are low word first; the guide&#x27;s example shows run-time hours 0x12345678 read as 5678h then 1234h (CDAB).</li><li>Left out: motor voltage #30 and total kWh #32/#33 (scaling defers to the drive manual), and the 32-bit registers #511/#540/#541 (high word first per the guide, but its #540 example frame uses the address of #511). Parameters #100-399 and #500-599 follow the SMV operating instructions (SV01) and are not listed.</li><li>Present fault codes (high byte of #29): 0 no fault, 1 TMP output, 2 output transistor, 3 ground, 4 high drive temperature, 5 flying start, 6 high DC bus, 7 low DC bus, 8 thermal overload, 9 OEM, 10 illegal setup, 11 dynamic brake over-temperature, 12 single phase, 13 external, 14 control, 15 start error, 16 incompatibility, 17 internal 1 (EPM), 18 internal 2, 19 internal 3, 20/21 internal 5, 22 internal 6, 23 internal 7, 24 internal 8, 25 internal 9, 26 personality, 27 AD offset, 28 remote keypad lost, 29 assertion level, 30 internal 4, 31 internal 0, 32 follower lost, 33 ISO comm, 34 SPI time-out, 35 invalid message received, 36 network time-out.</li><li>Run status codes (low byte of #26): 0 fault lockout, 1 fault, 2 start pending, 3 IDE not done, 4 inhibit, 5 stop, 6 lower transistors on, 7 run IDE, 8 run, 9 accel, 10 decel, 11 decel override, 12 DC brake, 13 flying restart, 14 slow current limit, 15 fast current limit, 16 sleep.</li><li>Usually only one register per read; exceptions are #24 (6 registers #24-29) and the 2-register counters. FC16 writes only one register.</li><li>Left out: network PID setpoint command #45. Table 5 marks it read-only, but section 8.3 says to write it; the access is unclear.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Lenze SMVector drive with ESVZAR0 RS-485 Modbus module</h2><div class="faq"><details open><summary>What Modbus registers does the Lenze SMVector drive with ESVZAR0 RS-485 Modbus module have?</summary><p>This map lists 33 registers: 33 holding registers. 15 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Lenze SMVector drive with ESVZAR0 RS-485 Modbus module Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers derived from parameter numbers. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Lenze numbers registers by drive register #, and Modbus 4X/3X register = drive register + 1. The drive register # is the wire address: the guide&#x27;s example reads #60 with start address 0x003C. Drive parameter Pxxx is register #xxx (P103 = #103).</p></details><details><summary>What byte order does the Lenze SMVector drive with ESVZAR0 RS-485 Modbus module use for 32-bit values?</summary><p>Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Lenze SMVector drive with ESVZAR0 RS-485 Modbus module?</summary><p>Start with HR 1 Drive control (Control word: start/stop/direction); HR 48 Unlock controls (Unlock controls); HR 44 Network speed command (Network speed command); HR 23 Drive status (Status word); HR 25 Actual frequency (Actual frequency); HR 29 Present fault (high byte) / commanded direction (low byte) (Present fault).</p></details><details><summary>How do I enable Modbus control of the Lenze SMVector drive with ESVZAR0 RS-485 Modbus module?</summary><p>P400 = 2 (Modbus RTU); P410 address, P411 baud, P412 format. For control set one of P121-P123 to 09 (NET ENABLE) and close that TB-13 input, and P100 to 00, 01, 03 or 04. Use P101 = 06 or bits 12-15 of #1 to make the network the speed reference.</p></details><details><summary>What happens when the Lenze SMVector drive with ESVZAR0 RS-485 Modbus module loses Modbus communication?</summary><p>Once controls are unlocked via #48, P425 (0-300 s, default 10.0 s) sets the message time-out and P426 the action (default trip fault). Any read keeps it alive.</p></details><details><summary>Where is the official Lenze SMVector drive with ESVZAR0 RS-485 Modbus module Modbus documentation?</summary><p>The source is SMVector ESVZAR0 RS-485 Modbus Communication Module - Communications Interface Reference Guide (CMVMB401C). Lenze doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://www.precision-elec.com/wp-content/uploads/2014/08/lenze-ac-tech-rs485-modbus-communications-reference.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>More Lenze Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/lenze/i510" data-row><span class="k">Variable frequency drive</span><h3>Lenze i510 cabinet inverter 0.25-2.2 kW (Modbus RTU)</h3><p>Lenze i510 cabinet inverters 0.25-2.2 kW with the Modbus/CANopen control unit, selector set to Modbus, firmware 01.01.01.00 as documented in the commissioning manual.</p><div class="meta">17 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: i500 series, i510 Cabinet, I51AE</span></a></li><li><a class="card" href="/modbus-register-maps/lenze/mc-series" data-row><span class="k">Variable frequency drive</span><h3>Lenze MC Series drives MC1000 / MC3000 (Modbus RTU)</h3><p>Lenze AC Tech MC1000 and MC3000 Series drives, software 213-083 rev 13 (parameter configurations 188-190); reference guide RG-MCMOD.</p><div class="meta">20 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: MC1000, MC3000, MC Series, Lenze AC Tech MC, RG-MCMOD</span></a></li><li><a class="card" href="/modbus-register-maps/lenze/mch-series" data-row><span class="k">Variable frequency drive</span><h3>Lenze MCH Series HVAC drive (Modbus RTU)</h3><p>Lenze AC Tech MCH Series drives, software 213-070 rev 00 (parameter configuration 148); reference guide RG-MHMOD.</p><div class="meta">24 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: MCH, Lenze AC Tech MCH, RG-MHMOD</span></a></li><li><a class="card" href="/modbus-register-maps/lenze/scf-series" data-row><span class="k">Variable frequency drive</span><h3>Lenze SCF Series drive with Modbus module (basic network control)</h3><p>Lenze AC Tech SCF Series drives with the optional Modbus RTU communication module; application note AN0028/A1 (January 2008).</p><div class="meta">6 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: SCF, Lenze AC Tech SCF, AN0028</span></a></li></ul>
<p class="updated">Source: <a href="https://www.precision-elec.com/wp-content/uploads/2014/08/lenze-ac-tech-rs485-modbus-communications-reference.pdf" rel="nofollow noopener" target="_blank">SMVector ESVZAR0 RS-485 Modbus Communication Module - Communications Interface Reference Guide &middot; CMVMB401C &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
