<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>LG PAHCMR000 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="LG PAHCMR000 Modbus register map: 19 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/lg/pahcmr000-ahu-comm-kit">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="LG PAHCMR000 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="LG PAHCMR000 Modbus register map: 19 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/lg/pahcmr000-ahu-comm-kit">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="LG PAHCMR000 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="LG PAHCMR000 Modbus register map: 19 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/lg/pahcmr000-ahu-comm-kit",
   "url": "https://easymodbus.com/modbus-register-maps/lg/pahcmr000-ahu-comm-kit",
   "name": "LG PAHCMR000 Modbus Register List & Map | Easy Modbus",
   "description": "LG PAHCMR000 Modbus register map: 19 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/lg/pahcmr000-ahu-comm-kit#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/lg/pahcmr000-ahu-comm-kit#dataset",
   "name": "LG PAHCMR000 AHU Communication Kit (Multi V DX kit, Modbus to DDC) Modbus register map",
   "description": "The PAHCMR000 kit lets a third-party air handler use an LG Multi V or single-split outdoor unit, and its RS485 CH1 port talks Modbus RTU directly to a DDC controller. Coils switch the unit and lock wired-controller functions, holding registers set mode, fan speed, target temperature and its limits, and discrete inputs and input registers report compressor, defrost and oil-return status, error code, return-air and coil temperatures. LG PAHCMR000 Modbus register map: 19 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/lg/pahcmr000-ahu-comm-kit",
   "keywords": [
    "LG PAHCMR000 AHU Communication Kit (Multi V DX kit, Modbus to DDC) Modbus register map",
    "LG PAHCMR000 AHU Communication Kit (Multi V DX kit, Modbus to DDC) Modbus registers",
    "LG Modbus map",
    "PAHCMR000 Modbus register map",
    "LG AHU Communication Kit R32 Modbus register map",
    "LG AHU comm kit Modbus Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Communications Kit Installation Manual for LG R32 Air Handler Unit (AHU) - PAHCMR000",
    "url": "https://media.us.lg.com/m/d2725fbeddc5be9/original/IM_AHU_Comm_Kit_PAHCMR000-pdf.pdf",
    "author": {
     "@type": "Organization",
     "name": "LG"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "LG PAHCMR000 AHU Communication Kit (Multi V DX kit, Modbus to DDC)",
    "description": "Air handler DX kit (VRF / split AC gateway built in)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/lg/pahcmr000-ahu-comm-kit.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/lg/pahcmr000-ahu-comm-kit.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the LG PAHCMR000 AHU Communication Kit (Multi V DX kit, Modbus to DDC) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 19 registers: 6 coils, 3 discrete inputs, 5 input registers, 5 holding registers. 10 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the LG PAHCMR000 AHU Communication Kit (Multi V DX kit, Modbus to DDC) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Points are printed as 00001/10001/30001/40001-style registers together with the function codes for each block (01/05 coils 00001-00008, 02 inputs 10001-10008, 04 input registers 30001-30008, 03/06 holding registers 40001-40010). The wire address is the printed number minus the block base: 40003 is holding register 2."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the LG PAHCMR000 AHU Communication Kit (Multi V DX kit, Modbus to DDC)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with CO 0 Operating On/Off (On/off); HR 0 Operation mode (Operation mode); HR 1 Fan speed (Fan speed); HR 2 Target temperature (Target temperature); IR 1 Return air temperature (Return air temperature); IR 0 Error code (Error code); DI 0 Compressor status (Compressor status); DI 1 Defrost status (Defrost status)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the LG PAHCMR000 AHU Communication Kit (Multi V DX kit, Modbus to DDC)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "DIP switch SW1-2 ON selects control by DDC Modbus (or LG remote / central controllers); OFF selects contact-signal control, where an LG central controller can only monitor."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official LG PAHCMR000 AHU Communication Kit (Multi V DX kit, Modbus to DDC) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Communications Kit Installation Manual for LG R32 Air Handler Unit (AHU) - PAHCMR000 (IM_AHU_Comm_Kit_PAHCMR000_R32_06_26), revision 2025, published free by LG at https://media.us.lg.com/m/d2725fbeddc5be9/original/IM_AHU_Comm_Kit_PAHCMR000-pdf.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "LG",
     "item": "https://easymodbus.com/modbus-register-maps/lg/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "PAHCMR000 AHU Communication Kit (Multi V DX kit, Modbus to DDC)",
     "item": "https://easymodbus.com/modbus-register-maps/lg/pahcmr000-ahu-comm-kit"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/lg/">LG</a></li><li aria-current="page">PAHCMR000 AHU Communication Kit (Multi V DX kit, Modbus to DDC)</li></ol>
<p class="eyebrow">Air handler DX kit (VRF / split AC gateway built in) &middot; Modbus register map</p><h1><span class="mfr">LG</span> PAHCMR000 AHU Communication Kit (Multi V DX kit, Modbus to DDC) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The PAHCMR000 kit lets a third-party air handler use an LG Multi V or single-split outdoor unit, and its RS485 CH1 port talks Modbus RTU directly to a DDC controller. Coils switch the unit and lock wired-controller functions, holding registers set mode, fan speed, target temperature and its limits, and discrete inputs and input registers report compressor, defrost and oil-return status, error code, return-air and coil temperatures.</p>
<p>This page lists <strong>19 Modbus registers</strong> for the LG PAHCMR000 AHU Communication Kit (Multi V DX kit, Modbus to DDC) &mdash; 10 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
LG&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/lg/">LG</a></dd></div><div><dt>Model</dt><dd>PAHCMR000 AHU Communication Kit (Multi V DX kit, Modbus to DDC)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac-gateways/">Air handler DX kit (VRF / split AC gateway built in)</a></dd></div><div><dt>Registers</dt><dd>19 (10 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Also known as</dt><dd>PAHCMR000, LG AHU Communication Kit R32, LG AHU comm kit Modbus</dd></div><div><dt>Source document</dt><dd><a href="https://media.us.lg.com/m/d2725fbeddc5be9/original/IM_AHU_Comm_Kit_PAHCMR000-pdf.pdf" rel="nofollow noopener" target="_blank">Communications Kit Installation Manual for LG R32 Air Handler Unit (AHU) - PAHCMR000 &middot; IM_AHU_Comm_Kit_PAHCMR000_R32_06_26 &middot; rev. 2025</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/lg/pahcmr000-ahu-comm-kit.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/lg/pahcmr000-ahu-comm-kit.json">JSON</a>
  <a class="btn" href="https://media.us.lg.com/m/d2725fbeddc5be9/original/IM_AHU_Comm_Kit_PAHCMR000-pdf.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: LG PAHCMR000 AHU Communication Kit (Multi V DX kit, Modbus to DDC)</h2>
<div class="answer"><b>Integration in brief</b><p>Set DIP SW1-2 to ON (communication), wire the DDC to RS485 CH1, then write coil 00001 for on/off and holding registers 40001-40003 for mode, fan and target temperature; read 30002 for return-air temperature and 30001 / coil 00007 for errors.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-co-0">CO 0</a></td><td class="n">Operating On/Off</td><td class="f">BIT</td><td>On/off</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Operation mode</td><td class="f">UINT16</td><td>Operation mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Fan speed</td><td class="f">UINT16</td><td>Fan speed</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2">HR 2</a></td><td class="n">Target temperature</td><td class="f">INT16</td><td>Target temperature</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-ir-1">IR 1</a></td><td class="n">Return air temperature</td><td class="f">INT16</td><td>Return air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-0">IR 0</a></td><td class="n">Error code</td><td class="f">UINT16</td><td>Error code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-di-0">DI 0</a></td><td class="n">Compressor status</td><td class="f">BIT</td><td>Compressor status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-di-1">DI 1</a></td><td class="n">Defrost status</td><td class="f">BIT</td><td>Defrost status</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>DIP switch SW1-2 ON selects control by DDC Modbus (or LG remote / central controllers); OFF selects contact-signal control, where an LG central controller can only monitor.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Operation mode uses 0 = cooling, 2 = fan, 4 = heating (no auto value).</li><li>Only function 06 is listed for writing holding registers and 05 for coils.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS485 CH1 to the DDC: 2-core 1.0-1.5 mm2 shielded cable, up to 500 m.</li><li>9600 bps, no parity, 1 stop bit.</li><li>The Modbus slave (sub) address follows the main module address setting described in the manual.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Discharge-air temperature control, forced thermal on/off and capacity control are not available over Modbus with this kit.</li></ul>
</section>
<h2 id="registers">LG PAHCMR000 AHU Communication Kit (Multi V DX kit, Modbus to DDC) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>6</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>3</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>5</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>5</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">19 of 19 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">LG PAHCMR000 AHU Communication Kit (Multi V DX kit, Modbus to DDC) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-0"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">0<small>doc 00001</small></td><td class="n">Operating On/Off</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-2"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2<small>doc 00003</small></td><td class="n">All button lock</td><td class="d">Locks the LG wired controller keys.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Unlock; 1 = Lock</td></tr>
<tr data-row data-type="coil" id="r-co-3"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">3<small>doc 00004</small></td><td class="n">Mode lock</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Unlock; 1 = Lock</td></tr>
<tr data-row data-type="coil" id="r-co-4"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">4<small>doc 00005</small></td><td class="n">Fan speed lock</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Unlock; 1 = Lock</td></tr>
<tr data-row data-type="coil" id="r-co-5"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">5<small>doc 00006</small></td><td class="n">Target temperature lock</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Unlock; 1 = Lock</td></tr>
<tr data-row data-type="coil" id="r-co-6"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">6<small>doc 00007</small></td><td class="n">Error</td><td class="d">Read only (function 01).</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Error</td></tr>
<tr data-row data-type="discrete_input" id="r-di-0"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">0<small>doc 10001</small></td><td class="n">Compressor status</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-1"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1<small>doc 10002</small></td><td class="n">Defrost status</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Defrost</td></tr>
<tr data-row data-type="discrete_input" id="r-di-2"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">2<small>doc 10003</small></td><td class="n">Oil return</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Oil return</td></tr>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 30001</small></td><td class="n">Error code</td><td class="d">LG error code 0-255.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1<small>doc 30002</small></td><td class="n">Return air temperature</td><td class="d">Range -50 to 100 °C, sent x10.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3<small>doc 30004</small></td><td class="n">Pipe in temperature</td><td class="d">Range -50 to 100 °C, sent x10.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4<small>doc 30005</small></td><td class="n">Pipe out temperature</td><td class="d">Range -50 to 100 °C, sent x10.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5<small>doc 30006</small></td><td class="n">Capacity</td><td class="d">AHU capacity setting, 0-255.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kBtu</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40001</small></td><td class="n">Operation mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Cooling; 2 = Fan; 4 = Heating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40002</small></td><td class="n">Fan speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Low; 2 = Middle; 3 = High</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40003</small></td><td class="n">Target temperature</td><td class="d">Range -10 to 100 °C, sent x10.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 40004</small></td><td class="n">Target temperature upper range</td><td class="d">15.6-30 °C, sent x10, in 1.0 °C steps.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 40005</small></td><td class="n">Target temperature lower range</td><td class="d">15.6-30 °C, sent x10, in 1.0 °C steps.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Reserved points (coils 00002 and 00008, inputs 10004-10008, input registers 30003, 30007-30008, holding 40006-40010) are left out.</li><li>Access follows the function-code columns of the memory map: coil 00007 (Error) is read with 01 only; the other coils accept 01 and 05. Holding registers accept 03 and 06.</li><li>Temperatures are sent multiplied by 10 and cover negative ranges, so they are listed as signed 16-bit.</li><li>The manual does not print the data-bit setting; only 9600 bps, no parity and 1 stop bit are stated.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the LG PAHCMR000 AHU Communication Kit (Multi V DX kit, Modbus to DDC)</h2><div class="faq"><details open><summary>What Modbus registers does the LG PAHCMR000 AHU Communication Kit (Multi V DX kit, Modbus to DDC) have?</summary><p>This map lists 19 registers: 6 coils, 3 discrete inputs, 5 input registers, 5 holding registers. 10 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the LG PAHCMR000 AHU Communication Kit (Multi V DX kit, Modbus to DDC) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Points are printed as 00001/10001/30001/40001-style registers together with the function codes for each block (01/05 coils 00001-00008, 02 inputs 10001-10008, 04 input registers 30001-30008, 03/06 holding registers 40001-40010). The wire address is the printed number minus the block base: 40003 is holding register 2.</p></details><details><summary>What are the minimum Modbus registers to integrate the LG PAHCMR000 AHU Communication Kit (Multi V DX kit, Modbus to DDC)?</summary><p>Start with CO 0 Operating On/Off (On/off); HR 0 Operation mode (Operation mode); HR 1 Fan speed (Fan speed); HR 2 Target temperature (Target temperature); IR 1 Return air temperature (Return air temperature); IR 0 Error code (Error code); DI 0 Compressor status (Compressor status); DI 1 Defrost status (Defrost status).</p></details><details><summary>How do I enable Modbus control of the LG PAHCMR000 AHU Communication Kit (Multi V DX kit, Modbus to DDC)?</summary><p>DIP switch SW1-2 ON selects control by DDC Modbus (or LG remote / central controllers); OFF selects contact-signal control, where an LG central controller can only monitor.</p></details><details><summary>Where is the official LG PAHCMR000 AHU Communication Kit (Multi V DX kit, Modbus to DDC) Modbus documentation?</summary><p>The source is Communications Kit Installation Manual for LG R32 Air Handler Unit (AHU) - PAHCMR000 (IM_AHU_Comm_Kit_PAHCMR000_R32_06_26), revision 2025, published free by LG at https://media.us.lg.com/m/d2725fbeddc5be9/original/IM_AHU_Comm_Kit_PAHCMR000-pdf.pdf.</p></details></div>
<h2>More LG Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/lg/pahcms000-ahu-comm-kit" data-row><span class="k">Air handler DX kit (VRF / split AC gateway built in)</span><h3>LG PAHCMS000 AHU Communication Kit, discharge-air control (Multi V DX kit, Modbus to DDC)</h3><p>LG PAHCMS000 AHU Communication Kit for discharge (supply) air control with up to four LG outdoor units, installation manual IM_AHU_Comm_Kit_PAHCMS000_11_23.</p><div class="meta">27 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: PAHCMS000, LG AHU Communication Kit discharge air, LG AHU comm kit PAHCMS000 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/lg/therma-v-r32-monobloc-us" data-row><span class="k">Heat pump (air-to-water)</span><h3>LG THERMA V R32 Monobloc air-to-water heat pump (built-in Modbus RTU)</h3><p>LG THERMA V R32 Monobloc air-to-water heat pumps covered by installation manual MFL68026615 Rev.02 (North American models ZHBW041GA0 / ZHBW048GA0 / ZHBW055GA0), using the indoor PCB&#x27;s own Modbus RTU slave port.</p><div class="meta">35 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: ZHBW041GA0, ZHBW048GA0, ZHBW055GA0, KPHTC411M, KPHTC481M, KPHTC551M, THERMA V, MFL68026615</span></a></li></ul><h2>Other ac &amp; vrf gateways register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/melcoretail-mini" data-row><span class="k">VRF / split AC gateway (retail controller)</span><h3>Mitsubishi Electric Procon MelcoRETAIL MINI controller for Air-To-Air split units</h3><p>Procon MelcoRETAIL MINI on the CN105/CN92 connector of Mitsubishi Electric M, S and P series Air-To-Air indoor units, installation manual v1.0.6, firmware 1.0.3.</p><div class="meta">70 registers &middot; 38 writable &middot; RTU</div><span class="sr-only"> Also known as: MelcoRETAIL MINI, Procon MelcoRETAIL MINI</span></a></li><li><a class="card" href="/modbus-register-maps/sinclair/uni-split" data-row><span class="k">VRF / split AC gateway (built-in indoor-unit Modbus)</span><h3>Sinclair UNI SPLIT DC inverter indoor units (integrated Modbus RTU)</h3><p>Sinclair All DC Inverter UNI SPLIT indoor units with the built-in Modbus RTU interface, per the UNI SPLIT Modbus user&#x27;s manual.</p><div class="meta">115 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: Sinclair UNI SPLIT, UNI SPLIT Modbus, All DC Inverter UNI SPLIT</span></a></li><li><a class="card" href="/modbus-register-maps/aermec/lpg-series" data-row><span class="k">Split AC unit (VRF / split AC gateway built in)</span><h3>Aermec LPG series DC inverter air conditioners (built-in Modbus)</h3><p>Aermec LPG series DC inverter units whose indoor-unit controller has the built-in Modbus RTU interface; ModBus Protocol LPG series 5385759_02 (EN 25.05).</p><div class="meta">114 registers &middot; 30 writable &middot; RTU</div><span class="sr-only"> Also known as: LPG</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/optyma-ico2-gateway" data-row><span class="k">Sensor / controller (CO2 condensing unit gateway)</span><h3>Danfoss Optyma iCO2 gateway (OP-MPAM015 / OP-MPAM005)</h3><p>Danfoss Optyma iCO2 CO2 condensing units (4.6 kW MT and 20 kW MT / 10 kW LT) through their Modbus gateway, software 1.0x.</p><div class="meta">36 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: OP-MPAM015, OP-MPAM005, Optyma iCO2 4.6 kW MT, Optyma iCO2 20 kW MT / 10 kW LT</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/in485sam001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) IN485SAM001R000 Samsung AC to Modbus RTU / BACnet MS/TP gateway</h3><p>Samsung indoor units on the F3F4 remote-controller bus, gateway set to Modbus RTU (SW1-5 ON); user manual version 1.0.0.</p><div class="meta">47 registers &middot; 26 writable &middot; RTU</div><span class="sr-only"> Also known as: IN485SAM001R000, Intesis Samsung BACnet MS/TP Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsdai001i000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSDAI001I000 Daikin domestic AC to Modbus RTU gateway</h3><p>Single Daikin domestic (S21-connector) indoor unit via INMBSDAI001I000, user manual v1.0.2.</p><div class="meta">50 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSDAI001I000, Intesis Daikin domestic Modbus</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac-gateways/">All ac &amp; vrf gateways Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://media.us.lg.com/m/d2725fbeddc5be9/original/IM_AHU_Comm_Kit_PAHCMR000-pdf.pdf" rel="nofollow noopener" target="_blank">Communications Kit Installation Manual for LG R32 Air Handler Unit (AHU) - PAHCMR000 &middot; IM_AHU_Comm_Kit_PAHCMR000_R32_06_26 &middot; rev. 2025</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
