<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>LG THERMA V Monobloc Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="LG THERMA V Monobloc Modbus register map: 35 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/lg/therma-v-r32-monobloc-us">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="LG THERMA V Monobloc Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="LG THERMA V Monobloc Modbus register map: 35 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/lg/therma-v-r32-monobloc-us">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="LG THERMA V Monobloc Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="LG THERMA V Monobloc Modbus register map: 35 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/lg/therma-v-r32-monobloc-us",
   "url": "https://easymodbus.com/modbus-register-maps/lg/therma-v-r32-monobloc-us",
   "name": "LG THERMA V Monobloc Modbus Register List & Map | Easy Modbus",
   "description": "LG THERMA V Monobloc Modbus register map: 35 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/lg/therma-v-r32-monobloc-us#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/lg/therma-v-r32-monobloc-us#dataset",
   "name": "LG THERMA V R32 Monobloc air-to-water heat pump (built-in Modbus RTU) Modbus register map",
   "description": "The THERMA V monobloc can be run by a third-party controller over Modbus RTU wired to terminal block 3 (26 = A, 27 = B) on the indoor PCB, with no LG gateway. Coils switch space heating/cooling, hot water, silent mode and emergency functions; discrete inputs report pump, compressor, defrost, heater and error states; holding registers carry the operating mode, control method, setpoints and the smart-grid energy state; input registers give the error code, outdoor-unit cycle, flow rate and product type. LG THERMA V Monobloc Modbus register map: 35 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/lg/therma-v-r32-monobloc-us",
   "keywords": [
    "LG THERMA V R32 Monobloc air-to-water heat pump (built-in Modbus RTU) Modbus register map",
    "LG THERMA V R32 Monobloc air-to-water heat pump (built-in Modbus RTU) Modbus registers",
    "LG Modbus map",
    "ZHBW041GA0 Modbus register map",
    "ZHBW048GA0 Modbus register map",
    "ZHBW055GA0 Modbus register map",
    "KPHTC411M Modbus register map",
    "KPHTC481M Modbus register map",
    "KPHTC551M Modbus register map",
    "THERMA V Modbus register map",
    "MFL68026615 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Installation Manual - Air-to-Water Heat Pump (THERMA V)",
    "url": "https://media.us.lg.com/m/448e6747eb2bae77/original/IM_MFL68026615_02_240405_05_WEB-pdf.pdf",
    "author": {
     "@type": "Organization",
     "name": "LG"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "LG THERMA V R32 Monobloc air-to-water heat pump (built-in Modbus RTU)",
    "description": "Heat pump (air-to-water)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/lg/therma-v-r32-monobloc-us.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/lg/therma-v-r32-monobloc-us.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the LG THERMA V R32 Monobloc air-to-water heat pump (built-in Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 35 registers: 5 coils, 16 discrete inputs, 6 input registers, 8 holding registers. 13 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the LG THERMA V R32 Monobloc air-to-water heat pump (built-in Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The memory map prints Modicon numbers: coils 00001-, discrete inputs 10001-, input registers 30001-, holding registers 40001-. Drop the leading table digit and subtract one to get the wire address (40001 = holding register 0, 30009 = input register 8, 39999 = input register 9998)."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the LG THERMA V R32 Monobloc air-to-water heat pump (built-in Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with CO 0 Enable/Disable (Heating/Cooling) (Space heating/cooling on/off); CO 1 Enable/Disable (DHW) (Hot water on/off); HR 0 Operation mode (Operation mode); HR 2 Target temp (heating/cooling) circuit 1 (Circuit 1 water setpoint); HR 8 DHW target temp. (DHW setpoint); DI 3 Compressor status (Compressor running); DI 13 Error status (Error flag); IR 0 Error code (Error code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the LG THERMA V R32 Monobloc air-to-water heat pump (built-in Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Turn DIP switch No.1 of option switch 1 ON (Modbus function as slave for a 3rd-party controller), then set the Modbus address under Installer setting > Modbus Address on the LG controller."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official LG THERMA V R32 Monobloc air-to-water heat pump (built-in Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Installation Manual - Air-to-Water Heat Pump (THERMA V) (MFL68026615 Rev.02), revision 2024-03-27, published free by LG at https://media.us.lg.com/m/448e6747eb2bae77/original/IM_MFL68026615_02_240405_05_WEB-pdf.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "LG",
     "item": "https://easymodbus.com/modbus-register-maps/lg/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "THERMA V R32 Monobloc air-to-water heat pump (built-in Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/lg/therma-v-r32-monobloc-us"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/lg/">LG</a></li><li aria-current="page">THERMA V R32 Monobloc air-to-water heat pump (built-in Modbus RTU)</li></ol>
<p class="eyebrow">Heat pump (air-to-water) &middot; Modbus register map</p><h1><span class="mfr">LG</span> THERMA V R32 Monobloc air-to-water heat pump (built-in Modbus RTU) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The THERMA V monobloc can be run by a third-party controller over Modbus RTU wired to terminal block 3 (26 = A, 27 = B) on the indoor PCB, with no LG gateway. Coils switch space heating/cooling, hot water, silent mode and emergency functions; discrete inputs report pump, compressor, defrost, heater and error states; holding registers carry the operating mode, control method, setpoints and the smart-grid energy state; input registers give the error code, outdoor-unit cycle, flow rate and product type.</p>
<p>This page lists <strong>35 Modbus registers</strong> for the LG THERMA V R32 Monobloc air-to-water heat pump (built-in Modbus RTU) &mdash; 13 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
LG&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/lg/">LG</a></dd></div><div><dt>Model</dt><dd>THERMA V R32 Monobloc air-to-water heat pump (built-in Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/pumps/">Heat pump (air-to-water)</a></dd></div><div><dt>Registers</dt><dd>35 (13 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Also known as</dt><dd>ZHBW041GA0, ZHBW048GA0, ZHBW055GA0, KPHTC411M, KPHTC481M, KPHTC551M, THERMA V, MFL68026615</dd></div><div><dt>Source document</dt><dd><a href="https://media.us.lg.com/m/448e6747eb2bae77/original/IM_MFL68026615_02_240405_05_WEB-pdf.pdf" rel="nofollow noopener" target="_blank">Installation Manual - Air-to-Water Heat Pump (THERMA V) &middot; MFL68026615 Rev.02 &middot; rev. 2024-03-27</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/lg/therma-v-r32-monobloc-us.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/lg/therma-v-r32-monobloc-us.json">JSON</a>
  <a class="btn" href="https://media.us.lg.com/m/448e6747eb2bae77/original/IM_MFL68026615_02_240405_05_WEB-pdf.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: LG THERMA V R32 Monobloc air-to-water heat pump (built-in Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Wire RS-485 to terminals 26 (A) and 27 (B), set the unit&#x27;s Modbus address, then read discrete inputs 10001-10017 and input registers 30001-30012 for status and write coils 00001/00002 plus holding registers 40001-40010 for control.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-co-0">CO 0</a></td><td class="n">Enable/Disable (Heating/Cooling)</td><td class="f">BIT</td><td>Space heating/cooling on/off</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-co-1">CO 1</a></td><td class="n">Enable/Disable (DHW)</td><td class="f">BIT</td><td>Hot water on/off</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Operation mode</td><td class="f">UINT16</td><td>Operation mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2">HR 2</a></td><td class="n">Target temp (heating/cooling) circuit 1</td><td class="f">UINT16</td><td>Circuit 1 water setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-8">HR 8</a></td><td class="n">DHW target temp.</td><td class="f">UINT16</td><td>DHW setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-di-3">DI 3</a></td><td class="n">Compressor status</td><td class="f">BIT</td><td>Compressor running</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-di-13">DI 13</a></td><td class="n">Error status</td><td class="f">BIT</td><td>Error flag</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-0">IR 0</a></td><td class="n">Error code</td><td class="f">UINT16</td><td>Error code</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Turn DIP switch No.1 of option switch 1 ON (Modbus function as slave for a 3rd-party controller), then set the Modbus address under Installer setting &gt; Modbus Address on the LG controller.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Operation mode codes are 0 = cooling, 3 = auto, 4 = heating (not 0/1/2).</li><li>Product group and product info sit at the top of the input-register range (39998/39999 = wire 9997/9998).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Serial settings are 9600 bps, no parity, 1 stop bit.</li><li>The bus connects to terminal block 3 (26 = A, 27 = B); check the CN_MODBUS harness is fully seated in CN_COM on the indoor PCB. The LG meter interface uses the same terminals.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>While a 3rd-party Modbus controller is in use, the LG controller cannot run the unit at the same time.</li></ul>
</section>
<h2 id="registers">LG THERMA V R32 Monobloc air-to-water heat pump (built-in Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>5</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>16</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>6</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>8</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">35 of 35 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">LG THERMA V R32 Monobloc air-to-water heat pump (built-in Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-0"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">0<small>doc 00001</small></td><td class="n">Enable/Disable (Heating/Cooling)</td><td class="d">Space heating/cooling operation on or off.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Operation off; 1 = Operation on</td></tr>
<tr data-row data-type="coil" id="r-co-1"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1<small>doc 00002</small></td><td class="n">Enable/Disable (DHW)</td><td class="d">Domestic hot water operation on or off.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Operation off; 1 = Operation on</td></tr>
<tr data-row data-type="coil" id="r-co-2"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2<small>doc 00003</small></td><td class="n">Silent Mode Set</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Silent mode off; 1 = Silent mode on</td></tr>
<tr data-row data-type="coil" id="r-co-4"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">4<small>doc 00005</small></td><td class="n">Emergency Stop</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normal operation; 1 = Emergency stop</td></tr>
<tr data-row data-type="coil" id="r-co-5"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">5<small>doc 00006</small></td><td class="n">Trigger Emergency Operation</td><td class="d">Write 1 to start emergency operation.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Keep status; 1 = Operation start</td></tr>
<tr data-row data-type="discrete_input" id="r-di-0"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">0<small>doc 10001</small></td><td class="n">Water flow status</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Flow rate OK; 1 = Flow rate too low</td></tr>
<tr data-row data-type="discrete_input" id="r-di-1"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1<small>doc 10002</small></td><td class="n">Water pump status</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Water pump off; 1 = Water pump on</td></tr>
<tr data-row data-type="discrete_input" id="r-di-2"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">2<small>doc 10003</small></td><td class="n">Ext. water pump status</td><td class="d">External water pump.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Water pump off; 1 = Water pump on</td></tr>
<tr data-row data-type="discrete_input" id="r-di-3"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">3<small>doc 10004</small></td><td class="n">Compressor status</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Compressor off; 1 = Compressor on</td></tr>
<tr data-row data-type="discrete_input" id="r-di-4"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">4<small>doc 10005</small></td><td class="n">Defrosting status</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Defrost off; 1 = Defrost on</td></tr>
<tr data-row data-type="discrete_input" id="r-di-5"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">5<small>doc 10006</small></td><td class="n">DHW heating status (DHW thermal on/off)</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = DHW inactive; 1 = DHW active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-7"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7<small>doc 10008</small></td><td class="n">Silent mode status</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Silent mode inactive; 1 = Silent mode active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-8"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">8<small>doc 10009</small></td><td class="n">Cooling status</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No cooling; 1 = Cooling operation</td></tr>
<tr data-row data-type="discrete_input" id="r-di-9"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">9<small>doc 10010</small></td><td class="n">Solar pump status</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Solar pump off; 1 = Solar pump on</td></tr>
<tr data-row data-type="discrete_input" id="r-di-10"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">10<small>doc 10011</small></td><td class="n">Backup heater (step 1) status</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-11"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">11<small>doc 10012</small></td><td class="n">Backup heater (step 2) status</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-12"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">12<small>doc 10013</small></td><td class="n">DHW boost heater status</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-13"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">13<small>doc 10014</small></td><td class="n">Error status</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = Error state</td></tr>
<tr data-row data-type="discrete_input" id="r-di-14"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">14<small>doc 10015</small></td><td class="n">Emergency operation available (space heating/cooling)</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Unavailable; 1 = Available</td></tr>
<tr data-row data-type="discrete_input" id="r-di-15"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">15<small>doc 10016</small></td><td class="n">Emergency operation available (DHW)</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Unavailable; 1 = Available</td></tr>
<tr data-row data-type="discrete_input" id="r-di-16"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">16<small>doc 10017</small></td><td class="n">Mix pump status</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Mix pump off; 1 = Mix pump on</td></tr>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 30001</small></td><td class="n">Error code</td><td class="d">Active error code number.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1<small>doc 30002</small></td><td class="n">ODU operation cycle</td><td class="d">What the outdoor unit is doing.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Standby (off); 1 = Cooling; 2 = Heating</td></tr>
<tr data-row data-type="input_register" id="r-ir-8"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8<small>doc 30009</small></td><td class="n">Current flow rate</td><td class="d">Water flow in tenths of a litre per minute.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>L/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-11"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">11<small>doc 30012</small></td><td class="n">Energy state input</td><td class="d">Energy state currently in effect (0 = state 0, 1 = state 1 and so on).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-9997"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">9997<small>doc 39998</small></td><td class="n">Product group</td><td class="d">0x8X: the manual lists 0x80, 0x83, 0x88 and 0x89.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-9998"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">9998<small>doc 39999</small></td><td class="n">Product info</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Split; 3 = Monobloc; 4 = High temperature; 5 = Medium temperature; 6 = System boiler</td></tr>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40001</small></td><td class="n">Operation mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Cooling; 3 = Auto; 4 = Heating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40002</small></td><td class="n">Control method (circuit 1/2)</td><td class="d">Which temperature the unit controls to.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Water outlet temperature control; 1 = Water inlet temperature control; 2 = Room air control</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40003</small></td><td class="n">Target temp (heating/cooling) circuit 1</td><td class="d">Water target for circuit 1, in tenths of a degree.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 40004</small></td><td class="n">Room air temp. circuit 1</td><td class="d">Room air target for circuit 1, in tenths of a degree.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 40006</small></td><td class="n">Target temp (heating/cooling) circuit 2</td><td class="d">Water target for circuit 2, in tenths of a degree.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 40007</small></td><td class="n">Room air temp. circuit 2</td><td class="d">Room air target for circuit 2, in tenths of a degree.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 40009</small></td><td class="n">DHW target temp.</td><td class="d">Hot water tank target, in tenths of a degree.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 40010</small></td><td class="n">Energy state input</td><td class="d">Smart-grid style energy state written by the BMS.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Not used; 1 = Forced off (as TB_SG1 closed / TB_SG2 open); 2 = Normal operation (as TB_SG1 open / TB_SG2 open); 3 = On-recommendation (as TB_SG1 open / TB_SG2 closed); 4 = On-command (as TB_SG1 closed / TB_SG2 closed); 5 = On-command step 2 (++ energy use vs normal); 6 = On-recommendation step 1 (+ energy use vs normal); 7 = Energy saving mode (- energy use vs normal); 8 = Super energy saving mode (-- energy use vs normal)</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>This file follows the North American Rev.02 edition, where holding registers (function 0x03) are numbered 40001- and input registers (0x04) 30001-.</li><li>Left out: every measured temperature (input registers 30003-30008, 30010, 30011 and 30013: water inlet/outlet, backup heater outlet, DHW tank, solar collector, room air and outdoor air) and the auto-mode shift values 40005 and 40008, because the manual gives a x10 scale but never says whether these values are signed, and they can be negative.</li><li>Setpoints 40003, 40004, 40006, 40007 and 40009 are listed as UINT16: the map prints only the x10 scale and no signedness, but these targets are always positive in the manual&#x27;s setting ranges (for example leaving water 15-65 °C heating, 5-27 °C cooling), so signed and unsigned reads agree.</li><li>The map skips coil 00004 and discrete input 10007; they are not listed in this edition.</li><li>The error-code register returns LG&#x27;s numeric error code; the code list is not part of this map.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the LG THERMA V R32 Monobloc air-to-water heat pump (built-in Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the LG THERMA V R32 Monobloc air-to-water heat pump (built-in Modbus RTU) have?</summary><p>This map lists 35 registers: 5 coils, 16 discrete inputs, 6 input registers, 8 holding registers. 13 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the LG THERMA V R32 Monobloc air-to-water heat pump (built-in Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The memory map prints Modicon numbers: coils 00001-, discrete inputs 10001-, input registers 30001-, holding registers 40001-. Drop the leading table digit and subtract one to get the wire address (40001 = holding register 0, 30009 = input register 8, 39999 = input register 9998).</p></details><details><summary>What are the minimum Modbus registers to integrate the LG THERMA V R32 Monobloc air-to-water heat pump (built-in Modbus RTU)?</summary><p>Start with CO 0 Enable/Disable (Heating/Cooling) (Space heating/cooling on/off); CO 1 Enable/Disable (DHW) (Hot water on/off); HR 0 Operation mode (Operation mode); HR 2 Target temp (heating/cooling) circuit 1 (Circuit 1 water setpoint); HR 8 DHW target temp. (DHW setpoint); DI 3 Compressor status (Compressor running); DI 13 Error status (Error flag); IR 0 Error code (Error code).</p></details><details><summary>How do I enable Modbus control of the LG THERMA V R32 Monobloc air-to-water heat pump (built-in Modbus RTU)?</summary><p>Turn DIP switch No.1 of option switch 1 ON (Modbus function as slave for a 3rd-party controller), then set the Modbus address under Installer setting &gt; Modbus Address on the LG controller.</p></details><details><summary>Where is the official LG THERMA V R32 Monobloc air-to-water heat pump (built-in Modbus RTU) Modbus documentation?</summary><p>The source is Installation Manual - Air-to-Water Heat Pump (THERMA V) (MFL68026615 Rev.02), revision 2024-03-27, published free by LG at https://media.us.lg.com/m/448e6747eb2bae77/original/IM_MFL68026615_02_240405_05_WEB-pdf.pdf.</p></details></div>
<h2>More LG Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/lg/pahcmr000-ahu-comm-kit" data-row><span class="k">Air handler DX kit (VRF / split AC gateway built in)</span><h3>LG PAHCMR000 AHU Communication Kit (Multi V DX kit, Modbus to DDC)</h3><p>LG PAHCMR000 AHU Communication Kit (R32 and R410A Multi V / single split outdoor units with a PRLK EEV kit), installation manual IM_AHU_Comm_Kit_PAHCMR000_R32_06_26.</p><div class="meta">19 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: PAHCMR000, LG AHU Communication Kit R32, LG AHU comm kit Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/lg/pahcms000-ahu-comm-kit" data-row><span class="k">Air handler DX kit (VRF / split AC gateway built in)</span><h3>LG PAHCMS000 AHU Communication Kit, discharge-air control (Multi V DX kit, Modbus to DDC)</h3><p>LG PAHCMS000 AHU Communication Kit for discharge (supply) air control with up to four LG outdoor units, installation manual IM_AHU_Comm_Kit_PAHCMS000_11_23.</p><div class="meta">27 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: PAHCMS000, LG AHU Communication Kit discharge air, LG AHU comm kit PAHCMS000 Modbus</span></a></li></ul><h2>Other pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/nilan/cts602-hmi350t" data-row><span class="k">Heat pump / ventilation unit controller (air handler)</span><h3>Nilan CTS602 controller with HMI350T panel (Modbus version 23)</h3><p>Nilan ventilation, heat-recovery and compact heat pump units with the CTS602 board and HMI350T user panel, Modbus protocol version 23 (software 3.6.58/3.6.59).</p><div class="meta">262 registers &middot; 165 writable &middot; RTU</div><span class="sr-only"> Also known as: CTS 602, CTS602 HMI350T, CTS602 w. HMI350T</span></a></li><li><a class="card" href="/modbus-register-maps/vertiv/liebert-xdp-icom" data-row><span class="k">Pump (refrigerant pumping unit for Liebert XD rack cooling)</span><h3>Vertiv Liebert XDP pumping unit for XD systems with iCOM v4 (IntelliSlot Modbus)</h3><p>Liebert XDP pumping units on the iCOM v4 controller with a Liebert IntelliSlot Modbus card.</p><div class="meta">242 registers &middot; 77 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Liebert XDP, XDP, Liebert XD pumping unit</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/stratos-maxo" data-row><span class="k">Pump (smart circulator)</span><h3>Wilo Stratos MAXO with CIF module Modbus RTU</h3><p>Wilo-Stratos MAXO single and twin-head circulators fitted with the plug-in CIF module Modbus RTU (article 2190368, UL 2237080), module firmware 1.00-99.99; some registers need a newer module version as noted.</p><div class="meta">56 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-Stratos MAXO, Stratos MAXO-D, Stratos MAXO-Z, CIF-Module Modbus RTU, CIF Modbus RTU 2190368, CIF Modbus RTU UL 2237080</span></a></li><li><a class="card" href="/modbus-register-maps/condair/ro-e" data-row><span class="k">Pump (reverse osmosis water treatment unit)</span><h3>Condair RO-E reverse osmosis water treatment (Integrated Controller, Modbus RTU/TCP)</h3><p>Condair RO-E / RO-E+ with the Integrated Controller, per addendum 2603326-G.</p><div class="meta">20 registers &middot; 0 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Condair RO-E, RO-E+, Condair RO-E+</span></a></li><li><a class="card" href="/modbus-register-maps/first-co/wshp-ddc-controller-cb900" data-row><span class="k">Heat pump (water-source heat pump controller)</span><h3>First Co. WSHP series DDC controller CB900 (water-source heat pump, Modbus RTU/TCP)</h3><p>First Co. / AE-Air water-source heat pumps (WSV and related series) with the factory DDC controller CB900, without hot-gas reheat (IOM8083D02 rev. A).</p><div class="meta">21 registers &middot; 0 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: CB900, CB900-1, CB900-2, IOM8083D02, WSV series DDC, First Co. WSHP DDC controller, AE-Air WSHP DDC</span></a></li><li><a class="card" href="/modbus-register-maps/grundfos/seg-autoadapt-ciu-202-502" data-row><span class="k">Pump (submersible grinder pump pit)</span><h3>Grundfos SEG AUTOADAPT grinder pumps with CIU 202 / CIU 262 / CIU 502 (Modbus)</h3><p>Up to four Grundfos SEG AUTOADAPT grinder pumps in one or more pits, connected to a CIU 202 (Modbus RTU), CIU 262 (cellular) or CIU 502 (Modbus TCP); functional profile 96846341 (2019-01).</p><div class="meta">169 registers &middot; 28 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: SEG AUTOADAPT, CIU 202, CIU 262, CIU 502, 96846341</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/pumps/">All pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://media.us.lg.com/m/448e6747eb2bae77/original/IM_MFL68026615_02_240405_05_WEB-pdf.pdf" rel="nofollow noopener" target="_blank">Installation Manual - Air-to-Water Heat Pump (THERMA V) &middot; MFL68026615 Rev.02 &middot; rev. 2024-03-27</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
