<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Lochinvar Armor 1250-4000 Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Lochinvar Armor 1250-4000 Modbus register map: 42 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/lochinvar/armor-1250-4000-modbus">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Lochinvar Armor 1250-4000 Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Lochinvar Armor 1250-4000 Modbus register map: 42 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/lochinvar/armor-1250-4000-modbus">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Lochinvar Armor 1250-4000 Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Lochinvar Armor 1250-4000 Modbus register map: 42 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/lochinvar/armor-1250-4000-modbus",
   "url": "https://easymodbus.com/modbus-register-maps/lochinvar/armor-1250-4000-modbus",
   "name": "Lochinvar Armor 1250-4000 Modbus Register Map | Easy Modbus",
   "description": "Lochinvar Armor 1250-4000 Modbus register map: 42 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/lochinvar/armor-1250-4000-modbus#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/lochinvar/armor-1250-4000-modbus#dataset",
   "name": "Lochinvar Armor 1250-4000 commercial water heaters, Series 100 & 101 (Modbus communication board) Modbus register map",
   "description": "The large Armor water heaters (1250-4000 MBH) use the SMART SYSTEM control and a Modbus RTU communication board on RS-485. The BAS can write a configuration word, an enable word, a rate or setpoint command and a remote tank temperature; it reads switch and flame states, outlet/inlet/flue temperatures, firing rate, cascade power and the status, blocking and lockout codes of the unit and its cascade members. Lochinvar Armor 1250-4000 Modbus register map: 42 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/lochinvar/armor-1250-4000-modbus",
   "keywords": [
    "Lochinvar Armor 1250-4000 commercial water heaters, Series 100 & 101 (Modbus communication board) Modbus register map",
    "Lochinvar Armor 1250-4000 commercial water heaters, Series 100 & 101 (Modbus communication board) Modbus registers",
    "Lochinvar Modbus map",
    "Armor 1250 Modbus register map",
    "Armor 1500 Modbus register map",
    "Armor 2000 Modbus register map",
    "Armor 2500 Modbus register map",
    "Armor 3000 Modbus register map",
    "Armor 3500 Modbus register map",
    "Armor 4000 Modbus register map",
    "AWH Modbus register map",
    "AWH1250 Modbus register map",
    "AWH4000 Modbus register map",
    "SMART SYSTEM Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "ModBus and BACnet Communication Instructions - Armor Models 1250-4000, Series 100 & 101",
    "url": "https://assets.lochinvar.com/damroot/Original/10014/100305786_2000558371_Rev%20C_AWH%20Modbus%20Bacnet%20Manual%20(52880).pdf",
    "author": {
     "@type": "Organization",
     "name": "Lochinvar"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Lochinvar Armor 1250-4000 commercial water heaters, Series 100 & 101 (Modbus communication board)",
    "brand": {
     "@type": "Brand",
     "name": "Lochinvar"
    },
    "category": "Boiler (commercial water heater)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/lochinvar/armor-1250-4000-modbus.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/lochinvar/armor-1250-4000-modbus.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Lochinvar Armor 1250-4000 commercial water heaters, Series 100 & 101 (Modbus communication board) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 42 registers: 2 coils, 15 discrete inputs, 21 input registers, 4 holding registers. 6 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Lochinvar Armor 1250-4000 commercial water heaters, Series 100 & 101 (Modbus communication board) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Addresses are printed Modicon-style (00001, 10001, 30001, 40001). Subtract the table base and 1 for the wire address; the manual's exception-code text confirms PDU addresses start at 0."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Lochinvar Armor 1250-4000 commercial water heaters, Series 100 & 101 (Modbus communication board)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 0 Configuration (Configuration bits); HR 1 Coils (Enable command); HR 2 0-10 Volt Input / Rate Command / Setpoint Command (Rate (%) or setpoint command); IR 8 Outlet Temperature (Outlet temperature); IR 11 Firing Rate (Firing rate); IR 13 Status Code (Status code); IR 14 Blocking Code (Blocking code); IR 15 Lockout Code (Lockout code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Lochinvar Armor 1250-4000 commercial water heaters, Series 100 & 101 (Modbus communication board)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Monitoring works with the default control setup. To send commands set parameter H5 ModBus to Active (see the Armor service manual), choose the enable/BMS demand configuration, and re-send 40001 before each command."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Lochinvar Armor 1250-4000 commercial water heaters, Series 100 & 101 (Modbus communication board) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Two timers: a BAS-supplied tank temperature must be refreshed within parameter H6 ModBus Time (the operation section gives 1-255 s; the configuration section says 5-120 s, default 10 s); all other commands time out after a fixed 4 minutes, after which the control reverts to its local inputs."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Lochinvar Armor 1250-4000 commercial water heaters, Series 100 & 101 (Modbus communication board) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is ModBus and BACnet Communication Instructions - Armor Models 1250-4000, Series 100 & 101 (100305786_2000558371 Rev C), published free by Lochinvar at https://assets.lochinvar.com/damroot/Original/10014/100305786_2000558371_Rev%20C_AWH%20Modbus%20Bacnet%20Manual%20(52880).pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Lochinvar",
     "item": "https://easymodbus.com/modbus-register-maps/lochinvar/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Armor 1250-4000 commercial water heaters, Series 100 & 101 (Modbus communication board)",
     "item": "https://easymodbus.com/modbus-register-maps/lochinvar/armor-1250-4000-modbus"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/lochinvar/">Lochinvar</a></li><li aria-current="page">Armor 1250-4000 commercial water heaters, Series 100 &amp; 101 (Modbus communication board)</li></ol>
<p class="eyebrow">Boiler (commercial water heater) &middot; Modbus register map</p><h1><span class="mfr">Lochinvar</span> Armor 1250-4000 commercial water heaters, Series 100 &amp; 101 (Modbus communication board) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The large Armor water heaters (1250-4000 MBH) use the SMART SYSTEM control and a Modbus RTU communication board on RS-485. The BAS can write a configuration word, an enable word, a rate or setpoint command and a remote tank temperature; it reads switch and flame states, outlet/inlet/flue temperatures, firing rate, cascade power and the status, blocking and lockout codes of the unit and its cascade members.</p>
<p>This page lists <strong>42 Modbus registers</strong> for the Lochinvar Armor 1250-4000 commercial water heaters, Series 100 &amp; 101 (Modbus communication board) &mdash; 6 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Lochinvar&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/lochinvar/">Lochinvar</a></dd></div><div><dt>Model</dt><dd>Armor 1250-4000 commercial water heaters, Series 100 &amp; 101 (Modbus communication board)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/boilers/">Boiler (commercial water heater)</a></dd></div><div><dt>Registers</dt><dd>42 (6 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Also known as</dt><dd>Armor 1250, Armor 1500, Armor 2000, Armor 2500, Armor 3000, Armor 3500, Armor 4000, AWH, AWH1250, AWH4000, SMART SYSTEM</dd></div><div><dt>Source document</dt><dd><a href="https://assets.lochinvar.com/damroot/Original/10014/100305786_2000558371_Rev%20C_AWH%20Modbus%20Bacnet%20Manual%20(52880).pdf" rel="nofollow noopener" target="_blank">ModBus and BACnet Communication Instructions - Armor Models 1250-4000, Series 100 &amp; 101 &middot; 100305786_2000558371 Rev C</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/lochinvar/armor-1250-4000-modbus.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/lochinvar/armor-1250-4000-modbus.json">JSON</a>
  <a class="btn" href="https://assets.lochinvar.com/damroot/Original/10014/100305786_2000558371_Rev%20C_AWH%20Modbus%20Bacnet%20Manual%20(52880).pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Lochinvar Armor 1250-4000 commercial water heaters, Series 100 &amp; 101 (Modbus communication board)</h2>
<div class="answer"><b>Integration in brief</b><p>Set address, baud and parity on the board DIP switches, set parameter H5 ModBus to Active, then write 40001 and the commands: enable only = 40001 0x0001 + 40002 0x0001; enable + BMS = 40001 0x0005 + 40002 0x0001 + 40003 rate; BMS only = 40001 0x0004 + 40003. Monitor 30009-30016.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Configuration</td><td class="f">BITMAP16</td><td>Configuration bits</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Coils</td><td class="f">UINT16</td><td>Enable command</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2">HR 2</a></td><td class="n">0-10 Volt Input / Rate Command / Setpoint Command</td><td class="f">UINT16</td><td>Rate (%) or setpoint command</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-ir-8">IR 8</a></td><td class="n">Outlet Temperature</td><td class="f">UINT16</td><td>Outlet temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-11">IR 11</a></td><td class="n">Firing Rate</td><td class="f">UINT16</td><td>Firing rate</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-13">IR 13</a></td><td class="n">Status Code</td><td class="f">UINT16</td><td>Status code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-14">IR 14</a></td><td class="n">Blocking Code</td><td class="f">UINT16</td><td>Blocking code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-15">IR 15</a></td><td class="n">Lockout Code</td><td class="f">UINT16</td><td>Lockout code</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Monitoring works with the default control setup. To send commands set parameter H5 ModBus to Active (see the Armor service manual), choose the enable/BMS demand configuration, and re-send 40001 before each command.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>Two timers: a BAS-supplied tank temperature must be refreshed within parameter H6 ModBus Time (the operation section gives 1-255 s; the configuration section says 5-120 s, default 10 s); all other commands time out after a fixed 4 minutes, after which the control reverts to its local inputs.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Modicon addressing: 30009 is input register 8 on the wire.</li><li>Temperatures are degrees C x 10.</li><li>A setpoint sent through 40003 is the 0-10 V equivalent percentage interpolated from the BMS low/high setpoint parameters, not degrees.</li><li>Read the lockout code only when the status code is 40.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>DIP switches 1-8: Modbus address (binary sum, 1-247).</li><li>DIP switch 9: 0 = 9600 baud, 1 = 19200 baud.</li><li>DIP switch 10: 0 = no parity with 2 stop bits, 1 = even parity with 1 stop bit.</li><li>RTU only; check 120 ohm termination.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Board LED D7: 1 s bright / 1 s dim = normal; 1.5 s on / 0.5 s off = no Modbus traffic; 0.5 s on / 1.5 s off = no burner-control communication.</li></ul>
</section>
<h2 id="registers">Lochinvar Armor 1250-4000 commercial water heaters, Series 100 &amp; 101 (Modbus communication board) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>2</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>15</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>21</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>4</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">42 of 42 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Lochinvar Armor 1250-4000 commercial water heaters, Series 100 &amp; 101 (Modbus communication board) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-0"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">0<small>doc 00001</small></td><td class="n">Enable</td><td class="d">Enable command from the BAS.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-4"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">4<small>doc 00005</small></td><td class="n">Tank Thermostat</td><td class="d">DHW tank thermostat demand from the BAS.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-0"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">0<small>doc 10001</small></td><td class="n">Manual Reset High Limit</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-1"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1<small>doc 10002</small></td><td class="n">Flow Switch</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-2"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">2<small>doc 10003</small></td><td class="n">Gas Pressure Switch</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-3"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">3<small>doc 10004</small></td><td class="n">Louver Proving Switch</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-5"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">5<small>doc 10006</small></td><td class="n">Blocked Drain Switch</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-6"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">6<small>doc 10007</small></td><td class="n">Auto Reset High Limit</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-7"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7<small>doc 10008</small></td><td class="n">Flame</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-8"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">8<small>doc 10009</small></td><td class="n">Enable</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-9"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">9<small>doc 10010</small></td><td class="n">Tank Thermostat</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-32"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">32<small>doc 10033</small></td><td class="n">Run-time Contacts</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-33"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">33<small>doc 10034</small></td><td class="n">Alarm Contacts</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-35"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">35<small>doc 10036</small></td><td class="n">DHW Pump</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-37"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">37<small>doc 10038</small></td><td class="n">Gas Valve</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-38"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">38<small>doc 10039</small></td><td class="n">Recirculation Pump</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-48"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">48<small>doc 10049</small></td><td class="n">Blower Power</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 30001</small></td><td class="n">Discrete Inputs 1-16</td><td class="d">Packed copy of discrete inputs 1-16.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1<small>doc 30002</small></td><td class="n">Discrete Inputs 17-32</td><td class="d">Packed copy of discrete inputs 17-32.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2<small>doc 30003</small></td><td class="n">Discrete Inputs 33-48</td><td class="d">Packed copy of discrete inputs 33-48.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5<small>doc 30006</small></td><td class="n">Cascade Total Power</td><td class="d">Total cascade capacity (100-800 %).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6<small>doc 30007</small></td><td class="n">Cascade Current Power</td><td class="d">Current cascade output (0-800 %).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8<small>doc 30009</small></td><td class="n">Outlet Temperature</td><td class="d">Raw is degrees C x 10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-9"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">9<small>doc 30010</small></td><td class="n">Inlet Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-10"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">10<small>doc 30011</small></td><td class="n">Flue Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-11"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">11<small>doc 30012</small></td><td class="n">Firing Rate</td><td class="d">0-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-13"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">13<small>doc 30014</small></td><td class="n">Status Code</td><td class="d">What the unit is doing; 40 = lockout.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">2 = Heat demand blocked: high outlet temperature; 3 = Heat demand blocked: high flue temperature; 4 = Heat demand blocked: high delta T; 7 = Heat demand blocked: different personality plug code; 8 = Heat demand blocked: low 24 VAC; 10 = Blocked: switched off at the display; 16 = Service mode active; 18 = Water heater DHW demand active; 23 = Heat demand from cascade; 30 = Freeze protection heat demand; 32 = DHW pump delay; 34 = Standby; 40 = Lockout</td></tr>
<tr data-row data-type="input_register" id="r-ir-14"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">14<small>doc 30015</small></td><td class="n">Blocking Code</td><td class="d">Why heat demand is blocked.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No blocking; 1 = Flow switch open; 5 = Low 24 VAC supply; 6 = Manual reset high limit; 8 = Appliance turned off; 10 = High delta T; 11 = High outlet temperature; 12 = Anti-cycling; 13 = Different personality plug setting; 15 = High flue temperature</td></tr>
<tr data-row data-type="input_register" id="r-ir-15"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">15<small>doc 30016</small></td><td class="n">Lockout Code</td><td class="d">Only valid while the status code is 40.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">163 = Different personality plug; 164 = Flame current circuit test failed; 166 = Auto reset high limit; 167 = Blocked drain switch open; 168 = Louver proving switch open; 169 = Gas pressure switch open; 170 = Flow switch open; 178 = Flue sensor open; 179 = Inlet sensor shorted; 180 = Inlet sensor open; 192 = Outlet sensor shorted; 193 = Outlet sensor open; 204 = EEPROM CRC fault; 205 = EEPROM programmed; 206 = EEPROM programming error; 207 = EEPROM error; 229 = Watchdog; 230 = Low fan speed; 231 = High fan speed; 232 = No flame while running; 233 = No flame at ignition; 237 = Flame out of sequence; 240 = Manual reset high limit</td></tr>
<tr data-row data-type="input_register" id="r-ir-25"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">25<small>doc 30026</small></td><td class="n">Discrete Inputs 49-64</td><td class="d">Packed copy of discrete inputs 49-64.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-26"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">26<small>doc 30027</small></td><td class="n">Lockout Code Leader</td><td class="d">Lockout code of the cascade leader.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-27"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">27<small>doc 30028</small></td><td class="n">Lockout Code Member 1</td><td class="d">Lockout code of cascade member 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-28"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">28<small>doc 30029</small></td><td class="n">Lockout Code Member 2</td><td class="d">Lockout code of cascade member 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-29"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">29<small>doc 30030</small></td><td class="n">Lockout Code Member 3</td><td class="d">Lockout code of cascade member 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-30"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30<small>doc 30031</small></td><td class="n">Lockout Code Member 4</td><td class="d">Lockout code of cascade member 4.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-31"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">31<small>doc 30032</small></td><td class="n">Lockout Code Member 5</td><td class="d">Lockout code of cascade member 5.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-32"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">32<small>doc 30033</small></td><td class="n">Lockout Code Member 6</td><td class="d">Lockout code of cascade member 6.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-33"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">33<small>doc 30034</small></td><td class="n">Lockout Code Member 7</td><td class="d">Lockout code of cascade member 7.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40001</small></td><td class="n">Configuration</td><td class="d">Selects which values the BAS supplies instead of the unit&#x27;s own inputs.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Enable from BAS; bit 1 = Tank Thermostat from BAS; bit 2 = Rate Command / 0-10V Input / Setpoint Command from BAS; bit 3 = Tank Setpoint from BAS; bit 6 = Tank Temperature from BAS</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40002</small></td><td class="n">Coils</td><td class="d">Command word; the manual writes 0x0001 to enable and 0x0000 to disable.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40003</small></td><td class="n">0-10 Volt Input / Rate Command / Setpoint Command</td><td class="d">Modulation % or setpoint, per the BMS type setting (0-100).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 40005</small></td><td class="n">Tank Temperature</td><td class="d">Tank temperature supplied by the BAS.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Temperatures: the conversion section says the Armor passes temperatures in degrees C and the value must be divided by 10. Scale 0.1 is applied to the temperature registers with 0.1 resolution in the map.</li><li>Left out: System/Cascade Setpoint (30004) and Tank Setpoint (40004). The map gives them a 0.5 C resolution while the conversion text says temperatures are C x 10, so their scaling is not settled.</li><li>Signed types: inlet, flue and tank temperatures have negative minimums in the map and are listed as INT16; the manual itself only says 16-bit word.</li><li>Input registers 30001-30003 and 30026 are packed copies of the discrete inputs; the bit order is not stated, so they are UINT16. Use the discrete inputs instead.</li><li>The smaller Armor 151-1000 uses a different manual; see the Knight/Armor map.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Lochinvar Armor 1250-4000 commercial water heaters, Series 100 &amp; 101 (Modbus communication board)</h2><div class="faq"><details open><summary>What Modbus registers does the Lochinvar Armor 1250-4000 commercial water heaters, Series 100 &amp; 101 (Modbus communication board) have?</summary><p>This map lists 42 registers: 2 coils, 15 discrete inputs, 21 input registers, 4 holding registers. 6 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Lochinvar Armor 1250-4000 commercial water heaters, Series 100 &amp; 101 (Modbus communication board) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Addresses are printed Modicon-style (00001, 10001, 30001, 40001). Subtract the table base and 1 for the wire address; the manual&#x27;s exception-code text confirms PDU addresses start at 0.</p></details><details><summary>What are the minimum Modbus registers to integrate the Lochinvar Armor 1250-4000 commercial water heaters, Series 100 &amp; 101 (Modbus communication board)?</summary><p>Start with HR 0 Configuration (Configuration bits); HR 1 Coils (Enable command); HR 2 0-10 Volt Input / Rate Command / Setpoint Command (Rate (%) or setpoint command); IR 8 Outlet Temperature (Outlet temperature); IR 11 Firing Rate (Firing rate); IR 13 Status Code (Status code); IR 14 Blocking Code (Blocking code); IR 15 Lockout Code (Lockout code).</p></details><details><summary>How do I enable Modbus control of the Lochinvar Armor 1250-4000 commercial water heaters, Series 100 &amp; 101 (Modbus communication board)?</summary><p>Monitoring works with the default control setup. To send commands set parameter H5 ModBus to Active (see the Armor service manual), choose the enable/BMS demand configuration, and re-send 40001 before each command.</p></details><details><summary>What happens when the Lochinvar Armor 1250-4000 commercial water heaters, Series 100 &amp; 101 (Modbus communication board) loses Modbus communication?</summary><p>Two timers: a BAS-supplied tank temperature must be refreshed within parameter H6 ModBus Time (the operation section gives 1-255 s; the configuration section says 5-120 s, default 10 s); all other commands time out after a fixed 4 minutes, after which the control reverts to its local inputs.</p></details><details><summary>Where is the official Lochinvar Armor 1250-4000 commercial water heaters, Series 100 &amp; 101 (Modbus communication board) Modbus documentation?</summary><p>The source is ModBus and BACnet Communication Instructions - Armor Models 1250-4000, Series 100 &amp; 101 (100305786_2000558371 Rev C), published free by Lochinvar at https://assets.lochinvar.com/damroot/Original/10014/100305786_2000558371_Rev%20C_AWH%20Modbus%20Bacnet%20Manual%20(52880).pdf.</p></details></div>
<h2>More Lochinvar Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/lochinvar/copper-fin-ii-iie-modbus" data-row><span class="k">Boiler</span><h3>Lochinvar Copper-fin II / IIE boiler, water heater and pool heater (ModBus communication board)</h3><p>Lochinvar Copper-fin II/IIE boilers and water heaters 402-2072 and pool heaters 502-2072 with the MTR-01 ModBus board, per manual 100160882 Rev G.</p><div class="meta">56 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: Copper-fin II, Copper-fin IIE, CBX, CFX, CHX, CPX, C(F,H,P)X, Copperfin</span></a></li><li><a class="card" href="/modbus-register-maps/lochinvar/crest-modbus" data-row><span class="k">Boiler</span><h3>Lochinvar Crest / Crest with Hellcat boilers (ModBus communication board)</h3><p>Lochinvar Crest FB/OF 751-6001 and FCB1000-6000 (including Crest with Hellcat) with the ModBus communication board.</p><div class="meta">62 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: Crest, Crest FB751-6001, Crest OF751-6001, Crest FCB1000-6000, Hellcat, MTR-01</span></a></li><li><a class="card" href="/modbus-register-maps/lochinvar/knight-armor-modbus" data-row><span class="k">Boiler / water heater</span><h3>Lochinvar Knight / Armor / Wall Mount boilers (ModBus communication board)</h3><p>Knight 81-286, Knight XL 400-1000, Armor 151-1000, Outdoor Knight/Knight XL/Armor, AQUAS 400-801, FTXL 400-1000, Wall Mount 51-211, Wall Hung 55-399, Wall Mount Armor 125-200 and Shield 125-500 with the Lochinvar ModBus communication board.</p><div class="meta">43 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: Knight, Knight XL, Outdoor Knight, Outdoor Knight XL, Armor, Outdoor Armor, Wall Mount Armor, Knight Wall Mount, Knight Wall Hung, AQUAS, FTXL, Shield</span></a></li><li><a class="card" href="/modbus-register-maps/lochinvar/lectrus-keb-modbus" data-row><span class="k">Boiler (electric)</span><h3>Lochinvar Lectrus KEB electric boilers / water heaters 0015-0150 (Modbus communication board)</h3><p>Lochinvar Lectrus KEB 0015-0150 electric boilers/water heaters with the Modbus/BACnet communication board, per MODB-I-O-KEB Rev A.</p><div class="meta">36 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: Lectrus, KEB0015, KEB0150, KEB 0015-0150, MODB-I-O-KEB, Lochinvar Lectrus</span></a></li><li><a class="card" href="/modbus-register-maps/lochinvar/power-fin-pbx-pfx-modbus" data-row><span class="k">Boiler</span><h3>Lochinvar Power-fin PBX / PFX boilers and water heaters 502-1302, 1501-2001 (Modbus communication board)</h3><p>Lochinvar Power-fin PB/PF &#x27;X&#x27; models 502-1302 and 1501-2001 with the SMART SYSTEM control and Modbus/BACnet communication board, per PBX-PFX-MODB Rev D.</p><div class="meta">48 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: Power-fin, Power-Fin, PBX502, PBX1302, PBX1501, PBX2001, PFX502, PFX2001, PBX-PFX-MODB, SMART SYSTEM</span></a></li><li><a class="card" href="/modbus-register-maps/lochinvar/sync-modbus" data-row><span class="k">Boiler</span><h3>Lochinvar SYNC condensing boilers / water heaters 1.0, 1.3, 1.5 (Modbus communication board)</h3><p>Lochinvar SYNC 1.0 / 1.3 / 1.5 dual-module boilers and water heaters with the Modbus/BACnet communication board, per SYNC-MODB Rev L.</p><div class="meta">54 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: SYNC 1.0, SYNC 1.3, SYNC 1.5, SYNC, Lochinvar SYNC, SYNC-MODB</span></a></li></ul><h2>Other boilers &amp; water heaters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/mestek/knslm" data-row><span class="k">Boiler</span><h3>Mestek KNSLM boiler control (KN2 / KN4 / rAy series)</h3><p>KNSLM boiler control (KN2/KN4/rAy series), register list V1.10; registers marked 2.70+ need firmware 2.70 or later.</p><div class="meta">192 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: KNSLM, KN2, KN4, rAy</span></a></li><li><a class="card" href="/modbus-register-maps/buderus/ssb-boiler" data-row><span class="k">Boiler</span><h3>Buderus SSB condensing boilers (built-in Modbus RTU)</h3><p>Buderus SSB series condensing boilers (Bosch Thermotechnology, North America) using the Modbus terminals on the boiler&#x27;s internal terminal strip, per installation instructions 6720818450 (2015/10).</p><div class="meta">50 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: SSB, Buderus SSB boiler, Bosch SSB, 6720818450</span></a></li><li><a class="card" href="/modbus-register-maps/pvi-industries/xr10cx" data-row><span class="k">Boiler (water heater controller)</span><h3>PVI Industries XR10CX water heater digital operating controller (Modbus RTU)</h3><p>PVI XR10CX digital operating controls on RS-485 Modbus RTU, per PVI manual PV500-67 (06/2014).</p><div class="meta">22 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: XR10CX, PV500-67</span></a></li><li><a class="card" href="/modbus-register-maps/honeywell/sola-hydronic-control" data-row><span class="k">Boiler controller</span><h3>Honeywell SOLA hydronic boiler control (Modbus interface)</h3><p>Honeywell SOLA (R7910/R7911) integrated boiler controls, status registers 0-173 of the SOLA Modbus Interface specification Rev 4.1.1 (2013-10-14). Used inside many OEM condensing boilers.</p><div class="meta">140 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: R7910, R7911, Honeywell SOLA, SOLA ICP</span></a></li><li><a class="card" href="/modbus-register-maps/buderus/logamatic-5000" data-row><span class="k">Boiler / heating system controller</span><h3>Buderus Logamatic 5000 boiler and system controller (Modbus TCP, datapoint list 4.0)</h3><p>Buderus Logamatic 5313 and 5311 (and the Bosch Control 8313/8311 equivalents) acting as master, firmware 1.3 or later with the 4.0 datapoint list; addresses for slave controllers differ.</p><div class="meta">109 registers &middot; 26 writable &middot; TCP</div><span class="sr-only"> Also known as: Logamatic 5313, Logamatic 5311, Bosch Control 8313, Bosch Control 8311, Control 8000, BCT 531, Logamatic 5000 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/pvi-industries/temptrac" data-row><span class="k">Boiler (water heater controller)</span><h3>PVI Industries TempTrac water heater electronic controller (Modbus RTU)</h3><p>PVI TempTrac thermostatic controllers (firmware 0.3 and 0.5) on RS-485 Modbus RTU, per PVI manual PV500-42 (06/2014).</p><div class="meta">10 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: TempTrac, PV500-42</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/boilers/">All boilers &amp; water heaters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://assets.lochinvar.com/damroot/Original/10014/100305786_2000558371_Rev%20C_AWH%20Modbus%20Bacnet%20Manual%20(52880).pdf" rel="nofollow noopener" target="_blank">ModBus and BACnet Communication Instructions - Armor Models 1250-4000, Series 100 &amp; 101 &middot; 100305786_2000558371 Rev C</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
