<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Lochinvar Crest Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Lochinvar Crest Modbus register map: 62 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/lochinvar/crest-modbus">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Lochinvar Crest Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Lochinvar Crest Modbus register map: 62 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/lochinvar/crest-modbus">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Lochinvar Crest Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Lochinvar Crest Modbus register map: 62 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/lochinvar/crest-modbus",
   "url": "https://easymodbus.com/modbus-register-maps/lochinvar/crest-modbus",
   "name": "Lochinvar Crest Modbus Register List & Map | Easy Modbus",
   "description": "Lochinvar Crest Modbus register map: 62 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-16",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/lochinvar/crest-modbus#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/lochinvar/crest-modbus#dataset",
   "name": "Lochinvar Crest / Crest with Hellcat boilers (ModBus communication board) Modbus register map",
   "description": "Lochinvar's Crest condensing boilers expose Modbus RTU through the RS-485 communication board. A BAS writes a configuration word plus enable, rate/setpoint and remote temperature values; read-only data covers outlet/inlet/flue temperatures, firing rate, pump speeds, cascade power, status/blocking/lockout codes and lockout codes for up to eight cascade units. Some discrete inputs exist only on FB/OF1501-6001 or on FCB1000-6000. Lochinvar Crest Modbus register map: 62 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/lochinvar/crest-modbus",
   "keywords": [
    "Lochinvar Crest / Crest with Hellcat boilers (ModBus communication board) Modbus register map",
    "Lochinvar Crest / Crest with Hellcat boilers (ModBus communication board) Modbus registers",
    "Lochinvar Modbus map",
    "Crest Modbus register map",
    "Crest FB751-6001 Modbus register map",
    "Crest OF751-6001 Modbus register map",
    "Crest FCB1000-6000 Modbus register map",
    "Hellcat Modbus register map",
    "MTR-01 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-10-16",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "ModBus and BACnet Communication Instructions for Crest FB/OF751-6001, FCB1000-6000 and Regent IWH500-1000",
    "url": "https://assets.lochinvar.com/damroot/Original/10017/MODB_100161012_2000020084_REV%20X_(71343).pdf",
    "author": {
     "@type": "Organization",
     "name": "Lochinvar"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Lochinvar Crest / Crest with Hellcat boilers (ModBus communication board)",
    "brand": {
     "@type": "Brand",
     "name": "Lochinvar"
    },
    "category": "Boiler"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/lochinvar/crest-modbus.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/lochinvar/crest-modbus.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Lochinvar Crest / Crest with Hellcat boilers (ModBus communication board) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 62 registers: 2 coils, 30 discrete inputs, 23 input registers, 7 holding registers. 9 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Lochinvar Crest / Crest with Hellcat boilers (ModBus communication board) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Addresses are printed Modicon-style (00001, 10001, 30001, 40001). Subtract the table base and 1 for the wire address; the manual's exception-code text confirms PDU addresses start at 0."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Lochinvar Crest / Crest with Hellcat boilers (ModBus communication board)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 0 Configuration (Configuration bits); CO 0 Boiler Enable (Boiler enable); HR 2 0-10 Volt Input / Rate Command / Setpoint Command (Rate (%) or setpoint command); IR 8 Outlet Temperature (Outlet temperature); IR 11 Firing Rate (Firing rate); IR 13 Boiler Status Code (Status code); IR 14 Boiler Blocking Code (Blocking code); IR 15 Boiler Lockout Code (Lockout code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Lochinvar Crest / Crest with Hellcat boilers (ModBus communication board)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Choose the Demand Configuration (enable only, enable + BMS rate/setpoint, or BMS only) in MAIN MENU > SETUP > BMS; set the BMS type to rate or setpoint for 40003. Re-send 40001 before issuing commands."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Lochinvar Crest / Crest with Hellcat boilers (ModBus communication board) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Crest: BAS timeout adjustable 5-120 s in MAIN MENU > SETUP > BAS; BAS-supplied temperatures must be refreshed within it or the boiler reverts to its own sensors. Other commands must be refreshed at least every 4 minutes. Hellcat: timeout fixed at 300 s."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Lochinvar Crest / Crest with Hellcat boilers (ModBus communication board) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is ModBus and BACnet Communication Instructions for Crest FB/OF751-6001, FCB1000-6000 and Regent IWH500-1000 (100161012_2000020084 Rev X), published free by Lochinvar at https://assets.lochinvar.com/damroot/Original/10017/MODB_100161012_2000020084_REV%20X_(71343).pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Lochinvar",
     "item": "https://easymodbus.com/modbus-register-maps/lochinvar/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Crest / Crest with Hellcat boilers (ModBus communication board)",
     "item": "https://easymodbus.com/modbus-register-maps/lochinvar/crest-modbus"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/lochinvar/">Lochinvar</a></li><li aria-current="page">Crest / Crest with Hellcat boilers (ModBus communication board)</li></ol>
<p class="eyebrow">Boiler &middot; Modbus register map</p><h1><span class="mfr">Lochinvar</span> Crest / Crest with Hellcat boilers (ModBus communication board) Modbus register map</h1><p class="updated">Updated 16 October 2026</p>

<div class="answer"><b>Short answer</b><p>Lochinvar&#x27;s Crest condensing boilers expose Modbus RTU through the RS-485 communication board. A BAS writes a configuration word plus enable, rate/setpoint and remote temperature values; read-only data covers outlet/inlet/flue temperatures, firing rate, pump speeds, cascade power, status/blocking/lockout codes and lockout codes for up to eight cascade units. Some discrete inputs exist only on FB/OF1501-6001 or on FCB1000-6000.</p>
<p>This page lists <strong>62 Modbus registers</strong> for the Lochinvar Crest / Crest with Hellcat boilers (ModBus communication board) &mdash; 9 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Lochinvar&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/lochinvar/">Lochinvar</a></dd></div><div><dt>Model</dt><dd>Crest / Crest with Hellcat boilers (ModBus communication board)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/boilers/">Boiler</a></dd></div><div><dt>Registers</dt><dd>62 (9 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Also known as</dt><dd>Crest, Crest FB751-6001, Crest OF751-6001, Crest FCB1000-6000, Hellcat, MTR-01</dd></div><div><dt>Source document</dt><dd><a href="https://assets.lochinvar.com/damroot/Original/10017/MODB_100161012_2000020084_REV%20X_(71343).pdf" rel="nofollow noopener" target="_blank">ModBus and BACnet Communication Instructions for Crest FB/OF751-6001, FCB1000-6000 and Regent IWH500-1000 &middot; 100161012_2000020084 Rev X</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/lochinvar/crest-modbus.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/lochinvar/crest-modbus.json">JSON</a>
  <a class="btn" href="https://assets.lochinvar.com/damroot/Original/10017/MODB_100161012_2000020084_REV%20X_(71343).pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Lochinvar Crest / Crest with Hellcat boilers (ModBus communication board)</h2>
<div class="answer"><b>Integration in brief</b><p>Set address, baud and parity on the board DIP switches, set the Demand Configuration in MAIN MENU &gt; SETUP &gt; BMS, then write 40001 (configuration) followed by the commands, using the exact values from the manual for the chosen configuration: enable only is 40001 = 0x0001 with 40002 = 0x0001; enable + BMS is 40001 = 0x0005 with 40002 = 0x0010 and the rate/setpoint in 40003. Monitor 30009-30016.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Configuration</td><td class="f">BITMAP16</td><td>Configuration bits</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-co-0">CO 0</a></td><td class="n">Boiler Enable</td><td class="f">BIT</td><td>Boiler enable</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2">HR 2</a></td><td class="n">0-10 Volt Input / Rate Command / Setpoint Command</td><td class="f">UINT16</td><td>Rate (%) or setpoint command</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-ir-8">IR 8</a></td><td class="n">Outlet Temperature</td><td class="f">UINT16</td><td>Outlet temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-11">IR 11</a></td><td class="n">Firing Rate</td><td class="f">UINT16</td><td>Firing rate</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-13">IR 13</a></td><td class="n">Boiler Status Code</td><td class="f">UINT16</td><td>Status code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-14">IR 14</a></td><td class="n">Boiler Blocking Code</td><td class="f">UINT16</td><td>Blocking code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-15">IR 15</a></td><td class="n">Boiler Lockout Code</td><td class="f">UINT16</td><td>Lockout code</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Choose the Demand Configuration (enable only, enable + BMS rate/setpoint, or BMS only) in MAIN MENU &gt; SETUP &gt; BMS; set the BMS type to rate or setpoint for 40003. Re-send 40001 before issuing commands.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>Crest: BAS timeout adjustable 5-120 s in MAIN MENU &gt; SETUP &gt; BAS; BAS-supplied temperatures must be refreshed within it or the boiler reverts to its own sensors. Other commands must be refreshed at least every 4 minutes. Hellcat: timeout fixed at 300 s.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Modicon addressing: 30009 is input register 8 on the wire.</li><li>Temperatures are degrees C x 10.</li><li>A setpoint command through 40003 is the 0-10 V equivalent percentage, interpolated from the BMS low/high setpoint parameters, not degrees.</li><li>Only read the lockout code when the status code is 40.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>DIP switches 1-7: Modbus address (1-127).</li><li>DIP switch 8: OFF = Celsius, ON = Fahrenheit.</li><li>DIP switch 9: OFF = 9600 baud, ON = 19200 baud.</li><li>DIP switch 10: OFF = no parity with 2 stop bits, ON = even parity with 1 stop bit.</li><li>RTU only; terminate both ends of the RS-485 bus.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Some discrete inputs are footnoted as FB/OF1501-6001 only or FCB1000-6000 only; do not expect them on other sizes.</li><li>Board LED D7: 1.5 s on / 0.5 s off = no Modbus traffic; 0.5 s on / 1.5 s off = no burner-control communication.</li></ul>
</section>
<h2 id="registers">Lochinvar Crest / Crest with Hellcat boilers (ModBus communication board) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>2</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>30</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>23</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>7</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">62 of 62 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Lochinvar Crest / Crest with Hellcat boilers (ModBus communication board) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-0"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">0<small>doc 00001</small></td><td class="n">Boiler Enable</td><td class="d">Enable command written by the BAS.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-4"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">4<small>doc 00005</small></td><td class="n">Tank Thermostat</td><td class="d">DHW tank thermostat demand written by the BAS.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-0"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">0<small>doc 10001</small></td><td class="n">Manual Reset High Limit</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-1"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1<small>doc 10002</small></td><td class="n">Flow Switch</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-2"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">2<small>doc 10003</small></td><td class="n">Gas Pressure Switch</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-3"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">3<small>doc 10004</small></td><td class="n">Louver Proving Switch</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-4"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">4<small>doc 10005</small></td><td class="n">Blower Proving Switch 1</td><td class="d">Crest FB/OF 1501-6001 only.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-5"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">5<small>doc 10006</small></td><td class="n">Blocked Drain Switch</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-7"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7<small>doc 10008</small></td><td class="n">Flame 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-8"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">8<small>doc 10009</small></td><td class="n">Enable</td><td class="d">Crest FB/OF 1501-6001 only.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-9"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">9<small>doc 10010</small></td><td class="n">Tank Thermostat</td><td class="d">Crest FB/OF 1501-6001 only.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-10"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">10<small>doc 10011</small></td><td class="n">Blocked Flue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-17"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">17<small>doc 10018</small></td><td class="n">Internal LWCO</td><td class="d">Crest FCB1000-6000 only.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-18"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">18<small>doc 10019</small></td><td class="n">Gas Pressure Switch 2</td><td class="d">Crest FCB1000-6000 only.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-20"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">20<small>doc 10021</small></td><td class="n">Flue Damper Proving Switch</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-22"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">22<small>doc 10023</small></td><td class="n">Flame 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-25"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">25<small>doc 10026</small></td><td class="n">Enable</td><td class="d">Crest FCB1000-6000 only.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-29"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">29<small>doc 10030</small></td><td class="n">Tank Thermostat</td><td class="d">Crest FCB1000-6000 only.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-32"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">32<small>doc 10033</small></td><td class="n">Run-time Contacts</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-33"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">33<small>doc 10034</small></td><td class="n">Alarm Contacts</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-34"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">34<small>doc 10035</small></td><td class="n">SH Pump</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-35"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">35<small>doc 10036</small></td><td class="n">HWG Pump</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-36"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">36<small>doc 10037</small></td><td class="n">Louver Relay</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-37"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">37<small>doc 10038</small></td><td class="n">Gas Valve 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-38"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">38<small>doc 10039</small></td><td class="n">System Pump</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-43"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">43<small>doc 10044</small></td><td class="n">Vent Damper Relay</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-45"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">45<small>doc 10046</small></td><td class="n">Gas Valve 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-48"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">48<small>doc 10049</small></td><td class="n">Blower #1 Power</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-49"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">49<small>doc 10050</small></td><td class="n">Blower #2 Power</td><td class="d">Older dual-fan models only.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-50"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">50<small>doc 10051</small></td><td class="n">Spark Igniter</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-51"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">51<small>doc 10052</small></td><td class="n">Air Valve Trigger</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-52"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">52<small>doc 10053</small></td><td class="n">Air Valve Proving</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 30001</small></td><td class="n">Discrete Inputs 1-16</td><td class="d">Packed copy of discrete inputs 1-16.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1<small>doc 30002</small></td><td class="n">Discrete Inputs 17-32</td><td class="d">Packed copy of discrete inputs 17-32.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2<small>doc 30003</small></td><td class="n">Discrete Inputs 33-48</td><td class="d">Packed copy of discrete inputs 33-48.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4<small>doc 30005</small></td><td class="n">System Pump Speed In</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5<small>doc 30006</small></td><td class="n">Cascade Total Power</td><td class="d">Total cascade capacity (100-800 %).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6<small>doc 30007</small></td><td class="n">Cascade Current Power</td><td class="d">Current cascade output (0-800 %).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8<small>doc 30009</small></td><td class="n">Outlet Temperature</td><td class="d">Raw is degrees C x 10 (manual example: 683 = 68.3 C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-9"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">9<small>doc 30010</small></td><td class="n">Inlet Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-10"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">10<small>doc 30011</small></td><td class="n">Flue Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-11"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">11<small>doc 30012</small></td><td class="n">Firing Rate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-12"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">12<small>doc 30013</small></td><td class="n">Boiler Pump Speed Out</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-13"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">13<small>doc 30014</small></td><td class="n">Boiler Status Code</td><td class="d">What the boiler is doing; 40 = lockout.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">2 = Heat demand blocked: high absolute outlet temperature; 3 = Heat demand blocked: high absolute flue temperature; 4 = Heat demand blocked: high absolute delta T; 7 = Heat demand blocked: changed personality plug; 8 = Heat demand blocked: low 24 VAC; 9 = Outdoor shutdown; 10 = Blocked: boiler switched off at display; 11 = No heat demand requested; 12 = Blocked: line frequency; 16 = Service function; 19 = DHW function storage tank; 21 = SH heat demand from room thermostat; 22 = SH heat demand from BMS; 23 = SH heat demand from cascade; 30 = Heat demand from freeze protection; 32 = DHW pump delay; 33 = SH pump delay; 34 = No heat function (after pump delay); 40 = Lockout</td></tr>
<tr data-row data-type="input_register" id="r-ir-14"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">14<small>doc 30015</small></td><td class="n">Boiler Blocking Code</td><td class="d">Reason heat demand is blocked.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No blocking; 5 = Low 24 VAC supply; 6 = MRHL open; 7 = High outdoor temperature; 8 = Boiler switched off (display); 10 = High delta T; 11 = High outlet water temperature; 12 = Anti-cycling time; 13 = Changed ID plug; 14 = Line frequency; 15 = High flue temperature</td></tr>
<tr data-row data-type="input_register" id="r-ir-15"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">15<small>doc 30016</small></td><td class="n">Boiler Lockout Code</td><td class="d">Lockout reason; only valid while status code is 40. See manual for the code list.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-25"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">25<small>doc 30026</small></td><td class="n">Discrete Inputs 49-64</td><td class="d">Packed copy of discrete inputs 49-64.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-26"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">26<small>doc 30027</small></td><td class="n">Lock-out Error Leader</td><td class="d">Lockout code of the cascade leader.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-27"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">27<small>doc 30028</small></td><td class="n">Lock-out Error Member 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-28"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">28<small>doc 30029</small></td><td class="n">Lock-out Error Member 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-29"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">29<small>doc 30030</small></td><td class="n">Lock-out Error Member 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-30"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30<small>doc 30031</small></td><td class="n">Lock-out Error Member 4</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-31"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">31<small>doc 30032</small></td><td class="n">Lock-out Error Member 5</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-32"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">32<small>doc 30033</small></td><td class="n">Lock-out Error Member 6</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-33"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">33<small>doc 30034</small></td><td class="n">Lock-out Error Member 7</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40001</small></td><td class="n">Configuration</td><td class="d">Selects which values the BAS supplies instead of the boiler&#x27;s own inputs.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Boiler Enable from BAS; bit 1 = Tank Thermostat from BAS; bit 2 = Rate Command / 0-10V Input / Setpoint Command from BAS; bit 3 = Tank Setpoint from BAS; bit 4 = System Supply Temperature from BAS; bit 5 = Outdoor Temperature from BAS; bit 6 = Tank Temperature from BAS; bit 7 = System Return Temperature from BAS</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40002</small></td><td class="n">Coils</td><td class="d">Command word written by the BAS; the manual&#x27;s example values disagree, see notes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40003</small></td><td class="n">0-10 Volt Input / Rate Command / Setpoint Command</td><td class="d">Modulation % or setpoint, per the BMS Type setting (0-100).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 40005</small></td><td class="n">Tank Temperature</td><td class="d">Tank temperature supplied by the BAS.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 40006</small></td><td class="n">Outdoor Temperature</td><td class="d">Outdoor temperature supplied by the BAS (-40 to 60 C).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 40007</small></td><td class="n">System Supply Temperature</td><td class="d">System supply temperature supplied by the BAS.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 40008</small></td><td class="n">System Return Temperature</td><td class="d">System return temperature supplied by the BAS.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Temperatures: the manual&#x27;s conversion section says the appliance passes temperatures in degrees C multiplied by 10 (worked examples: outdoor 26.7 C sent as 267; outlet 683 read as 68.3 C). Scale 0.1 is applied to every temperature register.</li><li>Removed: System/Cascade Setpoint (30004), Outlet Setpoint (30008) and Tank Setpoint (40004). The memory map gives these a 0.5 C resolution while the conversion section says all temperature data is degrees C x 10, and the worked examples only cover other registers (outdoor temperature and outlet temperature). Because the scaling of these three is not settled by the document, they are left out.</li><li>Signed types: registers whose published minimum is negative (inlet, flue, tank, outdoor, supply/return temperatures) are listed as INT16; the manual itself only says &#x27;16-bit word&#x27;.</li><li>Dip switch 8 on the communication board selects degrees C (OFF) or F (ON) for the display/data; units here assume C (switch OFF), matching the manual&#x27;s tables and conversion examples.</li><li>Holding register 40002 &#x27;Coils&#x27; has no bit list: for the Crest, the enable-only table writes 0x0001 to enable the unit, the enable + BMS table writes 0x0010 for the same purpose, and the DHW table writes 0x0010 for the tank thermostat. Prefer the Boiler Enable coil (00001) and confirm on site.</li><li>Input registers 30001-30003 are packed copies of the discrete inputs; the bit-to-input order is not stated, so they are listed as UINT16. Use the discrete inputs instead.</li><li>Left out: FCB1000-6000 combustion registers 30019-30025 and 30036-30038 (air/gas damper angle, fan speed target, O2 status, trim factor, barometer, flame, O2 reading) because the manual gives no units or scaling for them.</li><li>The full Crest lockout-code list (input register 30016) is long; see pp. 43 onward in the manual.</li><li>The Regent water heater map in the same manual uses different input-register numbers and is not included.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Lochinvar Crest / Crest with Hellcat boilers (ModBus communication board)</h2><div class="faq"><details open><summary>What Modbus registers does the Lochinvar Crest / Crest with Hellcat boilers (ModBus communication board) have?</summary><p>This map lists 62 registers: 2 coils, 30 discrete inputs, 23 input registers, 7 holding registers. 9 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Lochinvar Crest / Crest with Hellcat boilers (ModBus communication board) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Addresses are printed Modicon-style (00001, 10001, 30001, 40001). Subtract the table base and 1 for the wire address; the manual&#x27;s exception-code text confirms PDU addresses start at 0.</p></details><details><summary>What are the minimum Modbus registers to integrate the Lochinvar Crest / Crest with Hellcat boilers (ModBus communication board)?</summary><p>Start with HR 0 Configuration (Configuration bits); CO 0 Boiler Enable (Boiler enable); HR 2 0-10 Volt Input / Rate Command / Setpoint Command (Rate (%) or setpoint command); IR 8 Outlet Temperature (Outlet temperature); IR 11 Firing Rate (Firing rate); IR 13 Boiler Status Code (Status code); IR 14 Boiler Blocking Code (Blocking code); IR 15 Boiler Lockout Code (Lockout code).</p></details><details><summary>How do I enable Modbus control of the Lochinvar Crest / Crest with Hellcat boilers (ModBus communication board)?</summary><p>Choose the Demand Configuration (enable only, enable + BMS rate/setpoint, or BMS only) in MAIN MENU &gt; SETUP &gt; BMS; set the BMS type to rate or setpoint for 40003. Re-send 40001 before issuing commands.</p></details><details><summary>What happens when the Lochinvar Crest / Crest with Hellcat boilers (ModBus communication board) loses Modbus communication?</summary><p>Crest: BAS timeout adjustable 5-120 s in MAIN MENU &gt; SETUP &gt; BAS; BAS-supplied temperatures must be refreshed within it or the boiler reverts to its own sensors. Other commands must be refreshed at least every 4 minutes. Hellcat: timeout fixed at 300 s.</p></details><details><summary>Where is the official Lochinvar Crest / Crest with Hellcat boilers (ModBus communication board) Modbus documentation?</summary><p>The source is ModBus and BACnet Communication Instructions for Crest FB/OF751-6001, FCB1000-6000 and Regent IWH500-1000 (100161012_2000020084 Rev X), published free by Lochinvar at https://assets.lochinvar.com/damroot/Original/10017/MODB_100161012_2000020084_REV%20X_(71343).pdf.</p></details></div>
<h2>More Lochinvar Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/lochinvar/armor-1250-4000-modbus" data-row><span class="k">Boiler (commercial water heater)</span><h3>Lochinvar Armor 1250-4000 commercial water heaters, Series 100 &amp; 101 (Modbus communication board)</h3><p>Lochinvar Armor water heaters, models 1250-4000, Series 100 and 101, with the SMART SYSTEM control and Modbus/BACnet communication board, per 100305786_2000558371 Rev C.</p><div class="meta">42 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: Armor 1250, Armor 1500, Armor 2000, Armor 2500, Armor 3000, Armor 3500, Armor 4000, AWH, AWH1250, AWH4000, SMART SYSTEM</span></a></li><li><a class="card" href="/modbus-register-maps/lochinvar/copper-fin-ii-iie-modbus" data-row><span class="k">Boiler</span><h3>Lochinvar Copper-fin II / IIE boiler, water heater and pool heater (ModBus communication board)</h3><p>Lochinvar Copper-fin II/IIE boilers and water heaters 402-2072 and pool heaters 502-2072 with the MTR-01 ModBus board, per manual 100160882 Rev G.</p><div class="meta">56 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: Copper-fin II, Copper-fin IIE, CBX, CFX, CHX, CPX, C(F,H,P)X, Copperfin</span></a></li><li><a class="card" href="/modbus-register-maps/lochinvar/knight-armor-modbus" data-row><span class="k">Boiler / water heater</span><h3>Lochinvar Knight / Armor / Wall Mount boilers (ModBus communication board)</h3><p>Knight 81-286, Knight XL 400-1000, Armor 151-1000, Outdoor Knight/Knight XL/Armor, AQUAS 400-801, FTXL 400-1000, Wall Mount 51-211, Wall Hung 55-399, Wall Mount Armor 125-200 and Shield 125-500 with the Lochinvar ModBus communication board.</p><div class="meta">43 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: Knight, Knight XL, Outdoor Knight, Outdoor Knight XL, Armor, Outdoor Armor, Wall Mount Armor, Knight Wall Mount, Knight Wall Hung, AQUAS, FTXL, Shield</span></a></li><li><a class="card" href="/modbus-register-maps/lochinvar/lectrus-keb-modbus" data-row><span class="k">Boiler (electric)</span><h3>Lochinvar Lectrus KEB electric boilers / water heaters 0015-0150 (Modbus communication board)</h3><p>Lochinvar Lectrus KEB 0015-0150 electric boilers/water heaters with the Modbus/BACnet communication board, per MODB-I-O-KEB Rev A.</p><div class="meta">36 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: Lectrus, KEB0015, KEB0150, KEB 0015-0150, MODB-I-O-KEB, Lochinvar Lectrus</span></a></li><li><a class="card" href="/modbus-register-maps/lochinvar/power-fin-pbx-pfx-modbus" data-row><span class="k">Boiler</span><h3>Lochinvar Power-fin PBX / PFX boilers and water heaters 502-1302, 1501-2001 (Modbus communication board)</h3><p>Lochinvar Power-fin PB/PF &#x27;X&#x27; models 502-1302 and 1501-2001 with the SMART SYSTEM control and Modbus/BACnet communication board, per PBX-PFX-MODB Rev D.</p><div class="meta">48 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: Power-fin, Power-Fin, PBX502, PBX1302, PBX1501, PBX2001, PFX502, PFX2001, PBX-PFX-MODB, SMART SYSTEM</span></a></li><li><a class="card" href="/modbus-register-maps/lochinvar/sync-modbus" data-row><span class="k">Boiler</span><h3>Lochinvar SYNC condensing boilers / water heaters 1.0, 1.3, 1.5 (Modbus communication board)</h3><p>Lochinvar SYNC 1.0 / 1.3 / 1.5 dual-module boilers and water heaters with the Modbus/BACnet communication board, per SYNC-MODB Rev L.</p><div class="meta">54 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: SYNC 1.0, SYNC 1.3, SYNC 1.5, SYNC, Lochinvar SYNC, SYNC-MODB</span></a></li></ul><h2>Other boilers &amp; water heaters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/pvi-industries/temptrac" data-row><span class="k">Boiler (water heater controller)</span><h3>PVI Industries TempTrac water heater electronic controller (Modbus RTU)</h3><p>PVI TempTrac thermostatic controllers (firmware 0.3 and 0.5) on RS-485 Modbus RTU, per PVI manual PV500-42 (06/2014).</p><div class="meta">10 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: TempTrac, PV500-42</span></a></li><li><a class="card" href="/modbus-register-maps/fireye/ppc4000" data-row><span class="k">Boiler (burner management / fuel-air ratio control)</span><h3>Fireye PPC4000 parallel positioning burner control (Modbus RTU)</h3><p>Fireye PPC4000 parallel positioning controls showing engineering code EC08 or later, per bulletin MOD-4001 (September 13, 2012). The later NXF4000 is not covered.</p><div class="meta">76 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: PPC-4000, PPC4000, MOD-4001</span></a></li><li><a class="card" href="/modbus-register-maps/aerco/c-more-controller" data-row><span class="k">Boiler / water heater controller</span><h3>AERCO C-More Boiler Controller (Benchmark / KC series)</h3><p>AERCO C-More boiler controllers (software 2.00 or later) used on Benchmark and KC Series boilers and water heaters, as a Modbus RTU slave.</p><div class="meta">57 registers &middot; 34 writable &middot; RTU</div><span class="sr-only"> Also known as: C-More, Benchmark, KC1000, KC Series, Benchmark boiler, Benchmark water heater</span></a></li><li><a class="card" href="/modbus-register-maps/patterson-kelley/nuro-boiler-control" data-row><span class="k">Boiler controller</span><h3>Patterson-Kelley NURO boiler controller (Modbus BMS port)</h3><p>Patterson-Kelley NURO boiler control, Modbus register map from Appendix A of the NURO Advanced Users Guide.</p><div class="meta">22 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: Patterson-Kelley NURO, Harsco Industrial Patterson-Kelley NURO</span></a></li><li><a class="card" href="/modbus-register-maps/cleaver-brooks/cb-falcon" data-row><span class="k">Boiler (burner / boiler controller)</span><h3>Cleaver-Brooks CB Falcon hydronic / steam boiler control</h3><p>Cleaver-Brooks CB Falcon boiler controls on the MB1 or MB2 Modbus port, per manual 750-308.</p><div class="meta">33 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: CB Falcon, Falcon boiler control</span></a></li><li><a class="card" href="/modbus-register-maps/weil-mclain/unity-2-control" data-row><span class="k">Boiler</span><h3>Weil-McLain Unity 2 control (ECO Tec 80-199, SVF 500/600 boilers)</h3><p>Weil-McLain boilers with the Unity 2 control (ECO Tec 80/110/150/199 wall-mount and combi, SVF 500/600), per Modbus supplement 550-100-266/1023.</p><div class="meta">30 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: ECO Tec 80, ECO Tec 110, ECO Tec 150, ECO Tec 199, ECO Tec Combi, SVF 500, SVF 600, Unity2</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/boilers/">All boilers &amp; water heaters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://assets.lochinvar.com/damroot/Original/10017/MODB_100161012_2000020084_REV%20X_(71343).pdf" rel="nofollow noopener" target="_blank">ModBus and BACnet Communication Instructions for Crest FB/OF751-6001, FCB1000-6000 and Regent IWH500-1000 &middot; 100161012_2000020084 Rev X</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
