{
 "manufacturer": "Lochinvar",
 "manufacturer_slug": "lochinvar",
 "model": "SYNC condensing boilers / water heaters 1.0, 1.3, 1.5 (Modbus communication board)",
 "model_slug": "sync-modbus",
 "short_model": "SYNC",
 "aliases": [
  "SYNC 1.0",
  "SYNC 1.3",
  "SYNC 1.5",
  "SYNC",
  "Lochinvar SYNC",
  "SYNC-MODB"
 ],
 "equipment_type": "Boiler",
 "applies_to": "Lochinvar SYNC 1.0 / 1.3 / 1.5 dual-module boilers and water heaters with the Modbus/BACnet communication board, per SYNC-MODB Rev L.",
 "summary": "Lochinvar's SYNC appliances have two heat modules and talk Modbus RTU through an RS-485 communication board. The BAS writes a configuration word, an enable word, a rate or setpoint command and optional remote temperatures; it reads switch and flame states, outlet/inlet/flue temperatures for both modules, cascade power and status, blocking and lockout codes.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": null,
  "data_bits": null,
  "stop_bits": null,
  "tcp_port": null
 },
 "addressing": {
  "convention": "Modicon",
  "note": "Addresses are printed Modicon-style (00001, 10001, 30001, 40001). Subtract the table base and 1 for the wire address; the manual's exception-code text confirms PDU addresses start at 0."
 },
 "default_word_order": null,
 "firmware": null,
 "source": {
  "title": "Modbus and BACnet Communication Instructions - SYNC models 1.0 - 1.3 - 1.5",
  "doc_number": "SYNC-MODB 100161723_2000017706 Rev L",
  "revision_date": null,
  "url": "https://assets.lochinvar.com/damroot/Original/10014/594260SYNC-MODB_100161723_2000017706__REV%20L_BACNET.pdf",
  "pages": "pp. 3-6 (Modbus configuration, exception codes), 7-8 (memory map, configuration bits), 18-21 (unit operation, conversions), 22-23 (codes)"
 },
 "notes": [
  "Temperatures: the conversion section says the unit passes temperatures in degrees C and the value must be divided by 10 (examples: 26.7 C sent as 267; outlet 683 = 68.3 C). Scale 0.1 is applied to the temperature registers with 0.1 resolution in the map.",
  "Left out: System/Cascade Setpoint (30004), Outlet Setpoint 1 and 2 (30008, 30017) and Tank Setpoint (40004). The map gives them a 0.5 C resolution while the conversion text says temperatures are C x 10, so their scaling is not settled.",
  "Left out: Firing Rate 1 and 2 (30012, 30021). The map prints a 0.1 resolution for a 0-100 % value but no example confirms whether the raw value is % or % x 10.",
  "Signed types: inlet, flue and BAS-supplied temperatures have negative minimums in the map and are listed as INT16; the manual itself only says 16-bit word.",
  "Configuration bit 7 names a System Return Temperature, but the SYNC map lists no register for it (it stops at 40007).",
  "The DHW remote-control example table labels 40004 as 'Rate Command'; the memory map has the rate command at 40003 and the tank setpoint at 40004.",
  "Input registers 30001-30003 are packed copies of the discrete inputs; the bit order is not stated, so they are UINT16. Use the discrete inputs instead."
 ],
 "registers": [
  {
   "table": "coil",
   "address": 0,
   "documented": "00001",
   "name": "Unit Enable",
   "description": "Enable command from the BAS.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 4,
   "documented": "00005",
   "name": "Tank Thermostat",
   "description": "DHW tank thermostat demand from the BAS.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 0,
   "documented": "10001",
   "name": "Manual Reset High Limit 1",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 1,
   "documented": "10002",
   "name": "Flow Switch 1",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 2,
   "documented": "10003",
   "name": "Gas Pressure Switch 1",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 3,
   "documented": "10004",
   "name": "Louver Proving Switch 1",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 4,
   "documented": "10005",
   "name": "Flap Valve 1",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 5,
   "documented": "10006",
   "name": "Blocked Drain Switch 1",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 6,
   "documented": "10007",
   "name": "Auto Reset High Limit 1",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 7,
   "documented": "10008",
   "name": "Flame 1",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 8,
   "documented": "10009",
   "name": "Enable",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 9,
   "documented": "10010",
   "name": "Tank Thermostat",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 16,
   "documented": "10017",
   "name": "Manual Reset High Limit 2",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 17,
   "documented": "10018",
   "name": "Flow Switch 2",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 18,
   "documented": "10019",
   "name": "Gas Pressure Switch 2",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 19,
   "documented": "10020",
   "name": "Louver Proving Switch 2",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 20,
   "documented": "10021",
   "name": "Flap Valve 2",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 21,
   "documented": "10022",
   "name": "Blocked Drain Switch 2",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 22,
   "documented": "10023",
   "name": "Flame 2",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 32,
   "documented": "10033",
   "name": "Run-time Contacts 1",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 33,
   "documented": "10034",
   "name": "Alarm Contacts 1",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 34,
   "documented": "10035",
   "name": "Boiler Pump 1",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 35,
   "documented": "10036",
   "name": "DHW Pump 1",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 37,
   "documented": "10038",
   "name": "Gas Valve 1",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 38,
   "documented": "10039",
   "name": "System Pump",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 40,
   "documented": "10041",
   "name": "Run-time Contacts 2",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 41,
   "documented": "10042",
   "name": "Alarm Contacts 2",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 42,
   "documented": "10043",
   "name": "Boiler Pump 2",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 45,
   "documented": "10046",
   "name": "Gas Valve 2",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 48,
   "documented": "10049",
   "name": "Fan Power 1",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 49,
   "documented": "10050",
   "name": "Fan Power 2",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 0,
   "documented": "30001",
   "name": "Discrete Inputs 1-16",
   "description": "Packed copy of discrete inputs 1-16.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 1,
   "documented": "30002",
   "name": "Discrete Inputs 17-32",
   "description": "Packed copy of discrete inputs 17-32.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2,
   "documented": "30003",
   "name": "Discrete Inputs 33-48",
   "description": "Packed copy of discrete inputs 33-48.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 5,
   "documented": "30006",
   "name": "Cascade Total Power",
   "description": "Total cascade capacity (100-800 %).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 6,
   "documented": "30007",
   "name": "Cascade Current Power",
   "description": "Current cascade output (0-800 %).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 8,
   "documented": "30009",
   "name": "Outlet Temperature 1",
   "description": "Raw is degrees C x 10 (manual example: 683 = 68.3 C).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 9,
   "documented": "30010",
   "name": "Inlet Temperature 1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 10,
   "documented": "30011",
   "name": "Flue Temperature 1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 13,
   "documented": "30014",
   "name": "Unit 1 Status Code",
   "description": "What heat module 1 is doing; 40 = lockout.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "2": "Heat demand blocked: high absolute outlet temperature",
    "3": "Heat demand blocked: high absolute flue temperature",
    "4": "Heat demand blocked: high absolute delta T (outlet - inlet)",
    "8": "Heat demand blocked: low 24 VAC",
    "9": "Outdoor shutdown",
    "10": "Blocked: unit switched off at the display",
    "12": "Blocked: no correct cascade communication",
    "16": "Service function",
    "19": "DHW function, storage tank",
    "21": "Space heating demand from room thermostat",
    "22": "Space heating demand from boiler management system",
    "23": "Space heating demand from cascade",
    "30": "Heat demand from freeze protection",
    "32": "DHW pump delay",
    "33": "Space heating pump delay",
    "34": "No heat function (after pump delay)",
    "40": "Lockout",
    "32764": "Busy updating status",
    "32765": "DHW blocked: no tank sensor",
    "32766": "Burner control(s) manually shut down",
    "32767": "Code not present"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 14,
   "documented": "30015",
   "name": "Unit 1 Blocking Code",
   "description": "Why heat demand is blocked on module 1.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No blocking (see sub-blockings)",
    "1": "Space heating blocking",
    "2": "Low 24 VAC supply",
    "3": "General block",
    "4": "Manual reset high limit open",
    "5": "Unit switched off (display ENTER switch)",
    "6": "Wrong cascade communication",
    "7": "High delta T",
    "8": "High flue temperature",
    "9": "High outlet temperature",
    "10": "Service blocking",
    "12": "DHW blocking, high outlet temperature (storage tank)",
    "13": "Anti-cycling time",
    "14": "Storage tank demand blocked by fan problem",
    "15": "No system sensor connected with leader control present",
    "16": "Fan speed limited: high outlet temperature",
    "17": "Fan minimum lowered: low flame current",
    "18": "Max fan speed limited: high delta T",
    "19": "Max fan speed limited: high flue temperature",
    "32767": "Code not present"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 15,
   "documented": "30016",
   "name": "Unit 1 Lockout Code",
   "description": "Only valid while the status code is 40.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "161": "EEPROM: parameters not re-programmed by Lochinvar",
    "164": "EEPROM: no reset allowed (> 15 min)",
    "166": "EEPROM: auto reset high limit / HEX over-temp switch / burner door temperature",
    "167": "EEPROM: blocked drain",
    "168": "EEPROM: louver proving",
    "169": "EEPROM: gas pressure switch",
    "170": "EEPROM: flow switch",
    "177": "Sensor 3 (flue) short",
    "178": "Sensor 3 (flue) open",
    "179": "Sensor 2 (inlet) short",
    "180": "Sensor 2 (inlet) open",
    "192": "Sensor 1 (outlet) short",
    "193": "Sensor 1 (outlet) open",
    "204": "CRC EEPROM failed",
    "205": "EEPROM programmed (display shows PP)",
    "206": "EEPROM programming error",
    "207": "EEPROM write error",
    "229": "EEPROM: watchdog",
    "230": "EEPROM: fan low (should be high)",
    "231": "EEPROM: fan high (should be low)",
    "232": "EEPROM: no flame while running",
    "233": "EEPROM: no flame after ignition",
    "234": "EEPROM: APS and fan output at the same time",
    "235": "EEPROM: APS active, not closed",
    "236": "EEPROM: APS active, not open",
    "237": "EEPROM: flame out of sequence",
    "239": "EEPROM: gas valve relay test failed",
    "240": "EEPROM: manual reset high limit",
    "32767": "Code not present"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 17,
   "documented": "30018",
   "name": "Outlet Temperature 2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 18,
   "documented": "30019",
   "name": "Inlet Temperature 2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 19,
   "documented": "30020",
   "name": "Flue Temperature 2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 22,
   "documented": "30023",
   "name": "Unit 2 Status Code",
   "description": "What heat module 2 is doing; 40 = lockout.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "2": "Heat demand blocked: high absolute outlet temperature",
    "3": "Heat demand blocked: high absolute flue temperature",
    "4": "Heat demand blocked: high absolute delta T (outlet - inlet)",
    "8": "Heat demand blocked: low 24 VAC",
    "9": "Outdoor shutdown",
    "10": "Blocked: unit switched off at the display",
    "12": "Blocked: no correct cascade communication",
    "16": "Service function",
    "19": "DHW function, storage tank",
    "21": "Space heating demand from room thermostat",
    "22": "Space heating demand from boiler management system",
    "23": "Space heating demand from cascade",
    "30": "Heat demand from freeze protection",
    "32": "DHW pump delay",
    "33": "Space heating pump delay",
    "34": "No heat function (after pump delay)",
    "40": "Lockout",
    "32764": "Busy updating status",
    "32765": "DHW blocked: no tank sensor",
    "32766": "Burner control(s) manually shut down",
    "32767": "Code not present"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 23,
   "documented": "30024",
   "name": "Unit 2 Blocking Code",
   "description": "Why heat demand is blocked on module 2.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No blocking (see sub-blockings)",
    "1": "Space heating blocking",
    "2": "Low 24 VAC supply",
    "3": "General block",
    "4": "Manual reset high limit open",
    "5": "Unit switched off (display ENTER switch)",
    "6": "Wrong cascade communication",
    "7": "High delta T",
    "8": "High flue temperature",
    "9": "High outlet temperature",
    "10": "Service blocking",
    "12": "DHW blocking, high outlet temperature (storage tank)",
    "13": "Anti-cycling time",
    "14": "Storage tank demand blocked by fan problem",
    "15": "No system sensor connected with leader control present",
    "16": "Fan speed limited: high outlet temperature",
    "17": "Fan minimum lowered: low flame current",
    "18": "Max fan speed limited: high delta T",
    "19": "Max fan speed limited: high flue temperature",
    "32767": "Code not present"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 24,
   "documented": "30025",
   "name": "Unit 2 Lockout Code",
   "description": "Only valid while the status code is 40.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "161": "EEPROM: parameters not re-programmed by Lochinvar",
    "164": "EEPROM: no reset allowed (> 15 min)",
    "166": "EEPROM: auto reset high limit / HEX over-temp switch / burner door temperature",
    "167": "EEPROM: blocked drain",
    "168": "EEPROM: louver proving",
    "169": "EEPROM: gas pressure switch",
    "170": "EEPROM: flow switch",
    "177": "Sensor 3 (flue) short",
    "178": "Sensor 3 (flue) open",
    "179": "Sensor 2 (inlet) short",
    "180": "Sensor 2 (inlet) open",
    "192": "Sensor 1 (outlet) short",
    "193": "Sensor 1 (outlet) open",
    "204": "CRC EEPROM failed",
    "205": "EEPROM programmed (display shows PP)",
    "206": "EEPROM programming error",
    "207": "EEPROM write error",
    "229": "EEPROM: watchdog",
    "230": "EEPROM: fan low (should be high)",
    "231": "EEPROM: fan high (should be low)",
    "232": "EEPROM: no flame while running",
    "233": "EEPROM: no flame after ignition",
    "234": "EEPROM: APS and fan output at the same time",
    "235": "EEPROM: APS active, not closed",
    "236": "EEPROM: APS active, not open",
    "237": "EEPROM: flame out of sequence",
    "239": "EEPROM: gas valve relay test failed",
    "240": "EEPROM: manual reset high limit",
    "32767": "Code not present"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 0,
   "documented": "40001",
   "name": "Configuration",
   "description": "Selects which values the BAS supplies instead of the unit's own inputs.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "Unit Enable from BAS",
    "1": "Tank Thermostat from BAS",
    "2": "Rate Command / 0-10V Input / Setpoint Command from BAS",
    "3": "Tank Setpoint from BAS",
    "4": "System Supply Temperature from BAS",
    "5": "Outdoor Temperature from BAS",
    "6": "Tank Temperature from BAS",
    "7": "System Return Temperature from BAS"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1,
   "documented": "40002",
   "name": "Coils",
   "description": "Command word; the manual writes 0x0001 to enable and 0x0000 to disable.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "40003",
   "name": "0-10 Volt Input / Rate Command / Setpoint Command",
   "description": "Modulation % or setpoint, per the BMS Type setting (0-100).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4,
   "documented": "40005",
   "name": "Tank Temperature",
   "description": "Tank temperature supplied by the BAS.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5,
   "documented": "40006",
   "name": "Outdoor Temperature",
   "description": "Outdoor temperature supplied by the BAS (-40 to 60 C).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6,
   "documented": "40007",
   "name": "System Supply Temperature",
   "description": "System supply temperature supplied by the BAS.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Set the address, baud and parity on the board DIP switches, choose Demand Configuration 4, 5 or 6, then write 40001 (configuration) and the commands: enable only = 40001 0x0001 + 40002 0x0001; enable + rate = 40001 0x0005 + 40002 0x0001 + 40003 rate; rate only = 40001 0x0004 + 40003. Monitor 30009-30016 and 30018-30025.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 0,
    "why": "Configuration bits"
   },
   {
    "table": "holding_register",
    "address": 1,
    "why": "Enable command"
   },
   {
    "table": "holding_register",
    "address": 2,
    "why": "Rate (%) or setpoint command"
   },
   {
    "table": "input_register",
    "address": 8,
    "why": "Outlet temperature, module 1"
   },
   {
    "table": "input_register",
    "address": 13,
    "why": "Status code, module 1"
   },
   {
    "table": "input_register",
    "address": 14,
    "why": "Blocking code, module 1"
   },
   {
    "table": "input_register",
    "address": 15,
    "why": "Lockout code, module 1"
   },
   {
    "table": "input_register",
    "address": 22,
    "why": "Status code, module 2"
   }
  ],
  "enable": "Set Demand Configuration to 4 (enable only), 5 (enable + rate/setpoint) or 6 (rate only) under Main > Setup > Service/Setup > Demand Config. Re-send 40001 before each command.",
  "watchdog": "Modbus/BACnet timeout under Main > Setup > BMS: if no write with fresh values arrives in time the unit reverts to its own controls (the manual quotes 5-120 s, default 10 s, in one place and 0-120 s in another). Commands without temperatures must be refreshed at least every 4 minutes.",
  "quirks": [
   "Modicon addressing: 30009 is input register 8 on the wire.",
   "Temperatures are degrees C x 10.",
   "A setpoint sent through 40003 is the 0-10 V equivalent percentage interpolated from the BMS low/high setpoint parameters, not degrees.",
   "Read the lockout code only when the matching status code is 40."
  ],
  "setup": [
   "DIP switches 1-8: Modbus address (binary sum, 1-247).",
   "DIP switch 9: 0 = 9600 baud, 1 = 19200 baud.",
   "DIP switch 10: 0 = no parity with 2 stop bits, 1 = even parity with 1 stop bit.",
   "RTU only; check 120 ohm termination."
  ],
  "gotchas": [
   "Board LED D7: 1 s on / 1 s off = normal; 1.5 s on / 0.5 s off = no Modbus traffic; 0.5 s on / 1.5 s off = no burner-control communication.",
   "Module 2 points (x017-x050, 30017-30025) only apply to the second heat module."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/lochinvar/sync-modbus",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
