<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Lovato Electric ATL610 Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Lovato Electric ATL610 Modbus register map: 48 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/lovato-electric/atl610">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Lovato Electric ATL610 Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Lovato Electric ATL610 Modbus register map: 48 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/lovato-electric/atl610">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Lovato Electric ATL610 Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Lovato Electric ATL610 Modbus register map: 48 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/lovato-electric/atl610",
   "url": "https://easymodbus.com/modbus-register-maps/lovato-electric/atl610",
   "name": "Lovato Electric ATL610 Modbus Register Map | Easy Modbus",
   "description": "Lovato Electric ATL610 Modbus register map: 48 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/lovato-electric/atl610#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/lovato-electric/atl610#dataset",
   "name": "Lovato Electric ATL610 automatic transfer switch controller Modbus register map",
   "description": "The ATL610 is Lovato's two-line automatic transfer switch controller for mains/mains or mains/generator changeover. It speaks Modbus RTU, ASCII or TCP through its optical port or plug-in USB, RS-232, RS-485 and Ethernet modules. This map covers both lines' voltages and frequencies, battery voltage, run-time and operation counters, the 32-bit alarm word, line and breaker status words, controller status, and the mode, breaker, generator and reset commands. Lovato Electric ATL610 Modbus register map: 48 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/lovato-electric/atl610",
   "keywords": [
    "Lovato Electric ATL610 automatic transfer switch controller Modbus register map",
    "Lovato Electric ATL610 automatic transfer switch controller Modbus registers",
    "Lovato Electric Modbus map",
    "ATL610 Modbus register map",
    "ATL 610 Modbus register map",
    "EXP1012 Modbus register map",
    "EXP1013 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "ATL610 Automatic transfer switch controller - Communication protocol Modbus",
    "url": "https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/31.%20COMMUTATORI%20DI%20RETE%20AUTOMATICI/I428IGB09_22.pdf",
    "author": {
     "@type": "Organization",
     "name": "Lovato Electric"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Lovato Electric ATL610 automatic transfer switch controller",
    "description": "Transfer switch"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/lovato-electric/atl610.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/lovato-electric/atl610.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Lovato Electric ATL610 automatic transfer switch controller have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 48 registers: 39 input registers, 9 holding registers. 9 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Lovato Electric ATL610 automatic transfer switch controller Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The tables print hex addresses one higher than the address in the request; the document says the query address must be decreased by one, its RTU example reads breaker 1 switching alarms (table 3Ah) by sending 00 39, and the event-log examples show 5030h - 1 = 502Fh. Addresses here are already reduced by one."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Lovato Electric ATL610 automatic transfer switch controller use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Lovato Electric ATL610 automatic transfer switch controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 7 LINE 1 voltage L1-L2 (LINE 1 L1-L2 voltage); IR 19 LINE 2 voltage L1-L2 (LINE 2 L1-L2 voltage); IR 63 Alarms (Alarm bits); IR 8307 LINE 1 voltage status (LINE 1 voltage status); IR 8308 LINE 1 breaker status (LINE 1 breaker status); IR 8315 Controller general status (Controller mode and global alarm); HR 12031 Operating mode change (Mode change OFF/MAN/AUT)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Lovato Electric ATL610 automatic transfer switch controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Fit an EXP1012 (RS-485) or EXP1013 (Ethernet) module, or use the optical port, then set menu M08 for that port: node address P08.n.01, speed .02, data format .03, stop bits .04, protocol .05 and, for Ethernet, IP address/mask/port .06-.08."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Lovato Electric ATL610 automatic transfer switch controller Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is ATL610 Automatic transfer switch controller - Communication protocol Modbus (I428 GB I 09 22), revision 2022-09, published free by Lovato Electric at https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/31.%20COMMUTATORI%20DI%20RETE%20AUTOMATICI/I428IGB09_22.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Lovato Electric",
     "item": "https://easymodbus.com/modbus-register-maps/lovato-electric/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "ATL610 automatic transfer switch controller",
     "item": "https://easymodbus.com/modbus-register-maps/lovato-electric/atl610"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/lovato-electric/">Lovato Electric</a></li><li aria-current="page">ATL610 automatic transfer switch controller</li></ol>
<p class="eyebrow">Transfer switch &middot; Modbus register map</p><h1><span class="mfr">Lovato Electric</span> ATL610 automatic transfer switch controller Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The ATL610 is Lovato&#x27;s two-line automatic transfer switch controller for mains/mains or mains/generator changeover. It speaks Modbus RTU, ASCII or TCP through its optical port or plug-in USB, RS-232, RS-485 and Ethernet modules. This map covers both lines&#x27; voltages and frequencies, battery voltage, run-time and operation counters, the 32-bit alarm word, line and breaker status words, controller status, and the mode, breaker, generator and reset commands.</p>
<p>This page lists <strong>48 Modbus registers</strong> for the Lovato Electric ATL610 automatic transfer switch controller &mdash; 9 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Lovato Electric&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/lovato-electric/">Lovato Electric</a></dd></div><div><dt>Model</dt><dd>ATL610 automatic transfer switch controller</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/generator-controllers/">Transfer switch</a></dd></div><div><dt>Registers</dt><dd>48 (9 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus ASCII, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>TCP port</dt><dd>1001</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>ATL610, ATL 610, EXP1012, EXP1013</dd></div><div><dt>Source document</dt><dd><a href="https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/31.%20COMMUTATORI%20DI%20RETE%20AUTOMATICI/I428IGB09_22.pdf" rel="nofollow noopener" target="_blank">ATL610 Automatic transfer switch controller - Communication protocol Modbus &middot; I428 GB I 09 22 &middot; rev. 2022-09</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/lovato-electric/atl610.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/lovato-electric/atl610.json">JSON</a>
  <a class="btn" href="https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/31.%20COMMUTATORI%20DI%20RETE%20AUTOMATICI/I428IGB09_22.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Lovato Electric ATL610 automatic transfer switch controller</h2>
<div class="answer"><b>Integration in brief</b><p>Read LINE 1/LINE 2 voltages (02h-18h), frequencies (1Ah/1Ch), the alarm word (40h) and the line, breaker and controller status words (2074h-207Ch) with function 04, subtracting one from each table address. Change mode by writing 0/1/2 to 2F00h.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-7">IR 7</a></td><td class="n">LINE 1 voltage L1-L2</td><td class="f">UINT32 ABCD</td><td>LINE 1 L1-L2 voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-19">IR 19</a></td><td class="n">LINE 2 voltage L1-L2</td><td class="f">UINT32 ABCD</td><td>LINE 2 L1-L2 voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-63">IR 63</a></td><td class="n">Alarms</td><td class="f">UINT32 ABCD</td><td>Alarm bits</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-8307">IR 8307</a></td><td class="n">LINE 1 voltage status</td><td class="f">BITMAP16</td><td>LINE 1 voltage status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-8308">IR 8308</a></td><td class="n">LINE 1 breaker status</td><td class="f">BITMAP16</td><td>LINE 1 breaker status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-8315">IR 8315</a></td><td class="n">Controller general status</td><td class="f">BITMAP16</td><td>Controller mode and global alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-12031">HR 12031</a></td><td class="n">Operating mode change</td><td class="f">UINT16</td><td>Mode change OFF/MAN/AUT</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Fit an EXP1012 (RS-485) or EXP1013 (Ethernet) module, or use the optical port, then set menu M08 for that port: node address P08.n.01, speed .02, data format .03, stop bits .04, protocol .05 and, for Ethernet, IP address/mask/port .06-.08.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Table addresses are one above the wire address.</li><li>32-bit values are high word first.</li><li>Function 06 writes only to addresses above 1000h.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Defaults: node 01, 9600 baud, 8 data bits, no parity, 1 stop bit, Modbus RTU.</li><li>Ethernet module defaults: IP 192.168.1.1, IP port 1001 (not 502), server mode.</li><li>Two communication ports can be configured (n = 1 or 2).</li><li>Maximum data field is 80 registers.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The Modbus TCP port defaults to 1001, so set the master accordingly or change P08.n.08.</li></ul>
</section>
<h2 id="registers">Lovato Electric ATL610 automatic transfer switch controller Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>39</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>9</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">48 of 48 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Lovato Electric ATL610 automatic transfer switch controller Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1<small>doc 02h</small></td><td class="n">LINE 1 voltage L1-N</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3<small>doc 04h</small></td><td class="n">LINE 1 voltage L2-N</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5<small>doc 06h</small></td><td class="n">LINE 1 voltage L3-N</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-7"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">7<small>doc 08h</small></td><td class="n">LINE 1 voltage L1-L2</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-9"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">9<small>doc 0Ah</small></td><td class="n">LINE 1 voltage L2-L3</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-11"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">11<small>doc 0Ch</small></td><td class="n">LINE 1 voltage L3-L1</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-13"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">13<small>doc 0Eh</small></td><td class="n">LINE 2 voltage L1-N</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-15"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">15<small>doc 10h</small></td><td class="n">LINE 2 voltage L2-N</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-17"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">17<small>doc 12h</small></td><td class="n">LINE 2 voltage L3-N</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19<small>doc 14h</small></td><td class="n">LINE 2 voltage L1-L2</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-21"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">21<small>doc 16h</small></td><td class="n">LINE 2 voltage L2-L3</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-23"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">23<small>doc 18h</small></td><td class="n">LINE 2 voltage L3-L1</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-25"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">25<small>doc 1Ah</small></td><td class="n">LINE 1 frequency</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-27"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">27<small>doc 1Ch</small></td><td class="n">LINE 2 frequency</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-29"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">29<small>doc 1Eh</small></td><td class="n">Battery voltage (DC supply)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-31"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">31<small>doc 20h</small></td><td class="n">Total operation time</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-33"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">33<small>doc 22h</small></td><td class="n">LINE 1 OK total time</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-35"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">35<small>doc 24h</small></td><td class="n">LINE 2 OK total time</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-37"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">37<small>doc 26h</small></td><td class="n">LINE 1 not OK total time</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-39"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">39<small>doc 28h</small></td><td class="n">LINE 2 not OK total time</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-41"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">41<small>doc 2Ah</small></td><td class="n">LINE 1 breaker closed total time</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-43"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">43<small>doc 2Ch</small></td><td class="n">LINE 2 breaker closed total time</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-45"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">45<small>doc 2Eh</small></td><td class="n">Breakers open total time</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-49"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">49<small>doc 32h</small></td><td class="n">LINE 1 breaker operations in AUT</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-51"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">51<small>doc 34h</small></td><td class="n">LINE 2 breaker operations in AUT</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-53"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">53<small>doc 36h</small></td><td class="n">LINE 1 breaker operations in MAN</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-55"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">55<small>doc 38h</small></td><td class="n">LINE 2 breaker operations in MAN</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-57"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">57<small>doc 3Ah</small></td><td class="n">Breaker 1 switching alarms</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-59"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">59<small>doc 3Ch</small></td><td class="n">Breaker 2 switching alarms</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-63"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">63<small>doc 40h</small></td><td class="n">Alarms</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = A01 Battery voltage too low; bit 1 = A02 Battery voltage too high; bit 2 = A03 LINE 1 breaker timeout; bit 3 = A04 LINE 2 breaker timeout; bit 4 = A05 LINE 1 wrong phase sequence; bit 5 = A06 LINE 2 wrong phase sequence; bit 6 = A07 Load not powered timeout; bit 7 = A08 External battery charger failure; bit 8 = A09 Emergency; bit 9 = A10 LINE 1 breaker protection trip; bit 10 = A11 LINE 2 breaker protection trip; bit 11 = A12 LINE 1 generator not available; bit 12 = A13 LINE 2 generator not available; bit 13 = A14 LINE 1 maintenance hours elapsed; bit 14 = A15 LINE 2 maintenance hours elapsed; bit 15 = A16 LINE 1 maintenance operations; bit 16 = A17 LINE 2 maintenance operations; bit 17 = A18 Auxiliary voltage failure; bit 18 = UA1 User alarm; bit 19 = UA2 User alarm; bit 20 = UA3 User alarm; bit 21 = UA4 User alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-8303"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8303<small>doc 2070h</small></td><td class="n">Front panel keyboard status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = UP; bit 1 = OFF/RESET; bit 2 = MAN; bit 3 = DOWN; bit 4 = AUT/ENTER</td></tr>
<tr data-row data-type="input_register" id="r-ir-8307"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8307<small>doc 2074h</small></td><td class="n">LINE 1 voltage status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Line values within limits; bit 1 = Line within limits (delayed); bit 2 = Voltage within limits; bit 3 = Voltage OK; bit 4 = Frequency within limits; bit 5 = Frequency OK; bit 6 = Voltage below min; bit 7 = Voltage above max; bit 8 = Voltage asymmetry; bit 9 = Voltage phase loss; bit 10 = Frequency below min; bit 11 = Frequency above max; bit 12 = Wrong phase sequence; bit 13 = All line parameters OK</td></tr>
<tr data-row data-type="input_register" id="r-ir-8308"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8308<small>doc 2075h</small></td><td class="n">LINE 1 breaker status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Breaker closed; bit 1 = Trip alarm; bit 3 = Commanded closed; bit 4 = Close command output; bit 5 = Open command output</td></tr>
<tr data-row data-type="input_register" id="r-ir-8313"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8313<small>doc 207Ah</small></td><td class="n">Output functions status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = LINE 1 breaker open; bit 1 = LINE 2 breaker open; bit 2 = LINE 1 breaker close; bit 3 = LINE 2 breaker close; bit 4 = Global alarm; bit 5 = Generator 1 start; bit 6 = Generator 2 start; bit 7 = ATS ready; bit 8 = Load shed; bit 11 = Open all; bit 12 = Undervoltage coil 1; bit 13 = Undervoltage coil 2; bit 14 = LINE 1 OK; bit 15 = LINE 2 OK</td></tr>
<tr data-row data-type="input_register" id="r-ir-8314"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8314<small>doc 207Bh</small></td><td class="n">Display message status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Generator 1 start; bit 1 = Generator 2 start; bit 2 = Generator 1 cooling; bit 3 = Generator 2 cooling; bit 4 = Load transfer 2 to 1; bit 5 = Load transfer 1 to 2</td></tr>
<tr data-row data-type="input_register" id="r-ir-8315"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8315<small>doc 207Ch</small></td><td class="n">Controller general status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Mode OFF / reset; bit 1 = Mode MAN; bit 2 = Mode AUT; bit 3 = Mode TEST; bit 4 = Error on; bit 5 = AC supply present; bit 6 = DC supply present; bit 7 = Global alarm on</td></tr>
<tr data-row data-type="input_register" id="r-ir-8447"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8447<small>doc 2100h</small></td><td class="n">Digital inputs status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Input 1; bit 1 = Input 2; bit 2 = Input 3; bit 3 = Input 4; bit 4 = Input 5; bit 5 = Input 6; bit 6 = Input 7; bit 7 = Input 8; bit 8 = Input 9; bit 9 = Input 10; bit 10 = Input 11; bit 11 = Input 12; bit 12 = Input 13; bit 13 = Input 14</td></tr>
<tr data-row data-type="input_register" id="r-ir-8565"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8565<small>doc 2176h</small></td><td class="n">LINE 2 voltage status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Line values within limits; bit 1 = Line within limits (delayed); bit 2 = Voltage within limits; bit 3 = Voltage OK; bit 4 = Frequency within limits; bit 5 = Frequency OK; bit 6 = Voltage below min; bit 7 = Voltage above max; bit 8 = Voltage asymmetry; bit 9 = Voltage phase loss; bit 10 = Frequency below min; bit 11 = Frequency above max; bit 12 = Wrong phase sequence; bit 13 = All line parameters OK</td></tr>
<tr data-row data-type="input_register" id="r-ir-8566"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8566<small>doc 2177h</small></td><td class="n">LINE 2 breaker status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Breaker closed; bit 1 = Trip alarm; bit 3 = Commanded closed; bit 4 = Close command output; bit 5 = Open command output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7167"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7167<small>doc 1C00h</small></td><td class="n">Breaker open/close</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Open breaker 1; 2 = Open breaker 2; 256 = Close breaker 1 (0x100); 512 = Close breaker 2 (0x200)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7169"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7169<small>doc 1C02h</small></td><td class="n">Generator start/stop</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Stop generator 1; 2 = Stop generator 2; 256 = Start generator 1 (0x100); 512 = Start generator 2 (0x200)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12031"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12031<small>doc 2F00h</small></td><td class="n">Operating mode change</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = OFF mode; 1 = MAN mode; 2 = AUT mode</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12034"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12034<small>doc 2F03h</small></td><td class="n">Save / reboot</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Save to E2PROM; 4 = Reboot; 5 = Save and reboot</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12038"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12038<small>doc 2F07h</small></td><td class="n">Device reset</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = Reset device; 1 = Reset device and save FRAM</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12041"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12041<small>doc 2F0Ah</small></td><td class="n">Front panel key simulation</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">2 = MAN mode (0x0002); 32 = OFF mode (0x0020); 64 = AUT mode (0x0040); 32769 = Key UP (0x8001); 32772 = Key RIGHT (0x8004); 33280 = Key DOWN (0x8200); 33792 = Key ENTER (0x8400); 34816 = Key LEFT (0x8800)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12271"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12271<small>doc 2FF0h</small></td><td class="n">Command menu execution</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = Reset maintenance 1; 1 = Reset maintenance 2; 2 = Reset maintenance operations 1; 3 = Reset maintenance operations 2; 4 = Reset generic counters CNTx; 5 = Reset LIMx limits; 6 = Reset hour counters LINE 1/LINE 2; 7 = Reset hour counters BREAKER 1/BREAKER 2; 8 = Reset breaker operations; 9 = Reset event list; 10 = Restore default parameters; 11 = Save parameters to backup; 12 = Reload parameters from backup; 14 = Reset A03-A04 alarms; 15 = Simulate line failure</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20223"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20223<small>doc 4F00h</small></td><td class="n">Remote variable REM1</td><td class="d">REM2-REM8 follow at 4F01h-4F07h.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">170 = Set to 1 (AAh); 187 = Set to 0 (BBh)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20224"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20224<small>doc 4F01h</small></td><td class="n">Remote variable REM2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">170 = Set to 1 (AAh); 187 = Set to 0 (BBh)</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Measures and status words are read with function 03 or 04 (same data) and are listed as input registers. Commands are written with function 06; function 06 only works on addresses above 1000h.</li><li>Word order: the RTU example returns 00 00 00 07 for 7 switching alarms, so the high word comes first (ABCD).</li><li>Units as printed: voltages in whole volts, frequency Hz/10, battery VDC/10, times in seconds.</li><li>The ASCII example in the document calls the register at 0Ch an &#x27;L3 current&#x27;, which does not match the ATL610 table (0Ch is LINE 1 L3-L1 voltage); the label looks copied from another product. Its frame (00 0B for 0Ch) still follows the minus-one rule.</li><li>Left out: minimum/maximum battery voltage (printed in V while the live value is VDC/10), maintenance hours and operations-to-maintenance (unit &#x27;nr&#x27; with no clear meaning), generic counters CNT1-4 and LIM bits (user-defined), the 2-word device global status at 2210h (&#x27;Unsigned integer&#x27; over 2 words), and the real-time clock registers.</li><li>Left out because the document contradicts itself: digital outputs status (table says 2140h, bit legend says 2072h) and input functions status (table says 2078h with 2 words, legend says 2178h). The two &#x27;Frontal LED status&#x27; words 207Eh/207Fh have no bit legend.</li><li>Remote variables REM1-REM8 are at 4F00h-4F07h (only REM1 and REM2 listed): write AAh to set, BBh to clear.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Lovato Electric ATL610 automatic transfer switch controller</h2><div class="faq"><details open><summary>What Modbus registers does the Lovato Electric ATL610 automatic transfer switch controller have?</summary><p>This map lists 48 registers: 39 input registers, 9 holding registers. 9 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Lovato Electric ATL610 automatic transfer switch controller Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The tables print hex addresses one higher than the address in the request; the document says the query address must be decreased by one, its RTU example reads breaker 1 switching alarms (table 3Ah) by sending 00 39, and the event-log examples show 5030h - 1 = 502Fh. Addresses here are already reduced by one.</p></details><details><summary>What byte order does the Lovato Electric ATL610 automatic transfer switch controller use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Lovato Electric ATL610 automatic transfer switch controller?</summary><p>Start with IR 7 LINE 1 voltage L1-L2 (LINE 1 L1-L2 voltage); IR 19 LINE 2 voltage L1-L2 (LINE 2 L1-L2 voltage); IR 63 Alarms (Alarm bits); IR 8307 LINE 1 voltage status (LINE 1 voltage status); IR 8308 LINE 1 breaker status (LINE 1 breaker status); IR 8315 Controller general status (Controller mode and global alarm); HR 12031 Operating mode change (Mode change OFF/MAN/AUT).</p></details><details><summary>How do I enable Modbus control of the Lovato Electric ATL610 automatic transfer switch controller?</summary><p>Fit an EXP1012 (RS-485) or EXP1013 (Ethernet) module, or use the optical port, then set menu M08 for that port: node address P08.n.01, speed .02, data format .03, stop bits .04, protocol .05 and, for Ethernet, IP address/mask/port .06-.08.</p></details><details><summary>Where is the official Lovato Electric ATL610 automatic transfer switch controller Modbus documentation?</summary><p>The source is ATL610 Automatic transfer switch controller - Communication protocol Modbus (I428 GB I 09 22), revision 2022-09, published free by Lovato Electric at https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/31.%20COMMUTATORI%20DI%20RETE%20AUTOMATICI/I428IGB09_22.pdf.</p></details></div>
<h2>More Lovato Electric Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/lovato-electric/adxl-soft-starter" data-row><span class="k">Soft starter</span><h3>Lovato Electric ADXL soft starters (Modbus RTU / ASCII / TCP)</h3><p>ADXL soft starters fitted with the EXC1042 RS-485 board, per Lovato protocol addendum I454IGB03_22.</p><div class="meta">32 registers &middot; 8 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: ADXL, ADXL0030600, ADXL0045600, ADXL0060600, ADXL0075600, ADXL0085600, ADXL0115600, ADXL0135600, ADXL0162600, ADXL0195600, ADXL0250600, ADXL0320600, EXC1042</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/adxnp-soft-starter" data-row><span class="k">Soft starter</span><h3>Lovato Electric ADXNP soft starters with CX04 RS-485 module (Modbus RTU)</h3><p>ADXNP (advanced version) soft starters fitted with the CX04 RS-485 module, per instruction manual I651 GB 02 24.</p><div class="meta">19 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: ADXNP, CX04</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/atl800-atl900" data-row><span class="k">Transfer switch</span><h3>Lovato Electric ATL800 / ATL900 automatic transfer switch controllers</h3><p>ATL800 and ATL900 ATS controllers (document I463 GB I 11 21); LINE3, BRK3 and TB2 items are ATL900 only.</p><div class="meta">114 registers &middot; 3 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: ATL800, ATL900, ATL 800, ATL 900</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/dcrl3-dcrl5-dcrl8" data-row><span class="k">Power meter (power factor controller)</span><h3>Lovato Electric DCRL3 / DCRL5 / DCRL8 power factor controllers</h3><p>DCRL3, DCRL5 and DCRL8 automatic power factor controllers with optical port or EXP10xx modules (Modbus TCP on DCRL8 only), per protocol document I427 GB 05 20.</p><div class="meta">28 registers &middot; 6 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: DCRL3, DCRL5, DCRL8, DCRL 3, DCRL 5, DCRL 8</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/dmg7000-dmg9000" data-row><span class="k">Power meter (power analyzer)</span><h3>Lovato Electric DMG7000 / DMG7500 / DMG8000 / DMG9000 power analyzers</h3><p>Lovato DMG7000, DMG7500, DMG8000 and DMG9000 panel power analyzers on any Modbus port (RTU, ASCII or TCP); DMG9000-only rows are marked.</p><div class="meta">58 registers &middot; 10 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: DMG7000, DMG7500, DMG8000, DMG9000, DMG 7000, DMG 8000, DMG 9000, Lovato DMG</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/ffl700dp-ffl800dp" data-row><span class="k">Pump (diesel fire pump controller)</span><h3>Lovato Electric FFL700DP / FFL800DP diesel engine fire pump controllers</h3><p>FFL700DP and FFL800DP diesel engine fire pump controllers (built-in RS-485, optical port, EXP1012T/EXP1013T modules on FFL800DP), per protocol document I557 GB I 11 17.</p><div class="meta">32 registers &middot; 4 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: FFL700DP, FFL800DP, FFL 700 DP, FFL 800 DP</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/ffl700ep-ffl800ep" data-row><span class="k">Pump (electric fire pump controller)</span><h3>Lovato Electric FFL700EP / FFL800EP electric fire pump controllers</h3><p>FFL700EP and FFL800EP electric fire pump controllers (built-in RS-485, optical port, EXP1012T/EXP1013T modules on FFL800EP), per protocol document I589 GB I 08 22.</p><div class="meta">43 registers &middot; 4 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: FFL700EP, FFL800EP, FFL 700 EP, FFL 800 EP</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk610" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK610 genset controller</h3><p>RGK610, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">109 registers &middot; 0 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: RGK 610</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk700" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK700 AMF genset controller</h3><p>RGK700, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">126 registers &middot; 0 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: RGK 700, RGK700 AMF</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk700sa" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK700SA stand-alone genset controller</h3><p>RGK700SA, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">85 registers &middot; 0 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: RGK 700SA, RGK700 SA</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk750" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK750 genset controller</h3><p>RGK750, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">126 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 750</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk800" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK800 AMF genset controller</h3><p>RGK800, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">127 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 800, RGK800 AMF</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk800sa" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK800SA stand-alone genset controller</h3><p>RGK800SA, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">86 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 800SA, RGK800 SA</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk900" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK900 genset paralleling controller</h3><p>RGK900, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">121 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 900</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk900mc" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK900MC mains/master controller</h3><p>RGK900MC, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">89 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 900MC, RGK900 MC</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk900sa" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK900SA genset paralleling controller (stand-alone)</h3><p>RGK900SA, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">92 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 900SA, RGK900 SA</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/vt1-drive" data-row><span class="k">Variable frequency drive</span><h3>Lovato Electric VT1 series variable speed drives (Modbus RTU / ASCII)</h3><p>Lovato VT1 series drives on the built-in RS-485 port, per communication manual I646 GB I 02 21 (Modbus part).</p><div class="meta">17 registers &middot; 2 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: VT1, Lovato VT1, VT1 series</span></a></li></ul><h2>Other generator controllers register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/smartgen/hgm9510n" data-row><span class="k">Generator controller</span><h3>SmartGen HGM9510N / HGM9520N / HGM9530N</h3><p>HGM9510N, HGM9520N and HGM9530N paralleling genset controllers, protocol document v1.5.</p><div class="meta">134 registers &middot; 30 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: HGM9520N, HGM9530N</span></a></li><li><a class="card" href="/modbus-register-maps/asco/power-manager-xp" data-row><span class="k">Power meter (transfer switch metering)</span><h3>ASCO Power Manager Xp power meter for transfer switches (Modbus RTU)</h3><p>ASCO Power Manager Xp, firmware FS611842-006 (some registers AS629262-004); document 381339-221 revision I.</p><div class="meta">62 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: ASCO Power Manager Xp, Power Manager Xp, 381339-221</span></a></li><li><a class="card" href="/modbus-register-maps/datakom/dkg-705" data-row><span class="k">Generator controller</span><h3>Datakom DKG-705</h3><p>Datakom DKG-705 AMF, parallel-to-mains and dual genset synchronization unit with J1939, Modbus application manual V-02-07 (14.04.2008).</p><div class="meta">49 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: DKG 705, DKG705</span></a></li><li><a class="card" href="/modbus-register-maps/deif/sgc-120-mk-ii" data-row><span class="k">Generator controller</span><h3>DEIF SGC 120 Mk II Single Genset Controller</h3><p>SGC 120 Mk II software R18.0 (Modbus tables revision C).</p><div class="meta">53 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: SGC 120 MkII, SGC 120 Mk2</span></a></li><li><a class="card" href="/modbus-register-maps/kohler/mpac-1500" data-row><span class="k">Transfer switch</span><h3>Kohler MPAC 1500 automatic transfer switch controller</h3><p>Kohler MPAC 1500 ATS controllers, Modbus RTU on main logic board RS-485 ports 1/2 or Modbus TCP on the Ethernet port, per section 13 of TP-6113.</p><div class="meta">48 registers &middot; 10 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: MPAC 1500, MPAC1500, Kohler MPAC 1500 ATS</span></a></li><li><a class="card" href="/modbus-register-maps/smartgen/hgm7100n" data-row><span class="k">Generator controller</span><h3>SmartGen HGM7100N Series</h3><p>HGM7110N (auto start) and HGM7120N (AMF) genset controllers, protocol document v1.3.</p><div class="meta">81 registers &middot; 33 writable &middot; RTU</div><span class="sr-only"> Also known as: HGM7110N, HGM7120N</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/generator-controllers/">All generator controllers Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/31.%20COMMUTATORI%20DI%20RETE%20AUTOMATICI/I428IGB09_22.pdf" rel="nofollow noopener" target="_blank">ATL610 Automatic transfer switch controller - Communication protocol Modbus &middot; I428 GB I 09 22 &middot; rev. 2022-09</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
