<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Lovato Electric ATL800/ATL900 Modbus Register Map</title>
<meta name="description" content="Lovato Electric ATL800/ATL900 Modbus register map: 114 IR/HR registers with data types, scaling, units and integration notes.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/lovato-electric/atl800-atl900">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Lovato Electric ATL800/ATL900 Modbus Register Map">
<meta property="og:description" content="Lovato Electric ATL800/ATL900 Modbus register map: 114 IR/HR registers with data types, scaling, units and integration notes.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/lovato-electric/atl800-atl900">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Lovato Electric ATL800/ATL900 Modbus Register Map">
<meta name="twitter:description" content="Lovato Electric ATL800/ATL900 Modbus register map: 114 IR/HR registers with data types, scaling, units and integration notes.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/lovato-electric/atl800-atl900",
   "url": "https://easymodbus.com/modbus-register-maps/lovato-electric/atl800-atl900",
   "name": "Lovato Electric ATL800/ATL900 Modbus Register Map",
   "description": "Lovato Electric ATL800/ATL900 Modbus register map: 114 IR/HR registers with data types, scaling, units and integration notes.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/lovato-electric/atl800-atl900#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/lovato-electric/atl800-atl900#dataset",
   "name": "Lovato Electric ATL800 / ATL900 automatic transfer switch controllers Modbus register map",
   "description": "The ATL800 and ATL900 are Lovato's automatic transfer switch controllers for two (ATL800) or three (ATL900) sources. They talk Modbus RTU, ASCII and TCP through the optical port and EXP expansion modules. This map covers line voltages, frequencies, currents and powers, operating-time and operation counters, alarm and status words, and the mode, breaker and generator commands. Lovato Electric ATL800/ATL900 Modbus register map: 114 IR/HR registers with data types, scaling, units and integration notes.",
   "url": "https://easymodbus.com/modbus-register-maps/lovato-electric/atl800-atl900",
   "keywords": [
    "Lovato Electric ATL800 / ATL900 automatic transfer switch controllers Modbus register map",
    "Lovato Electric ATL800 / ATL900 automatic transfer switch controllers Modbus registers",
    "Lovato Electric Modbus map",
    "ATL800 Modbus register map",
    "ATL900 Modbus register map",
    "ATL 800 Modbus register map",
    "ATL 900 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "ATL800 - ATL900 Automatic transfer switch controller - Communication protocol Modbus",
    "url": "https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/31.%20COMMUTATORI%20DI%20RETE%20AUTOMATICI/I463IGB11_21.pdf",
    "author": {
     "@type": "Organization",
     "name": "Lovato Electric"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Lovato Electric ATL800 / ATL900 automatic transfer switch controllers",
    "description": "Transfer switch"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/lovato-electric/atl800-atl900.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/lovato-electric/atl800-atl900.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Lovato Electric ATL800 / ATL900 automatic transfer switch controllers have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 114 registers: 111 input registers, 3 holding registers. 3 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Lovato Electric ATL800 / ATL900 automatic transfer switch controllers Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The tables print hex addresses (for example 3Ah) and the document says to send one less. Its read example asks for 3Ah with start address 00 39, and its write example sends 2F03h as 2F02h. 'address' here is already reduced by one."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Lovato Electric ATL800 / ATL900 automatic transfer switch controllers use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Lovato Electric ATL800 / ATL900 automatic transfer switch controllers?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 1 Voltage of LINE1 L1-N (LINE1 L1-N voltage); IR 13 Voltage of LINE2 L1-N (LINE2 L1-N voltage); IR 25 Frequency of LINE1 (LINE1 frequency); IR 8308 LINE1 breaker status (LINE1 breaker status); IR 8315 Controller general status (Mode and global alarm); IR 153 Alarm bits A01-A32 (Alarm bits); HR 12031 Operating mode change (Mode change)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Lovato Electric ATL800 / ATL900 automatic transfer switch controllers?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Configure the port in setup menu M10 (node address P10.n.01, speed P10.n.02, data format P10.n.03, stop bits P10.n.04, protocol P10.n.05; IP settings for EXP1013)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Lovato Electric ATL800 / ATL900 automatic transfer switch controllers Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is ATL800 - ATL900 Automatic transfer switch controller - Communication protocol Modbus (I463 GB I 11 21), published free by Lovato Electric at https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/31.%20COMMUTATORI%20DI%20RETE%20AUTOMATICI/I463IGB11_21.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Lovato Electric",
     "item": "https://easymodbus.com/modbus-register-maps/lovato-electric/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "ATL800 / ATL900 automatic transfer switch controllers",
     "item": "https://easymodbus.com/modbus-register-maps/lovato-electric/atl800-atl900"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/lovato-electric/">Lovato Electric</a></li><li aria-current="page">ATL800 / ATL900 automatic transfer switch controllers</li></ol>
<p class="eyebrow">Transfer switch &middot; Modbus register map</p><h1><span class="mfr">Lovato Electric</span> ATL800 / ATL900 automatic transfer switch controllers Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The ATL800 and ATL900 are Lovato&#x27;s automatic transfer switch controllers for two (ATL800) or three (ATL900) sources. They talk Modbus RTU, ASCII and TCP through the optical port and EXP expansion modules. This map covers line voltages, frequencies, currents and powers, operating-time and operation counters, alarm and status words, and the mode, breaker and generator commands.</p>
<p>This page lists <strong>114 Modbus registers</strong> for the Lovato Electric ATL800 / ATL900 automatic transfer switch controllers &mdash; 3 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Lovato Electric&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/lovato-electric/">Lovato Electric</a></dd></div><div><dt>Model</dt><dd>ATL800 / ATL900 automatic transfer switch controllers</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/generator-controllers/">Transfer switch</a></dd></div><div><dt>Registers</dt><dd>114 (3 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus ASCII, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>TCP port</dt><dd>1001</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>ATL800, ATL900, ATL 800, ATL 900</dd></div><div><dt>Source document</dt><dd><a href="https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/31.%20COMMUTATORI%20DI%20RETE%20AUTOMATICI/I463IGB11_21.pdf" rel="nofollow noopener" target="_blank">ATL800 - ATL900 Automatic transfer switch controller - Communication protocol Modbus &middot; I463 GB I 11 21</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/lovato-electric/atl800-atl900.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/lovato-electric/atl800-atl900.json">JSON</a>
  <a class="btn" href="https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/31.%20COMMUTATORI%20DI%20RETE%20AUTOMATICI/I463IGB11_21.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Lovato Electric ATL800 / ATL900 automatic transfer switch controllers</h2>
<div class="answer"><b>Integration in brief</b><p>Read 32-bit measures with function 04 at the table address minus one, high word first. 207Ch gives the mode and global alarm; write 2F00h (sent as 0x2EFF) to change mode, and 1C00h to open or close breakers.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-1">IR 1</a></td><td class="n">Voltage of LINE1 L1-N</td><td class="f">UINT32 ABCD</td><td>LINE1 L1-N voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-13">IR 13</a></td><td class="n">Voltage of LINE2 L1-N</td><td class="f">UINT32 ABCD</td><td>LINE2 L1-N voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-25">IR 25</a></td><td class="n">Frequency of LINE1</td><td class="f">UINT32 ABCD</td><td>LINE1 frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-8308">IR 8308</a></td><td class="n">LINE1 breaker status</td><td class="f">BITMAP16</td><td>LINE1 breaker status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-8315">IR 8315</a></td><td class="n">Controller general status</td><td class="f">BITMAP16</td><td>Mode and global alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-153">IR 153</a></td><td class="n">Alarm bits A01-A32</td><td class="f">UINT32 ABCD</td><td>Alarm bits</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-12031">HR 12031</a></td><td class="n">Operating mode change</td><td class="f">UINT16</td><td>Mode change</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Configure the port in setup menu M10 (node address P10.n.01, speed P10.n.02, data format P10.n.03, stop bits P10.n.04, protocol P10.n.05; IP settings for EXP1013).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Every address, read or write, is sent one lower than printed.</li><li>Commands use function 06.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Up to three communication ports (n = 1-3) can be set in menu M10.</li><li>Defaults: node 01, 9600 baud, 8 bits no parity, 1 stop bit, Modbus-RTU; Ethernet (EXP1013) default IP 192.168.1.1, IP port 1001.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Line voltages are whole volts (no decimals).</li><li>The default Modbus TCP port is 1001, not 502.</li></ul>
</section>
<h2 id="registers">Lovato Electric ATL800 / ATL900 automatic transfer switch controllers Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>111</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>3</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">114 of 114 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Lovato Electric ATL800 / ATL900 automatic transfer switch controllers Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1<small>doc 02h</small></td><td class="n">Voltage of LINE1 L1-N</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3<small>doc 04h</small></td><td class="n">Voltage of LINE1 L2-N</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5<small>doc 06h</small></td><td class="n">Voltage of LINE1 L3-N</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-7"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">7<small>doc 08h</small></td><td class="n">Voltage of LINE1 L1-L2</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-9"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">9<small>doc 0Ah</small></td><td class="n">Voltage of LINE1 L2-L3</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-11"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">11<small>doc 0Ch</small></td><td class="n">Voltage of LINE1 L3-L1</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-13"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">13<small>doc 0Eh</small></td><td class="n">Voltage of LINE2 L1-N</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-15"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">15<small>doc 10h</small></td><td class="n">Voltage of LINE2 L2-N</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-17"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">17<small>doc 12h</small></td><td class="n">Voltage of LINE2 L3-N</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19<small>doc 14h</small></td><td class="n">Voltage of LINE2 L1-L2</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-21"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">21<small>doc 16h</small></td><td class="n">Voltage of LINE2 L2-L3</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-23"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">23<small>doc 18h</small></td><td class="n">Voltage of LINE2 L3-L1</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-25"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">25<small>doc 1Ah</small></td><td class="n">Frequency of LINE1</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-27"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">27<small>doc 1Ch</small></td><td class="n">Frequency of LINE2</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-29"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">29<small>doc 1Eh</small></td><td class="n">Battery voltage (DC power supply)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-31"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">31<small>doc 20h</small></td><td class="n">Total operation time</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-33"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">33<small>doc 22h</small></td><td class="n">LINE1 ok total time</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-35"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">35<small>doc 24h</small></td><td class="n">LINE2 ok total time</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-37"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">37<small>doc 26h</small></td><td class="n">LINE1 not ok total time</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-39"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">39<small>doc 28h</small></td><td class="n">LINE2 not ok total time</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-41"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">41<small>doc 2Ah</small></td><td class="n">LINE1 breaker closed total time</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-43"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">43<small>doc 2Ch</small></td><td class="n">LINE2 breaker closed total time</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-45"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">45<small>doc 2Eh</small></td><td class="n">Breaker opened total time</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-49"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">49<small>doc 32h</small></td><td class="n">Number of operations of LINE1 breaker in AUT</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-51"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">51<small>doc 34h</small></td><td class="n">Number of operations of LINE2 breaker in AUT</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-53"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">53<small>doc 36h</small></td><td class="n">Number of operations of LINE1 breaker in MAN</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-55"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">55<small>doc 38h</small></td><td class="n">Number of operations of LINE2 breaker in MAN</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-57"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">57<small>doc 3Ah</small></td><td class="n">Number of switching alarms of breaker 1</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-59"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">59<small>doc 3Ch</small></td><td class="n">Number of switching alarms of breaker 2</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-127"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">127<small>doc 80h</small></td><td class="n">Voltage of LINE3 L1-N</td><td class="d">ATL900 only.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-129"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">129<small>doc 82h</small></td><td class="n">Voltage of LINE3 L2-N</td><td class="d">ATL900 only.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-131"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">131<small>doc 84h</small></td><td class="n">Voltage of LINE3 L3-N</td><td class="d">ATL900 only.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-133"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">133<small>doc 86h</small></td><td class="n">Voltage of LINE3 L1-L2</td><td class="d">ATL900 only.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-135"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">135<small>doc 88h</small></td><td class="n">Voltage of LINE3 L2-L3</td><td class="d">ATL900 only.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-137"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">137<small>doc 8Ah</small></td><td class="n">Voltage of LINE3 L3-L1</td><td class="d">ATL900 only.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-139"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">139<small>doc 8Ch</small></td><td class="n">Frequency of LINE3</td><td class="d">ATL900 only.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-141"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">141<small>doc 8Eh</small></td><td class="n">LINE3 ok total time</td><td class="d">Printed as h/3600, i.e. a count of seconds. ATL900 only.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-143"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">143<small>doc 90h</small></td><td class="n">LINE3 not ok total time</td><td class="d">Printed as h/3600, i.e. a count of seconds. ATL900 only.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-145"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">145<small>doc 92h</small></td><td class="n">LINE3 breaker closed total time</td><td class="d">Printed as h/3600, i.e. a count of seconds. ATL900 only.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-147"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">147<small>doc 94h</small></td><td class="n">Number of operations of LINE3 breaker in AUT</td><td class="d">ATL900 only.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-149"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">149<small>doc 96h</small></td><td class="n">Number of operations of LINE3 breaker in MAN</td><td class="d">ATL900 only.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-151"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">151<small>doc 98h</small></td><td class="n">Number of switching alarms of breaker 3</td><td class="d">ATL900 only.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-153"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">153<small>doc 9Ah</small></td><td class="n">Alarm bits A01-A32</td><td class="d">One alarm per bit; see notes.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-155"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">155<small>doc 9Ch</small></td><td class="n">Alarm bits A33-A39, UA1-UA8</td><td class="d">One alarm per bit; see notes.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1079"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1079<small>doc 438h</small></td><td class="n">Current LINE1 - I1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1081"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1081<small>doc 43Ah</small></td><td class="n">Current LINE1 - I2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1083"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1083<small>doc 43Ch</small></td><td class="n">Current LINE1 - I3</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1085"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1085<small>doc 43Eh</small></td><td class="n">Current LINE2 - I1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1087"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1087<small>doc 440h</small></td><td class="n">Current LINE2 - I2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1089"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1089<small>doc 442h</small></td><td class="n">Current LINE2 - I3</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1091"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1091<small>doc 444h</small></td><td class="n">Current LINE3 - I1</td><td class="d">ATL900 only.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1093"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1093<small>doc 446h</small></td><td class="n">Current LINE3 - I2</td><td class="d">ATL900 only.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1095"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1095<small>doc 448h</small></td><td class="n">Current LINE3 - I3</td><td class="d">ATL900 only.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1097"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1097<small>doc 44Ah</small></td><td class="n">Active power LINE1 - L1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1099"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1099<small>doc 44Ch</small></td><td class="n">Active power LINE1 - L2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1101"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1101<small>doc 44Eh</small></td><td class="n">Active power LINE1 - L3</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1103"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1103<small>doc 450h</small></td><td class="n">Active power LINE2 - L1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1105"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1105<small>doc 452h</small></td><td class="n">Active power LINE2 - L2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1107"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1107<small>doc 454h</small></td><td class="n">Active power LINE2 - L3</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1109"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1109<small>doc 456h</small></td><td class="n">Active power LINE3 - L1</td><td class="d">ATL900 only.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1111"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1111<small>doc 458h</small></td><td class="n">Active power LINE3 - L2</td><td class="d">ATL900 only.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1113"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1113<small>doc 45Ah</small></td><td class="n">Active power LINE3 - L3</td><td class="d">ATL900 only.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1115"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1115<small>doc 45Ch</small></td><td class="n">Reactive power LINE1 - L1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1117"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1117<small>doc 45Eh</small></td><td class="n">Reactive power LINE1 - L2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1119"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1119<small>doc 460h</small></td><td class="n">Reactive power LINE1 - L3</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1121"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1121<small>doc 462h</small></td><td class="n">Reactive power LINE2 - L1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1123"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1123<small>doc 464h</small></td><td class="n">Reactive power LINE2 - L2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1125"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1125<small>doc 466h</small></td><td class="n">Reactive power LINE2 - L3</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1127"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1127<small>doc 468h</small></td><td class="n">Reactive power LINE3 - L1</td><td class="d">ATL900 only.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1129"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1129<small>doc 46Ah</small></td><td class="n">Reactive power LINE3 - L2</td><td class="d">ATL900 only.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1131"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1131<small>doc 46Ch</small></td><td class="n">Reactive power LINE3 - L3</td><td class="d">ATL900 only.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1133"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1133<small>doc 46Eh</small></td><td class="n">Apparent power LINE1 - L1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1135"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1135<small>doc 470h</small></td><td class="n">Apparent power LINE1 - L2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1137"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1137<small>doc 472h</small></td><td class="n">Apparent power LINE1 - L3</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1139"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1139<small>doc 474h</small></td><td class="n">Apparent power LINE2 - L1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1141"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1141<small>doc 476h</small></td><td class="n">Apparent power LINE2 - L2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1143"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1143<small>doc 478h</small></td><td class="n">Apparent power LINE2 - L3</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1145"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1145<small>doc 47Ah</small></td><td class="n">Apparent power LINE3 - L1</td><td class="d">ATL900 only.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1147"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1147<small>doc 47Ch</small></td><td class="n">Apparent power LINE3 - L2</td><td class="d">ATL900 only.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1149"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1149<small>doc 47Eh</small></td><td class="n">Apparent power LINE3 - L3</td><td class="d">ATL900 only.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1151"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1151<small>doc 480h</small></td><td class="n">PF LINE1 - L1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1153"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1153<small>doc 482h</small></td><td class="n">PF LINE1 - L2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1155"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1155<small>doc 484h</small></td><td class="n">PF LINE1 - L3</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1157"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1157<small>doc 486h</small></td><td class="n">PF LINE2 - L1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1159"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1159<small>doc 488h</small></td><td class="n">PF LINE2 - L2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1161"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1161<small>doc 48Ah</small></td><td class="n">PF LINE2 - L3</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1163"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1163<small>doc 48Ch</small></td><td class="n">PF LINE3 - L1</td><td class="d">ATL900 only.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1165"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1165<small>doc 48Eh</small></td><td class="n">PF LINE3 - L2</td><td class="d">ATL900 only.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1167"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1167<small>doc 490h</small></td><td class="n">PF LINE3 - L3</td><td class="d">ATL900 only.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1169"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1169<small>doc 492h</small></td><td class="n">PFT LINE1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1171"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1171<small>doc 494h</small></td><td class="n">Current LINE1 - In</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1175"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1175<small>doc 498h</small></td><td class="n">PFT LINE2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1177"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1177<small>doc 49Ah</small></td><td class="n">Current LINE2 - In</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1181"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1181<small>doc 49Eh</small></td><td class="n">PFT LINE3</td><td class="d">ATL900 only.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1183"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1183<small>doc 4A0h</small></td><td class="n">Current LINE3 - In</td><td class="d">ATL900 only.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1187"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1187<small>doc 4A4h</small></td><td class="n">Total active power LINE1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1189"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1189<small>doc 4A6h</small></td><td class="n">Total reactive power LINE1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1191"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1191<small>doc 4A8h</small></td><td class="n">Total apparent power LINE1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1193"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1193<small>doc 4Aah</small></td><td class="n">Total active power LINE2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1195"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1195<small>doc 4ACh</small></td><td class="n">Total reactive power LINE2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1197"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1197<small>doc 4AEh</small></td><td class="n">Total apparent power LINE2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1199"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1199<small>doc 4B0h</small></td><td class="n">Total active power LINE3</td><td class="d">ATL900 only.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1201"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1201<small>doc 4B2h</small></td><td class="n">Total reactive power LINE3</td><td class="d">ATL900 only.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1203"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1203<small>doc 4B4h</small></td><td class="n">Total apparent power LINE3</td><td class="d">ATL900 only.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8307"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8307<small>doc 2074h</small></td><td class="n">LINE1 voltage status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Line values within limits; bit 1 = Line values within limits (after delay); bit 2 = Voltage within limits; bit 3 = Voltage OK; bit 4 = Frequency within limits; bit 5 = Frequency OK; bit 6 = Voltage below minimum; bit 7 = Voltage above maximum; bit 8 = Voltage asymmetry; bit 9 = Phase loss; bit 10 = Frequency below minimum; bit 11 = Frequency above maximum; bit 12 = Wrong phase sequence; bit 13 = All line parameters OK</td></tr>
<tr data-row data-type="input_register" id="r-ir-8308"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8308<small>doc 2075h</small></td><td class="n">LINE1 breaker status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Breaker closed; bit 1 = Trip alarm; bit 3 = Commanded state (1 = close); bit 4 = Close command output; bit 5 = Open command output</td></tr>
<tr data-row data-type="input_register" id="r-ir-8315"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8315<small>doc 207Ch</small></td><td class="n">Controller general status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = OFF / reset mode; bit 1 = MAN mode; bit 2 = AUT mode; bit 3 = TEST mode; bit 4 = Error; bit 5 = AC supply present; bit 6 = DC supply present; bit 7 = Global alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-8322"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8322<small>doc 2083h</small></td><td class="n">LINE3 voltage status</td><td class="d">ATL900 only.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Line values within limits; bit 1 = Line values within limits (after delay); bit 2 = Voltage within limits; bit 3 = Voltage OK; bit 4 = Frequency within limits; bit 5 = Frequency OK; bit 6 = Voltage below minimum; bit 7 = Voltage above maximum; bit 8 = Voltage asymmetry; bit 9 = Phase loss; bit 10 = Frequency below minimum; bit 11 = Frequency above maximum; bit 12 = Wrong phase sequence; bit 13 = All line parameters OK</td></tr>
<tr data-row data-type="input_register" id="r-ir-8323"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8323<small>doc 2084h</small></td><td class="n">LINE3 breaker status</td><td class="d">ATL900 only.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Breaker closed; bit 1 = Trip alarm; bit 3 = Commanded state (1 = close); bit 4 = Close command output; bit 5 = Open command output</td></tr>
<tr data-row data-type="input_register" id="r-ir-8565"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8565<small>doc 2176h</small></td><td class="n">LINE2 voltage status</td><td class="d">Address exactly as printed in the table.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Line values within limits; bit 1 = Line values within limits (after delay); bit 2 = Voltage within limits; bit 3 = Voltage OK; bit 4 = Frequency within limits; bit 5 = Frequency OK; bit 6 = Voltage below minimum; bit 7 = Voltage above maximum; bit 8 = Voltage asymmetry; bit 9 = Phase loss; bit 10 = Frequency below minimum; bit 11 = Frequency above maximum; bit 12 = Wrong phase sequence; bit 13 = All line parameters OK</td></tr>
<tr data-row data-type="input_register" id="r-ir-8566"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8566<small>doc 2177h</small></td><td class="n">LINE2 breaker status</td><td class="d">Address exactly as printed in the table.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Breaker closed; bit 1 = Trip alarm; bit 3 = Commanded state (1 = close); bit 4 = Close command output; bit 5 = Open command output</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7167"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7167<small>doc 1C00h</small></td><td class="n">Breaker open/close command</td><td class="d">BRK3 and TB2 values are ATL900 only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Open BRK1; 2 = Open BRK2; 4 = Open BRK3; 8 = Open TB1; 16 = Open TB2; 256 = Close BRK1; 512 = Close BRK2; 1024 = Close BRK3; 2048 = Close TB1; 4096 = Close TB2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7169"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7169<small>doc 1C02h</small></td><td class="n">Generator start/stop command</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Stop generator 1; 2 = Stop generator 2; 4 = Stop generator 3; 256 = Start generator 1; 512 = Start generator 2; 1024 = Start generator 3</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12031"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12031<small>doc 2F00h</small></td><td class="n">Operating mode change</td><td class="d">Write a value to change mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = OFF; 1 = MAN; 2 = AUT</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Word order: the read example returns 00 00 00 0A for a count of 10, so the high word comes first (ABCD).</li><li>Units as printed: line voltages are whole volts, frequency Hz/10, battery VDC/10, currents A/10000, powers kW, kvar and kVA /10000, power factor /10000.</li><li>Alarm bits at 9Ah (32-bit): bit 0 A01 battery voltage low, 1 A02 battery high, 2 A03 BRK1 timeout, 3 A04 BRK2 timeout, 4 A05 BRK3 timeout, 5-7 A06-A08 phase sequence lines 1-3, 8 A09 load not powered timeout, 9 A10 local battery charger, 10-12 A11-A13 genset battery chargers, 13 A14 emergency, 14-16 A15-A17 breaker trips, 17-19 A18-A20 breakers withdrawn, 20-22 A21-A23 genset not available, 23-25 A24-A26 maintenance hours, 26-28 A27-A29 maintenance operations, 29 A30 auxiliary voltage breaker, 30 A31 non-priority load breaker timeout, 31 A32 TB1 timeout. At 9Ch: bits 0-6 A33-A39 (tie and non-priority breakers), bits 7-14 user alarms UA1-UA8.</li><li>Left out: maintenance hours and operations-to-maintenance (units differ between lines), minimum/maximum battery voltage (unit printed as V while the live value is VDC/10), generic counters and analog I/O (user-defined units), digital I/O bit words, display-message and LED words, the 32-bit device global status at 2210h, remote variables, key simulation, and the setup parameters.</li><li>LINE2 status words are printed at 2176h/2177h while LINE1 is at 2074h/2075h; they are listed exactly as printed.</li><li>Input function status is left out: Table 3 lists it at 2078h, but the bit table for it says to read address 2178h, so the address is not settled.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Lovato Electric ATL800 / ATL900 automatic transfer switch controllers</h2><div class="faq"><details open><summary>What Modbus registers does the Lovato Electric ATL800 / ATL900 automatic transfer switch controllers have?</summary><p>This map lists 114 registers: 111 input registers, 3 holding registers. 3 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Lovato Electric ATL800 / ATL900 automatic transfer switch controllers Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The tables print hex addresses (for example 3Ah) and the document says to send one less. Its read example asks for 3Ah with start address 00 39, and its write example sends 2F03h as 2F02h. &#x27;address&#x27; here is already reduced by one.</p></details><details><summary>What byte order does the Lovato Electric ATL800 / ATL900 automatic transfer switch controllers use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Lovato Electric ATL800 / ATL900 automatic transfer switch controllers?</summary><p>Start with IR 1 Voltage of LINE1 L1-N (LINE1 L1-N voltage); IR 13 Voltage of LINE2 L1-N (LINE2 L1-N voltage); IR 25 Frequency of LINE1 (LINE1 frequency); IR 8308 LINE1 breaker status (LINE1 breaker status); IR 8315 Controller general status (Mode and global alarm); IR 153 Alarm bits A01-A32 (Alarm bits); HR 12031 Operating mode change (Mode change).</p></details><details><summary>How do I enable Modbus control of the Lovato Electric ATL800 / ATL900 automatic transfer switch controllers?</summary><p>Configure the port in setup menu M10 (node address P10.n.01, speed P10.n.02, data format P10.n.03, stop bits P10.n.04, protocol P10.n.05; IP settings for EXP1013).</p></details><details><summary>Where is the official Lovato Electric ATL800 / ATL900 automatic transfer switch controllers Modbus documentation?</summary><p>The source is ATL800 - ATL900 Automatic transfer switch controller - Communication protocol Modbus (I463 GB I 11 21), published free by Lovato Electric at https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/31.%20COMMUTATORI%20DI%20RETE%20AUTOMATICI/I463IGB11_21.pdf.</p></details></div>
<h2>More Lovato Electric Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/lovato-electric/adxl-soft-starter" data-row><span class="k">Soft starter</span><h3>Lovato Electric ADXL soft starters (Modbus RTU / ASCII / TCP)</h3><p>ADXL soft starters fitted with the EXC1042 RS-485 board, per Lovato protocol addendum I454IGB03_22.</p><div class="meta">32 registers &middot; 8 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: ADXL, ADXL0030600, ADXL0045600, ADXL0060600, ADXL0075600, ADXL0085600, ADXL0115600, ADXL0135600, ADXL0162600, ADXL0195600, ADXL0250600, ADXL0320600, EXC1042</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/adxnp-soft-starter" data-row><span class="k">Soft starter</span><h3>Lovato Electric ADXNP soft starters with CX04 RS-485 module (Modbus RTU)</h3><p>ADXNP (advanced version) soft starters fitted with the CX04 RS-485 module, per instruction manual I651 GB 02 24.</p><div class="meta">19 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: ADXNP, CX04</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/atl610" data-row><span class="k">Transfer switch</span><h3>Lovato Electric ATL610 automatic transfer switch controller</h3><p>ATL610 ATS controller via the optical port or an EXP1010/1011/1012/1013 communication module, per protocol document I428 GB I 09 22.</p><div class="meta">48 registers &middot; 9 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: ATL610, ATL 610, EXP1012, EXP1013</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/dcrl3-dcrl5-dcrl8" data-row><span class="k">Power meter (power factor controller)</span><h3>Lovato Electric DCRL3 / DCRL5 / DCRL8 power factor controllers</h3><p>DCRL3, DCRL5 and DCRL8 automatic power factor controllers with optical port or EXP10xx modules (Modbus TCP on DCRL8 only), per protocol document I427 GB 05 20.</p><div class="meta">28 registers &middot; 6 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: DCRL3, DCRL5, DCRL8, DCRL 3, DCRL 5, DCRL 8</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/dmg7000-dmg9000" data-row><span class="k">Power meter (power analyzer)</span><h3>Lovato Electric DMG7000 / DMG7500 / DMG8000 / DMG9000 power analyzers</h3><p>Lovato DMG7000, DMG7500, DMG8000 and DMG9000 panel power analyzers on any Modbus port (RTU, ASCII or TCP); DMG9000-only rows are marked.</p><div class="meta">58 registers &middot; 10 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: DMG7000, DMG7500, DMG8000, DMG9000, DMG 7000, DMG 8000, DMG 9000, Lovato DMG</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/ffl700dp-ffl800dp" data-row><span class="k">Pump (diesel fire pump controller)</span><h3>Lovato Electric FFL700DP / FFL800DP diesel engine fire pump controllers</h3><p>FFL700DP and FFL800DP diesel engine fire pump controllers (built-in RS-485, optical port, EXP1012T/EXP1013T modules on FFL800DP), per protocol document I557 GB I 11 17.</p><div class="meta">32 registers &middot; 4 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: FFL700DP, FFL800DP, FFL 700 DP, FFL 800 DP</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/ffl700ep-ffl800ep" data-row><span class="k">Pump (electric fire pump controller)</span><h3>Lovato Electric FFL700EP / FFL800EP electric fire pump controllers</h3><p>FFL700EP and FFL800EP electric fire pump controllers (built-in RS-485, optical port, EXP1012T/EXP1013T modules on FFL800EP), per protocol document I589 GB I 08 22.</p><div class="meta">43 registers &middot; 4 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: FFL700EP, FFL800EP, FFL 700 EP, FFL 800 EP</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk610" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK610 genset controller</h3><p>RGK610, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">109 registers &middot; 0 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: RGK 610</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk700" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK700 AMF genset controller</h3><p>RGK700, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">126 registers &middot; 0 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: RGK 700, RGK700 AMF</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk700sa" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK700SA stand-alone genset controller</h3><p>RGK700SA, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">85 registers &middot; 0 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: RGK 700SA, RGK700 SA</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk750" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK750 genset controller</h3><p>RGK750, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">126 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 750</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk800" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK800 AMF genset controller</h3><p>RGK800, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">127 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 800, RGK800 AMF</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk800sa" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK800SA stand-alone genset controller</h3><p>RGK800SA, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">86 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 800SA, RGK800 SA</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk900" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK900 genset paralleling controller</h3><p>RGK900, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">121 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 900</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk900mc" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK900MC mains/master controller</h3><p>RGK900MC, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">89 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 900MC, RGK900 MC</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk900sa" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK900SA genset paralleling controller (stand-alone)</h3><p>RGK900SA, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">92 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 900SA, RGK900 SA</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/vt1-drive" data-row><span class="k">Variable frequency drive</span><h3>Lovato Electric VT1 series variable speed drives (Modbus RTU / ASCII)</h3><p>Lovato VT1 series drives on the built-in RS-485 port, per communication manual I646 GB I 02 21 (Modbus part).</p><div class="meta">17 registers &middot; 2 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: VT1, Lovato VT1, VT1 series</span></a></li></ul><h2>Other generator controllers register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/woodward/dslc-2" data-row><span class="k">Generator controller (synchronizer and load sharing control)</span><h3>Woodward DSLC-2 Digital Synchronizer and Load Control</h3><p>DSLC-2, data protocol 5200, per manual 37443J.</p><div class="meta">69 registers &middot; 6 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: DSLC2, DSLC-2 synchronizer</span></a></li><li><a class="card" href="/modbus-register-maps/bticino/m7000cbncu03" data-row><span class="k">Transfer switch controller</span><h3>BTicino M7000CBNCU03 automatic transfer switch controller (Modbus)</h3><p>BTicino M7000CBNCU03 (Legrand cat. no. 4 226 82) automatic changeover controller, Modbus RTU/ASCII via the M7000CBNRS485 expansion module or the IR-USB / IR-WiFi front interfaces, per document LE09509AA-01/17-01.</p><div class="meta">43 registers &middot; 0 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: M7000CBNCU03, 4 226 82, 422682, Legrand 4 226 82</span></a></li><li><a class="card" href="/modbus-register-maps/deif/agc-150" data-row><span class="k">Generator controller</span><h3>DEIF AGC 150 Generator controller</h3><p>AGC 150 software 1.39.0 (Modbus server tables revision Z), GEN (genset) controller type. The iE 150 Land tables 4189341430 rev. H for the same software match these tables apart from the product name.</p><div class="meta">197 registers &middot; 19 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: AGC 150 GEN, AGC 150 Generator, iE 150 Land, iE 150 GEN</span></a></li><li><a class="card" href="/modbus-register-maps/deif/sgc-420-mk-ii" data-row><span class="k">Generator controller</span><h3>DEIF SGC 420 Mk II Single Genset Controller</h3><p>SGC 420 Mk II software R19.0 (Modbus tables revision C).</p><div class="meta">55 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: SGC 420 MkII, SGC 420 Mk2</span></a></li><li><a class="card" href="/modbus-register-maps/smartgen/hgm9510n" data-row><span class="k">Generator controller</span><h3>SmartGen HGM9510N / HGM9520N / HGM9530N</h3><p>HGM9510N, HGM9520N and HGM9530N paralleling genset controllers, protocol document v1.5.</p><div class="meta">134 registers &middot; 30 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: HGM9520N, HGM9530N</span></a></li><li><a class="card" href="/modbus-register-maps/asco/power-manager-xp" data-row><span class="k">Power meter (transfer switch metering)</span><h3>ASCO Power Manager Xp power meter for transfer switches (Modbus RTU)</h3><p>ASCO Power Manager Xp, firmware FS611842-006 (some registers AS629262-004); document 381339-221 revision I.</p><div class="meta">62 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: ASCO Power Manager Xp, Power Manager Xp, 381339-221</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/generator-controllers/">All generator controllers Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/31.%20COMMUTATORI%20DI%20RETE%20AUTOMATICI/I463IGB11_21.pdf" rel="nofollow noopener" target="_blank">ATL800 - ATL900 Automatic transfer switch controller - Communication protocol Modbus &middot; I463 GB I 11 21</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
