<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Lovato Electric DCRL Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Lovato Electric DCRL Modbus register map: 28 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/lovato-electric/dcrl3-dcrl5-dcrl8">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Lovato Electric DCRL Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Lovato Electric DCRL Modbus register map: 28 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/lovato-electric/dcrl3-dcrl5-dcrl8">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Lovato Electric DCRL Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Lovato Electric DCRL Modbus register map: 28 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/lovato-electric/dcrl3-dcrl5-dcrl8",
   "url": "https://easymodbus.com/modbus-register-maps/lovato-electric/dcrl3-dcrl5-dcrl8",
   "name": "Lovato Electric DCRL Modbus Register List & Map | Easy Modbus",
   "description": "Lovato Electric DCRL Modbus register map: 28 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/lovato-electric/dcrl3-dcrl5-dcrl8#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/lovato-electric/dcrl3-dcrl5-dcrl8#dataset",
   "name": "Lovato Electric DCRL3 / DCRL5 / DCRL8 power factor controllers Modbus register map",
   "description": "The DCRL3, DCRL5 and DCRL8 are Lovato automatic power factor controllers (the register table covers up to 14 steps). They speak Modbus RTU and ASCII, and the DCRL8 also Modbus TCP, on the optical port or EXP10xx expansion modules. This map covers voltage, current, power factor, powers, alarm bits, step timers and counters, harmonics and the mode, step and reset commands. Lovato Electric DCRL Modbus register map: 28 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/lovato-electric/dcrl3-dcrl5-dcrl8",
   "keywords": [
    "Lovato Electric DCRL3 / DCRL5 / DCRL8 power factor controllers Modbus register map",
    "Lovato Electric DCRL3 / DCRL5 / DCRL8 power factor controllers Modbus registers",
    "Lovato Electric Modbus map",
    "DCRL3 Modbus register map",
    "DCRL5 Modbus register map",
    "DCRL8 Modbus register map",
    "DCRL 3 Modbus register map",
    "DCRL 5 Modbus register map",
    "DCRL 8 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "DCRL3 - DCRL5 - DCRL8 digital power factor controller - Modbus communication protocol",
    "url": "https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/30.%20REGOLATORI%20DI%20RIFASAMENTO%20E%20MODULI%20A%20TIRISTORI/I427IGB05_20.pdf",
    "author": {
     "@type": "Organization",
     "name": "Lovato Electric"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Lovato Electric DCRL3 / DCRL5 / DCRL8 power factor controllers",
    "description": "Power meter (power factor controller)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/lovato-electric/dcrl3-dcrl5-dcrl8.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/lovato-electric/dcrl3-dcrl5-dcrl8.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Lovato Electric DCRL3 / DCRL5 / DCRL8 power factor controllers have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 28 registers: 22 input registers, 6 holding registers. 6 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Lovato Electric DCRL3 / DCRL5 / DCRL8 power factor controllers Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The document states that, as in the Modbus standard, the address in a request is the table address minus one; its function 04 example (registers 10h-17h requested with start 00 0F) and ASCII example (table 04h sent as 00 03) agree. Addresses here are already reduced by one."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Lovato Electric DCRL3 / DCRL5 / DCRL8 power factor controllers use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Lovato Electric DCRL3 / DCRL5 / DCRL8 power factor controllers?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 3 Voltage (Voltage); IR 5 Current (Current); IR 19 Actual power factor (Actual power factor); IR 21 Error bits (Alarm bits); IR 51 Reactive power (Reactive power); HR 12287 Operating mode change (AUT/MAN mode)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Lovato Electric DCRL3 / DCRL5 / DCRL8 power factor controllers?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Use the optical port or fit an EXP1012 RS-485 (or EXP1013 Ethernet on DCRL8) module, then set node address, speed, data format, stop bits and protocol in the setup menu."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Lovato Electric DCRL3 / DCRL5 / DCRL8 power factor controllers Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is DCRL3 - DCRL5 - DCRL8 digital power factor controller - Modbus communication protocol (I427 GB 05 20), revision 2020-05-20, published free by Lovato Electric at https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/30.%20REGOLATORI%20DI%20RIFASAMENTO%20E%20MODULI%20A%20TIRISTORI/I427IGB05_20.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Lovato Electric",
     "item": "https://easymodbus.com/modbus-register-maps/lovato-electric/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "DCRL3 / DCRL5 / DCRL8 power factor controllers",
     "item": "https://easymodbus.com/modbus-register-maps/lovato-electric/dcrl3-dcrl5-dcrl8"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/lovato-electric/">Lovato Electric</a></li><li aria-current="page">DCRL3 / DCRL5 / DCRL8 power factor controllers</li></ol>
<p class="eyebrow">Power meter (power factor controller) &middot; Modbus register map</p><h1><span class="mfr">Lovato Electric</span> DCRL3 / DCRL5 / DCRL8 power factor controllers Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The DCRL3, DCRL5 and DCRL8 are Lovato automatic power factor controllers (the register table covers up to 14 steps). They speak Modbus RTU and ASCII, and the DCRL8 also Modbus TCP, on the optical port or EXP10xx expansion modules. This map covers voltage, current, power factor, powers, alarm bits, step timers and counters, harmonics and the mode, step and reset commands.</p>
<p>This page lists <strong>28 Modbus registers</strong> for the Lovato Electric DCRL3 / DCRL5 / DCRL8 power factor controllers &mdash; 6 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Lovato Electric&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/lovato-electric/">Lovato Electric</a></dd></div><div><dt>Model</dt><dd>DCRL3 / DCRL5 / DCRL8 power factor controllers</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Power meter (power factor controller)</a></dd></div><div><dt>Registers</dt><dd>28 (6 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus ASCII, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>TCP port</dt><dd>1001</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>DCRL3, DCRL5, DCRL8, DCRL 3, DCRL 5, DCRL 8</dd></div><div><dt>Source document</dt><dd><a href="https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/30.%20REGOLATORI%20DI%20RIFASAMENTO%20E%20MODULI%20A%20TIRISTORI/I427IGB05_20.pdf" rel="nofollow noopener" target="_blank">DCRL3 - DCRL5 - DCRL8 digital power factor controller - Modbus communication protocol &middot; I427 GB 05 20 &middot; rev. 2020-05-20</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/lovato-electric/dcrl3-dcrl5-dcrl8.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/lovato-electric/dcrl3-dcrl5-dcrl8.json">JSON</a>
  <a class="btn" href="https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/30.%20REGOLATORI%20DI%20RIFASAMENTO%20E%20MODULI%20A%20TIRISTORI/I427IGB05_20.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Lovato Electric DCRL3 / DCRL5 / DCRL8 power factor controllers</h2>
<div class="answer"><b>Integration in brief</b><p>Read voltage (04h), current (06h), actual power factor (14h) and the alarm bits (16h) with function 04, subtracting one from each table address. Switch AUT/MAN by writing 1 or 2 to 3000h.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-3">IR 3</a></td><td class="n">Voltage</td><td class="f">UINT32 ABCD</td><td>Voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-5">IR 5</a></td><td class="n">Current</td><td class="f">UINT32 ABCD</td><td>Current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-19">IR 19</a></td><td class="n">Actual power factor</td><td class="f">INT32 ABCD</td><td>Actual power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-21">IR 21</a></td><td class="n">Error bits</td><td class="f">UINT32 ABCD</td><td>Alarm bits</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-51">IR 51</a></td><td class="n">Reactive power</td><td class="f">INT32 ABCD</td><td>Reactive power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-12287">HR 12287</a></td><td class="n">Operating mode change</td><td class="f">UINT16</td><td>AUT/MAN mode</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Use the optical port or fit an EXP1012 RS-485 (or EXP1013 Ethernet on DCRL8) module, then set node address, speed, data format, stop bits and protocol in the setup menu.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Table addresses are one above the wire address.</li><li>32-bit values are high word first.</li><li>Some &#x27;signed&#x27; values use a sign bit (bit 31) instead of two&#x27;s complement.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Defaults: node 01, 9600 baud, 8 data bits, no parity, 1 stop bit, Modbus RTU.</li><li>Ethernet (DCRL8 + EXP1013): default IP 192.168.1.1, port 1001.</li><li>Maximum data field is 80 registers.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Parameter changes made through 5002h/5004h only take effect after writing 5 to 2F03h (store to EEPROM).</li></ul>
</section>
<h2 id="registers">Lovato Electric DCRL3 / DCRL5 / DCRL8 power factor controllers Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>22</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>6</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">28 of 28 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Lovato Electric DCRL3 / DCRL5 / DCRL8 power factor controllers Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-3"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3<small>doc 04h</small></td><td class="n">Voltage</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5<small>doc 06h</small></td><td class="n">Current</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-9"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">9<small>doc 0Ah</small></td><td class="n">Weekly average power factor</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-17"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">17<small>doc 12h</small></td><td class="n">Phase angle offset</td><td class="d">Printed unit °/4.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.25</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19<small>doc 14h</small></td><td class="n">Actual power factor</td><td class="d">Printed as /5000.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0002</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-21"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">21<small>doc 16h</small></td><td class="n">Error bits</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = A01 Under compensation; bit 1 = A02 Over compensation; bit 2 = A03 Low current; bit 3 = A04 High current; bit 4 = A05 Low voltage; bit 5 = A06 High voltage; bit 6 = A07 Capacitor overload; bit 7 = A08 Overtemperature; bit 8 = A09 No-voltage release; bit 9 = A10 Voltage THD too high; bit 10 = A11 Current THD too high</td></tr>
<tr data-row data-type="input_register" id="r-ir-23"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">23<small>doc 18h</small></td><td class="n">Max voltage</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-25"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">25<small>doc 1Ah</small></td><td class="n">Max current</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-27"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">27<small>doc 1Ch</small></td><td class="n">Max capacitor overload</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-49"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">49<small>doc 32h</small></td><td class="n">Active power</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-51"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">51<small>doc 34h</small></td><td class="n">Reactive power</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-53"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">53<small>doc 36h</small></td><td class="n">Apparent power</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-511"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">511<small>doc 200h</small></td><td class="n">Step 1 insertion time</td><td class="d">Steps 2-14 follow every 2 registers up to 21Ah.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-537"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">537<small>doc 21Ah</small></td><td class="n">Step 14 insertion time</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8196"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8196<small>doc 2005h</small></td><td class="n">Capacitor current overload</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8198"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8198<small>doc 2007h</small></td><td class="n">Hours to maintenance</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8200"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8200<small>doc 2009h</small></td><td class="n">THDI</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8223"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8223<small>doc 2020h</small></td><td class="n">Step 1 insertion count</td><td class="d">Steps 2-14 at 2021h-202Dh.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8236"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8236<small>doc 202Dh</small></td><td class="n">Step 14 insertion count</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8255"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8255<small>doc 2040h</small></td><td class="n">Step 1 residual power</td><td class="d">Steps 2-14 at 2041h-204Dh.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8319"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8319<small>doc 2080h</small></td><td class="n">2nd voltage harmonic</td><td class="d">Up to the 15th at 208Dh.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8351"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8351<small>doc 20A0h</small></td><td class="n">2nd current harmonic</td><td class="d">Up to the 15th at 20ADh.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12034"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12034<small>doc 2F03h</small></td><td class="n">Save setup to EEPROM</td><td class="d">Write 5 after changing parameters.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12287"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12287<small>doc 3000h</small></td><td class="n">Operating mode change</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = Toggle AUT/MAN; 1 = MAN mode; 2 = AUT mode</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12288"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12288<small>doc 3001h</small></td><td class="n">Device reset (warm boot)</td><td class="d">Write 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12292"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12292<small>doc 3005h</small></td><td class="n">Step activation</td><td class="d">Write the step number to switch in.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12293"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12293<small>doc 3006h</small></td><td class="n">Step de-activation</td><td class="d">Write the step number to switch out.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12294"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12294<small>doc 3007h</small></td><td class="n">Keyboard lock</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = Unlocked; 1 = Locked</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Measures are read with function 03 or 04 (same data) and are listed as input registers. Commands use function 06.</li><li>Word order: the RTU example returns 00 00 00 1C for 28 °C and the ASCII example 00 00 01 3D for 317 V, so 32-bit values are high word first (ABCD).</li><li>The RTU example says the panel temperature is at table address 0Eh but sends 00 2D in the frame; the document&#x27;s written rule (subtract one) and the ASCII example (voltage) are followed here.</li><li>Left out: cos-phi (02h; bit 31 is the sign and bit 30 the inductive/capacitive flag, no scale printed), and delta-kvar, panel temperature and max temperature (marked sign in bit 31, i.e. sign-magnitude, not two&#x27;s complement).</li><li>Left out: output status (10h; no bit legend), THDV at 2008h (no format printed), apparent energy and parameter values (read via 5002h/5004h with lengths given in the operating manual).</li><li>Intermediate steps follow the printed patterns: insertion times 200h + 2 x (step-1), counts 2020h + (step-1), residual power 2040h + (step-1); only steps 1 and 14 are listed.</li><li>Left out: the command-menu register 2FF0h. The English text says its C01-C09 functions are mapped to single bits and several can run at once, but the table lists plain values 00h-08h, so the write format is unclear.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Lovato Electric DCRL3 / DCRL5 / DCRL8 power factor controllers</h2><div class="faq"><details open><summary>What Modbus registers does the Lovato Electric DCRL3 / DCRL5 / DCRL8 power factor controllers have?</summary><p>This map lists 28 registers: 22 input registers, 6 holding registers. 6 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Lovato Electric DCRL3 / DCRL5 / DCRL8 power factor controllers Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The document states that, as in the Modbus standard, the address in a request is the table address minus one; its function 04 example (registers 10h-17h requested with start 00 0F) and ASCII example (table 04h sent as 00 03) agree. Addresses here are already reduced by one.</p></details><details><summary>What byte order does the Lovato Electric DCRL3 / DCRL5 / DCRL8 power factor controllers use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Lovato Electric DCRL3 / DCRL5 / DCRL8 power factor controllers?</summary><p>Start with IR 3 Voltage (Voltage); IR 5 Current (Current); IR 19 Actual power factor (Actual power factor); IR 21 Error bits (Alarm bits); IR 51 Reactive power (Reactive power); HR 12287 Operating mode change (AUT/MAN mode).</p></details><details><summary>How do I enable Modbus control of the Lovato Electric DCRL3 / DCRL5 / DCRL8 power factor controllers?</summary><p>Use the optical port or fit an EXP1012 RS-485 (or EXP1013 Ethernet on DCRL8) module, then set node address, speed, data format, stop bits and protocol in the setup menu.</p></details><details><summary>Where is the official Lovato Electric DCRL3 / DCRL5 / DCRL8 power factor controllers Modbus documentation?</summary><p>The source is DCRL3 - DCRL5 - DCRL8 digital power factor controller - Modbus communication protocol (I427 GB 05 20), revision 2020-05-20, published free by Lovato Electric at https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/30.%20REGOLATORI%20DI%20RIFASAMENTO%20E%20MODULI%20A%20TIRISTORI/I427IGB05_20.pdf.</p></details></div>
<h2>More Lovato Electric Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/lovato-electric/adxl-soft-starter" data-row><span class="k">Soft starter</span><h3>Lovato Electric ADXL soft starters (Modbus RTU / ASCII / TCP)</h3><p>ADXL soft starters fitted with the EXC1042 RS-485 board, per Lovato protocol addendum I454IGB03_22.</p><div class="meta">32 registers &middot; 8 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: ADXL, ADXL0030600, ADXL0045600, ADXL0060600, ADXL0075600, ADXL0085600, ADXL0115600, ADXL0135600, ADXL0162600, ADXL0195600, ADXL0250600, ADXL0320600, EXC1042</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/adxnp-soft-starter" data-row><span class="k">Soft starter</span><h3>Lovato Electric ADXNP soft starters with CX04 RS-485 module (Modbus RTU)</h3><p>ADXNP (advanced version) soft starters fitted with the CX04 RS-485 module, per instruction manual I651 GB 02 24.</p><div class="meta">19 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: ADXNP, CX04</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/atl610" data-row><span class="k">Transfer switch</span><h3>Lovato Electric ATL610 automatic transfer switch controller</h3><p>ATL610 ATS controller via the optical port or an EXP1010/1011/1012/1013 communication module, per protocol document I428 GB I 09 22.</p><div class="meta">48 registers &middot; 9 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: ATL610, ATL 610, EXP1012, EXP1013</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/atl800-atl900" data-row><span class="k">Transfer switch</span><h3>Lovato Electric ATL800 / ATL900 automatic transfer switch controllers</h3><p>ATL800 and ATL900 ATS controllers (document I463 GB I 11 21); LINE3, BRK3 and TB2 items are ATL900 only.</p><div class="meta">114 registers &middot; 3 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: ATL800, ATL900, ATL 800, ATL 900</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/dmg7000-dmg9000" data-row><span class="k">Power meter (power analyzer)</span><h3>Lovato Electric DMG7000 / DMG7500 / DMG8000 / DMG9000 power analyzers</h3><p>Lovato DMG7000, DMG7500, DMG8000 and DMG9000 panel power analyzers on any Modbus port (RTU, ASCII or TCP); DMG9000-only rows are marked.</p><div class="meta">58 registers &middot; 10 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: DMG7000, DMG7500, DMG8000, DMG9000, DMG 7000, DMG 8000, DMG 9000, Lovato DMG</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/ffl700dp-ffl800dp" data-row><span class="k">Pump (diesel fire pump controller)</span><h3>Lovato Electric FFL700DP / FFL800DP diesel engine fire pump controllers</h3><p>FFL700DP and FFL800DP diesel engine fire pump controllers (built-in RS-485, optical port, EXP1012T/EXP1013T modules on FFL800DP), per protocol document I557 GB I 11 17.</p><div class="meta">32 registers &middot; 4 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: FFL700DP, FFL800DP, FFL 700 DP, FFL 800 DP</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/ffl700ep-ffl800ep" data-row><span class="k">Pump (electric fire pump controller)</span><h3>Lovato Electric FFL700EP / FFL800EP electric fire pump controllers</h3><p>FFL700EP and FFL800EP electric fire pump controllers (built-in RS-485, optical port, EXP1012T/EXP1013T modules on FFL800EP), per protocol document I589 GB I 08 22.</p><div class="meta">43 registers &middot; 4 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: FFL700EP, FFL800EP, FFL 700 EP, FFL 800 EP</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk610" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK610 genset controller</h3><p>RGK610, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">109 registers &middot; 0 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: RGK 610</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk700" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK700 AMF genset controller</h3><p>RGK700, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">126 registers &middot; 0 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: RGK 700, RGK700 AMF</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk700sa" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK700SA stand-alone genset controller</h3><p>RGK700SA, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">85 registers &middot; 0 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: RGK 700SA, RGK700 SA</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk750" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK750 genset controller</h3><p>RGK750, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">126 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 750</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk800" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK800 AMF genset controller</h3><p>RGK800, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">127 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 800, RGK800 AMF</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk800sa" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK800SA stand-alone genset controller</h3><p>RGK800SA, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">86 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 800SA, RGK800 SA</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk900" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK900 genset paralleling controller</h3><p>RGK900, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">121 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 900</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk900mc" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK900MC mains/master controller</h3><p>RGK900MC, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">89 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 900MC, RGK900 MC</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk900sa" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK900SA genset paralleling controller (stand-alone)</h3><p>RGK900SA, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">92 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 900SA, RGK900 SA</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/vt1-drive" data-row><span class="k">Variable frequency drive</span><h3>Lovato Electric VT1 series variable speed drives (Modbus RTU / ASCII)</h3><p>Lovato VT1 series drives on the built-in RS-485 port, per communication manual I646 GB I 02 21 (Modbus part).</p><div class="meta">17 registers &middot; 2 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: VT1, Lovato VT1, VT1 series</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/lumel/nmid32" data-row><span class="k">Energy meter (DIN-rail, three-phase, MID)</span><h3>Lumel NMID31 / NMID32 three-phase energy meter</h3><p>Lumel NMID31 and NMID32 DIN-rail single/three-phase energy meters with RS-485 Modbus RTU, per their interface manual.</p><div class="meta">80 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: NMID31, NMID32</span></a></li><li><a class="card" href="/modbus-register-maps/northern-design/multicube-sm352" data-row><span class="k">Power meter (modular multi-circuit energy meter)</span><h3>Northern Design multicube modular meter, SM352 sub-metering slave (Modbus RTU)</h3><p>Each SM352 slave meter in a multicube system with the RTU485 Modbus module, per comms manual Rev Beta 1.02 (March 2011).</p><div class="meta">81 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: MultiCube, ND multicube, SM352, RTU485</span></a></li><li><a class="card" href="/modbus-register-maps/prominent/dialog-daca" data-row><span class="k">Sensor / multi-parameter controller</span><h3>ProMinent DULCOMETER diaLog DACa multi-parameter controller (Modbus RTU)</h3><p>diaLog DACa controllers with the Modbus RTU interface option, per software manual BA DM 212 12/15.</p><div class="meta">68 registers &middot; 33 writable &middot; RTU</div><span class="sr-only"> Also known as: DACa, diaLog DACa, DULCOMETER DACa</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-delta-vaf-nx" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH Delta VAF NX volt/amp/frequency panel meter</h3><p>Rishabh RISH Delta VAF NX programmable panel meters with RS-485 Modbus RTU, per operating manual AMAN-00IM-0118 Rev. F.</p><div class="meta">52 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH Delta VAF NX, Delta VAF NX, RISH Delta VAF</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-em3490ss-1p" data-row><span class="k">Energy meter</span><h3>Rishabh Instruments RISH EM 3490 SS single-phase energy meter</h3><p>Rishabh RISH EM 3490 SS single-phase energy meters with the optional RS-485 Modbus output, per the 1-phase manual Rev D.</p><div class="meta">25 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH EM 3490 SS 1P, EM3490SS 1P, EM 3490 SS single-phase</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-lm1360-plus-rj12" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH LM1360+ RJ12 smart energy meter</h3><p>Rishabh RISH LM1360 PLUS RJ12 smart energy meters (RJ12 CT inputs) with RS-485 Modbus, per interface definition DMAN-00IM-0923 Rev. A (01/2026).</p><div class="meta">367 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH LM 1360+, LM1360 PLUS RJ12, LM1360+</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/30.%20REGOLATORI%20DI%20RIFASAMENTO%20E%20MODULI%20A%20TIRISTORI/I427IGB05_20.pdf" rel="nofollow noopener" target="_blank">DCRL3 - DCRL5 - DCRL8 digital power factor controller - Modbus communication protocol &middot; I427 GB 05 20 &middot; rev. 2020-05-20</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
