<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Lovato Electric FFL...DP Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Lovato Electric FFL...DP Modbus register map: 32 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/lovato-electric/ffl700dp-ffl800dp">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Lovato Electric FFL...DP Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Lovato Electric FFL...DP Modbus register map: 32 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/lovato-electric/ffl700dp-ffl800dp">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Lovato Electric FFL...DP Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Lovato Electric FFL...DP Modbus register map: 32 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/lovato-electric/ffl700dp-ffl800dp",
   "url": "https://easymodbus.com/modbus-register-maps/lovato-electric/ffl700dp-ffl800dp",
   "name": "Lovato Electric FFL...DP Modbus Register Map | Easy Modbus",
   "description": "Lovato Electric FFL...DP Modbus register map: 32 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/lovato-electric/ffl700dp-ffl800dp#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/lovato-electric/ffl700dp-ffl800dp#dataset",
   "name": "Lovato Electric FFL700DP / FFL800DP diesel engine fire pump controllers Modbus register map",
   "description": "The Lovato FFL700DP and FFL800DP are diesel engine fire pump controllers (EN 12845). They speak Modbus RTU, ASCII or TCP on the built-in RS-485, the optical port and, on FFL800DP, expansion modules. This map covers mains voltage, engine speed, hours, engine temperatures, oil pressure, fuel level, battery voltages, the alarm words, I/O states, the global status word and the reset/save commands. Lovato Electric FFL...DP Modbus register map: 32 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/lovato-electric/ffl700dp-ffl800dp",
   "keywords": [
    "Lovato Electric FFL700DP / FFL800DP diesel engine fire pump controllers Modbus register map",
    "Lovato Electric FFL700DP / FFL800DP diesel engine fire pump controllers Modbus registers",
    "Lovato Electric Modbus map",
    "FFL700DP Modbus register map",
    "FFL800DP Modbus register map",
    "FFL 700 DP Modbus register map",
    "FFL 800 DP Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "FFL700DP - FFL800DP diesel engine fire pump controllers - Communication protocol Modbus",
    "url": "https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/33.%20CONTROLLORI%20ANTINCENDIO/I557IGB11_17.pdf",
    "author": {
     "@type": "Organization",
     "name": "Lovato Electric"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Lovato Electric FFL700DP / FFL800DP diesel engine fire pump controllers",
    "description": "Pump (diesel fire pump controller)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/lovato-electric/ffl700dp-ffl800dp.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/lovato-electric/ffl700dp-ffl800dp.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Lovato Electric FFL700DP / FFL800DP diesel engine fire pump controllers have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 32 registers: 28 input registers, 4 holding registers. 4 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Lovato Electric FFL700DP / FFL800DP diesel engine fire pump controllers Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The tables print hex addresses one above the request address; the document says to subtract one, and its example reads battery A voltage (table 0F0Eh) by sending 0F 0D. Addresses here are already reduced by one."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Lovato Electric FFL700DP / FFL800DP diesel engine fire pump controllers use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Lovato Electric FFL700DP / FFL800DP diesel engine fire pump controllers?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 8719 Device global status (Global status (MAN/AUT, alarm, engine started)); IR 8703 Alarms A01-A16 (Alarms A01-A16); IR 8704 Alarms A17-A32 (Alarms A17-A32 (failure to start)); IR 5 Engine speed (Engine speed); IR 3853 Battery A voltage (Battery A voltage); IR 4003 Fuel level (Fuel level)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Lovato Electric FFL700DP / FFL800DP diesel engine fire pump controllers?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "In SETUP, menu M17 (communication), set node address, port speed, data format, stop bits and protocol for the port in use; port 1 is the built-in RS-485."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Lovato Electric FFL700DP / FFL800DP diesel engine fire pump controllers Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is FFL700DP - FFL800DP diesel engine fire pump controllers - Communication protocol Modbus (I557 GB I 11 17), revision 2017-11-08, published free by Lovato Electric at https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/33.%20CONTROLLORI%20ANTINCENDIO/I557IGB11_17.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Lovato Electric",
     "item": "https://easymodbus.com/modbus-register-maps/lovato-electric/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "FFL700DP / FFL800DP diesel engine fire pump controllers",
     "item": "https://easymodbus.com/modbus-register-maps/lovato-electric/ffl700dp-ffl800dp"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/lovato-electric/">Lovato Electric</a></li><li aria-current="page">FFL700DP / FFL800DP diesel engine fire pump controllers</li></ol>
<p class="eyebrow">Pump (diesel fire pump controller) &middot; Modbus register map</p><h1><span class="mfr">Lovato Electric</span> FFL700DP / FFL800DP diesel engine fire pump controllers Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Lovato FFL700DP and FFL800DP are diesel engine fire pump controllers (EN 12845). They speak Modbus RTU, ASCII or TCP on the built-in RS-485, the optical port and, on FFL800DP, expansion modules. This map covers mains voltage, engine speed, hours, engine temperatures, oil pressure, fuel level, battery voltages, the alarm words, I/O states, the global status word and the reset/save commands.</p>
<p>This page lists <strong>32 Modbus registers</strong> for the Lovato Electric FFL700DP / FFL800DP diesel engine fire pump controllers &mdash; 4 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Lovato Electric&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/lovato-electric/">Lovato Electric</a></dd></div><div><dt>Model</dt><dd>FFL700DP / FFL800DP diesel engine fire pump controllers</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/pumps/">Pump (diesel fire pump controller)</a></dd></div><div><dt>Registers</dt><dd>32 (4 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus ASCII, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>TCP port</dt><dd>1001</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>FFL700DP, FFL800DP, FFL 700 DP, FFL 800 DP</dd></div><div><dt>Source document</dt><dd><a href="https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/33.%20CONTROLLORI%20ANTINCENDIO/I557IGB11_17.pdf" rel="nofollow noopener" target="_blank">FFL700DP - FFL800DP diesel engine fire pump controllers - Communication protocol Modbus &middot; I557 GB I 11 17 &middot; rev. 2017-11-08</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/lovato-electric/ffl700dp-ffl800dp.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/lovato-electric/ffl700dp-ffl800dp.json">JSON</a>
  <a class="btn" href="https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/33.%20CONTROLLORI%20ANTINCENDIO/I557IGB11_17.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Lovato Electric FFL700DP / FFL800DP diesel engine fire pump controllers</h2>
<div class="answer"><b>Integration in brief</b><p>Read the alarm words 2200h-2205h and the global status 2210h for supervision, plus engine speed, battery voltages and fuel level. Subtract one from every table address.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-8719">IR 8719</a></td><td class="n">Device global status</td><td class="f">BITMAP16</td><td>Global status (MAN/AUT, alarm, engine started)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-8703">IR 8703</a></td><td class="n">Alarms A01-A16</td><td class="f">BITMAP16</td><td>Alarms A01-A16</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-8704">IR 8704</a></td><td class="n">Alarms A17-A32</td><td class="f">BITMAP16</td><td>Alarms A17-A32 (failure to start)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-5">IR 5</a></td><td class="n">Engine speed</td><td class="f">UINT32 ABCD</td><td>Engine speed</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-3853">IR 3853</a></td><td class="n">Battery A voltage</td><td class="f">UINT32 ABCD</td><td>Battery A voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-4003">IR 4003</a></td><td class="n">Fuel level</td><td class="f">UINT32 ABCD</td><td>Fuel level</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>In SETUP, menu M17 (communication), set node address, port speed, data format, stop bits and protocol for the port in use; port 1 is the built-in RS-485.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Table addresses are one above the wire address.</li><li>32-bit values are high word first.</li><li>Function 06 writes only to addresses above 1000h.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Defaults: node 01, 9600 baud, 8 data bits, no parity, 1 stop bit, Modbus RTU.</li><li>Up to 3 communication ports can be configured (n = 1...3).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The example frame in the document labels the battery A register as &#x27;number of switching alarms of breaker 1&#x27;; the address (0F0Eh sent as 0F 0D) and the value (12.07 VDC) are battery A.</li></ul>
</section>
<h2 id="registers">Lovato Electric FFL700DP / FFL800DP diesel engine fire pump controllers Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>28</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>4</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">32 of 32 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Lovato Electric FFL700DP / FFL800DP diesel engine fire pump controllers Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1<small>doc 0002h</small></td><td class="n">Mains (VAC) voltage</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5<small>doc 0006h</small></td><td class="n">Engine speed</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3849"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3849<small>doc 0F0Ah</small></td><td class="n">External temperature probe</td><td class="d">°C or °F (the table prints both).</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3853"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3853<small>doc 0F0Eh</small></td><td class="n">Battery A voltage</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3855"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3855<small>doc 0F10h</small></td><td class="n">D+ voltage</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3857"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3857<small>doc 0F12h</small></td><td class="n">Internal temperature probe</td><td class="d">°C or °F (the table prints both).</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3863"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3863<small>doc 0F18h</small></td><td class="n">Pinion feedback</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3865"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3865<small>doc 0F1Ah</small></td><td class="n">Battery B voltage</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3869"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3869<small>doc 0F1Eh</small></td><td class="n">Temperature on the display</td><td class="d">°C or °F (the table prints both), /100.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3879"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3879<small>doc 0F28h</small></td><td class="n">Water reserve</td><td class="d">% or litres (the table prints both).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3967"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3967<small>doc 0F80h</small></td><td class="n">Partial working hours</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3971"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3971<small>doc 0F84h</small></td><td class="n">Total working hours</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3999"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3999<small>doc 0FA0h</small></td><td class="n">Engine temperature sensor 1</td><td class="d">°C or °F (the table prints both).</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4001"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4001<small>doc 0FA2h</small></td><td class="n">Oil pressure</td><td class="d">bar or psi (the table prints both), /10.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4003"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4003<small>doc 0FA4h</small></td><td class="n">Fuel level</td><td class="d">%, litres or gallons (the table prints all three).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4005"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4005<small>doc 0FA6h</small></td><td class="n">Engine temperature sensor 2</td><td class="d">°C or °F (the table prints both).</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8303"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8303<small>doc 2070h</small></td><td class="n">Front panel keyboard status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = RIGHT; bit 1 = LEFT; bit 2 = DOWN; bit 3 = UP; bit 4 = MAN/TEST; bit 5 = RESET; bit 6 = STOP; bit 7 = ENTER; bit 8 = BAT A; bit 9 = BAT B</td></tr>
<tr data-row data-type="input_register" id="r-ir-8447"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8447<small>doc 2100h</small></td><td class="n">Digital inputs 1-16</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Input 1; bit 1 = Input 2; bit 2 = Input 3; bit 3 = Input 4; bit 4 = Input 5; bit 5 = Input 6; bit 6 = Input 7; bit 7 = Input 8; bit 8 = Input 9; bit 9 = Input 10; bit 10 = Input 11; bit 11 = Input 12; bit 12 = Input 13; bit 13 = Input 14; bit 14 = Input 15; bit 15 = Input 16</td></tr>
<tr data-row data-type="input_register" id="r-ir-8510"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8510<small>doc 213Fh</small></td><td class="n">Digital inputs 17-25</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Input 17; bit 1 = Input 18; bit 2 = Input 19; bit 3 = Input 20; bit 4 = Input 21; bit 5 = Input 22; bit 6 = Input 23; bit 7 = Input 24; bit 8 = Input 25</td></tr>
<tr data-row data-type="input_register" id="r-ir-8511"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8511<small>doc 2140h</small></td><td class="n">Digital outputs 1-16</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Output 1; bit 1 = Output 2; bit 2 = Output 3; bit 3 = Output 4; bit 4 = Output 5; bit 5 = Output 6; bit 6 = Output 7; bit 7 = Output 8; bit 8 = Output 9; bit 9 = Output 10; bit 10 = Output 11; bit 11 = Output 12; bit 12 = Output 13; bit 13 = Output 14; bit 14 = Output 15; bit 15 = Output 16</td></tr>
<tr data-row data-type="input_register" id="r-ir-8574"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8574<small>doc 217Fh</small></td><td class="n">Digital outputs 17-20</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Output 17; bit 1 = Output 18; bit 2 = Output 19; bit 3 = Output 20</td></tr>
<tr data-row data-type="input_register" id="r-ir-8703"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8703<small>doc 2200h</small></td><td class="n">Alarms A01-A16</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = A01 Engine temperature 1 warning (analog); bit 1 = A02 Engine temperature 1 high (analog); bit 2 = A03 Engine temperature 1 sensor failure; bit 3 = A04 Engine temperature 1 low (analog); bit 4 = A05 Engine temperature 2 warning (analog); bit 5 = A06 Engine temperature 2 high (analog); bit 6 = A07 Engine temperature 2 sensor failure; bit 7 = A08 Engine temperature 2 low (analog); bit 8 = A09 Engine temperature high (digital); bit 9 = A10 Engine temperature too low (digital), heater failure; bit 10 = A11 Oil pressure warning (analog); bit 11 = A12 Low oil pressure (analog); bit 12 = A13 Analog pressure sensor failure; bit 13 = A14 Low oil pressure (digital); bit 14 = A15 Digital pressure sensor failure; bit 15 = A16 Warning low fuel level (analog)</td></tr>
<tr data-row data-type="input_register" id="r-ir-8704"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8704<small>doc 2201h</small></td><td class="n">Alarms A17-A32</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = A17 Low fuel level (analog); bit 1 = A18 Warning high fuel level (analog); bit 2 = A19 High fuel level (analog); bit 3 = A20 Analog fuel level sensor failure; bit 4 = A21 Low fuel level (digital); bit 5 = A22 Low radiator fluid level; bit 6 = A23 W/pick-up signal failure; bit 7 = A24 W/pick-up disconnected; bit 8 = A25 Low engine speed (W/pick-up); bit 9 = A26 High engine speed (W/pick-up); bit 10 = A27 Pinion inserted (feedback on during pause); bit 11 = A28 Pinion not inserted (feedback off during cranking); bit 12 = A29 Pinion sensor disconnected; bit 13 = A30 Water in the fuel; bit 14 = A31 Failure to start; bit 15 = A32 Unexpected stop</td></tr>
<tr data-row data-type="input_register" id="r-ir-8705"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8705<small>doc 2202h</small></td><td class="n">Alarms A33-A48</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = A33 Failure to stop; bit 1 = A34 High battery A voltage; bit 2 = A35 Low battery A voltage; bit 3 = A36 Battery A inefficient; bit 4 = A37 Alarm from battery charger A; bit 5 = A38 High battery B voltage; bit 6 = A39 Low battery B voltage; bit 7 = A40 Battery B inefficient; bit 8 = A41 Alarm from battery charger B; bit 9 = A42 Battery charger alternator failure; bit 10 = A43 Auxiliary voltage too low; bit 11 = A44 Auxiliary voltage too high; bit 12 = A45 System error; bit 13 = A46 Room temperature too low (analog); bit 14 = A47 Room temperature too high (analog); bit 15 = A48 Water reserve (digital)</td></tr>
<tr data-row data-type="input_register" id="r-ir-8706"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8706<small>doc 2203h</small></td><td class="n">Alarms A49-A60</td><td class="d">Bit 1 (A50): English says water reserve high; Italian says empty (used here).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = A49 Water reserve low (analog); bit 1 = A50 Water reserve empty (analog); bit 2 = A51 Low priming tank level; bit 3 = A52 Supply of outputs disconnected; bit 4 = A54 System not in automatic mode for 24 h; bit 5 = A55 Engine pump running; bit 6 = A56 Pump failure; bit 7 = A57 Pump in pressure with engine off; bit 8 = A58 Maintenance request 1; bit 9 = A59 Maintenance request 2; bit 10 = A60 Maintenance request 3</td></tr>
<tr data-row data-type="input_register" id="r-ir-8707"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8707<small>doc 2204h</small></td><td class="n">Alarms A69-UA6</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 3 = A69 Suction valve partially open; bit 4 = A70 Delivery valve partially open; bit 5 = A71 Pump room sprinkler alarm; bit 6 = A72 Jockey pump starts alarm; bit 7 = A73 Jockey pump thermal alarm; bit 8 = A74 Drain pump alarm; bit 9 = A75 Fuel leak; bit 10 = UA1 User alarm 1; bit 11 = UA2 User alarm 2; bit 12 = UA3 User alarm 3; bit 13 = UA4 User alarm 4; bit 14 = UA5 User alarm 5; bit 15 = UA6 User alarm 6</td></tr>
<tr data-row data-type="input_register" id="r-ir-8708"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8708<small>doc 2205h</small></td><td class="n">User alarms UA7-UA8</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = UA7 User alarm 7; bit 1 = UA8 User alarm 8</td></tr>
<tr data-row data-type="input_register" id="r-ir-8719"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8719<small>doc 2210h</small></td><td class="n">Device global status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = Device in MAN mode; bit 2 = Device in AUT mode; bit 3 = Global alarm; bit 4 = Type A alarm; bit 5 = Type B alarm; bit 6 = Siren alarms; bit 7 = Failure to start; bit 8 = Engine started; bit 9 = Low fuel level; bit 10 = Automatic test in progress</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12034"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12034<small>doc 2F03h</small></td><td class="n">Save / reboot</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Save to EEPROM; 4 = Reboot; 5 = Save and reboot</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12038"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12038<small>doc 2F07h</small></td><td class="n">Device reset</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = Reset device; 1 = Reset device and save FRAM</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12271"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12271<small>doc 2FF0h</small></td><td class="n">Command menu execution</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = Reset maintenance 1; 1 = Reset maintenance 2; 2 = Reset maintenance 3; 3 = Reset partial engine hours; 4 = Reset generic counters CNTx; 5 = Reset LIMx limits; 6 = Reset total engine hours; 8 = Reset start counter; 9 = Reset events list; 10 = Reset default parameters; 11 = Save parameters to backup; 12 = Reload parameters from backup; 15 = Reset PLC program</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20223"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20223<small>doc 4F00h</small></td><td class="n">Remote variable REM1</td><td class="d">REM2-REM16 follow at 4F01h-4F0Fh.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">170 = Set to 1 (AAh); 187 = Set to 0 (BBh)</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Measures and status words are read with function 03 or 04 (same data) and are listed as input registers. Commands use function 06.</li><li>Function 06 writes only to addresses above 1000h.</li><li>Word order: the example answer 00 00 04 B7 decodes to 1207 = 12.07 VDC (battery A, VDC/100), so 32-bit values are high word first (ABCD). The example&#x27;s own wording calls the register &#x27;number of switching alarms of breaker 1&#x27;, a leftover from another product; the address and value match battery A.</li><li>Temperatures, oil pressure, fuel level and water reserve are printed with alternative units (°C / °F, bar / psi, % / l / gal); the protocol document does not say which one applies, so check the unit set on the controller (see its operating manual).</li><li>Left out: the LIM1-8 limit words and CNT1-8 counters (user-defined), and the front-panel key simulation at 2F0Ah (its Italian and English key tables disagree).</li><li>Ethernet (EXP1013T) defaults: IP 192.168.1.1, IP port 1001.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Lovato Electric FFL700DP / FFL800DP diesel engine fire pump controllers</h2><div class="faq"><details open><summary>What Modbus registers does the Lovato Electric FFL700DP / FFL800DP diesel engine fire pump controllers have?</summary><p>This map lists 32 registers: 28 input registers, 4 holding registers. 4 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Lovato Electric FFL700DP / FFL800DP diesel engine fire pump controllers Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The tables print hex addresses one above the request address; the document says to subtract one, and its example reads battery A voltage (table 0F0Eh) by sending 0F 0D. Addresses here are already reduced by one.</p></details><details><summary>What byte order does the Lovato Electric FFL700DP / FFL800DP diesel engine fire pump controllers use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Lovato Electric FFL700DP / FFL800DP diesel engine fire pump controllers?</summary><p>Start with IR 8719 Device global status (Global status (MAN/AUT, alarm, engine started)); IR 8703 Alarms A01-A16 (Alarms A01-A16); IR 8704 Alarms A17-A32 (Alarms A17-A32 (failure to start)); IR 5 Engine speed (Engine speed); IR 3853 Battery A voltage (Battery A voltage); IR 4003 Fuel level (Fuel level).</p></details><details><summary>How do I enable Modbus control of the Lovato Electric FFL700DP / FFL800DP diesel engine fire pump controllers?</summary><p>In SETUP, menu M17 (communication), set node address, port speed, data format, stop bits and protocol for the port in use; port 1 is the built-in RS-485.</p></details><details><summary>Where is the official Lovato Electric FFL700DP / FFL800DP diesel engine fire pump controllers Modbus documentation?</summary><p>The source is FFL700DP - FFL800DP diesel engine fire pump controllers - Communication protocol Modbus (I557 GB I 11 17), revision 2017-11-08, published free by Lovato Electric at https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/33.%20CONTROLLORI%20ANTINCENDIO/I557IGB11_17.pdf.</p></details></div>
<h2>More Lovato Electric Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/lovato-electric/adxl-soft-starter" data-row><span class="k">Soft starter</span><h3>Lovato Electric ADXL soft starters (Modbus RTU / ASCII / TCP)</h3><p>ADXL soft starters fitted with the EXC1042 RS-485 board, per Lovato protocol addendum I454IGB03_22.</p><div class="meta">32 registers &middot; 8 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: ADXL, ADXL0030600, ADXL0045600, ADXL0060600, ADXL0075600, ADXL0085600, ADXL0115600, ADXL0135600, ADXL0162600, ADXL0195600, ADXL0250600, ADXL0320600, EXC1042</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/adxnp-soft-starter" data-row><span class="k">Soft starter</span><h3>Lovato Electric ADXNP soft starters with CX04 RS-485 module (Modbus RTU)</h3><p>ADXNP (advanced version) soft starters fitted with the CX04 RS-485 module, per instruction manual I651 GB 02 24.</p><div class="meta">19 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: ADXNP, CX04</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/atl610" data-row><span class="k">Transfer switch</span><h3>Lovato Electric ATL610 automatic transfer switch controller</h3><p>ATL610 ATS controller via the optical port or an EXP1010/1011/1012/1013 communication module, per protocol document I428 GB I 09 22.</p><div class="meta">48 registers &middot; 9 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: ATL610, ATL 610, EXP1012, EXP1013</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/atl800-atl900" data-row><span class="k">Transfer switch</span><h3>Lovato Electric ATL800 / ATL900 automatic transfer switch controllers</h3><p>ATL800 and ATL900 ATS controllers (document I463 GB I 11 21); LINE3, BRK3 and TB2 items are ATL900 only.</p><div class="meta">114 registers &middot; 3 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: ATL800, ATL900, ATL 800, ATL 900</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/dcrl3-dcrl5-dcrl8" data-row><span class="k">Power meter (power factor controller)</span><h3>Lovato Electric DCRL3 / DCRL5 / DCRL8 power factor controllers</h3><p>DCRL3, DCRL5 and DCRL8 automatic power factor controllers with optical port or EXP10xx modules (Modbus TCP on DCRL8 only), per protocol document I427 GB 05 20.</p><div class="meta">28 registers &middot; 6 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: DCRL3, DCRL5, DCRL8, DCRL 3, DCRL 5, DCRL 8</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/dmg7000-dmg9000" data-row><span class="k">Power meter (power analyzer)</span><h3>Lovato Electric DMG7000 / DMG7500 / DMG8000 / DMG9000 power analyzers</h3><p>Lovato DMG7000, DMG7500, DMG8000 and DMG9000 panel power analyzers on any Modbus port (RTU, ASCII or TCP); DMG9000-only rows are marked.</p><div class="meta">58 registers &middot; 10 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: DMG7000, DMG7500, DMG8000, DMG9000, DMG 7000, DMG 8000, DMG 9000, Lovato DMG</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/ffl700ep-ffl800ep" data-row><span class="k">Pump (electric fire pump controller)</span><h3>Lovato Electric FFL700EP / FFL800EP electric fire pump controllers</h3><p>FFL700EP and FFL800EP electric fire pump controllers (built-in RS-485, optical port, EXP1012T/EXP1013T modules on FFL800EP), per protocol document I589 GB I 08 22.</p><div class="meta">43 registers &middot; 4 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: FFL700EP, FFL800EP, FFL 700 EP, FFL 800 EP</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk610" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK610 genset controller</h3><p>RGK610, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">109 registers &middot; 0 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: RGK 610</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk700" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK700 AMF genset controller</h3><p>RGK700, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">126 registers &middot; 0 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: RGK 700, RGK700 AMF</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk700sa" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK700SA stand-alone genset controller</h3><p>RGK700SA, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">85 registers &middot; 0 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: RGK 700SA, RGK700 SA</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk750" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK750 genset controller</h3><p>RGK750, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">126 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 750</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk800" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK800 AMF genset controller</h3><p>RGK800, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">127 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 800, RGK800 AMF</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk800sa" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK800SA stand-alone genset controller</h3><p>RGK800SA, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">86 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 800SA, RGK800 SA</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk900" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK900 genset paralleling controller</h3><p>RGK900, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">121 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 900</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk900mc" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK900MC mains/master controller</h3><p>RGK900MC, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">89 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 900MC, RGK900 MC</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk900sa" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK900SA genset paralleling controller (stand-alone)</h3><p>RGK900SA, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">92 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 900SA, RGK900 SA</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/vt1-drive" data-row><span class="k">Variable frequency drive</span><h3>Lovato Electric VT1 series variable speed drives (Modbus RTU / ASCII)</h3><p>Lovato VT1 series drives on the built-in RS-485 port, per communication manual I646 GB I 02 21 (Modbus part).</p><div class="meta">17 registers &middot; 2 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: VT1, Lovato VT1, VT1 series</span></a></li></ul><h2>Other pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/novelan/novelan-glt-modbus-tcp" data-row><span class="k">Heat pump</span><h3>Novelan Novelan heat pump controller via Novelan GLT (Modbus TCP)</h3><p>Novelan (ait-deutschland) heat pumps whose heating and heat pump controller runs software V1.74 / V2.74 / V3.76 / V4.76 or later, with the GLT function licensed via the Novelan GLT USB dongle; operating manual 83055703hDE.</p><div class="meta">95 registers &middot; 37 writable &middot; TCP</div><span class="sr-only"> Also known as: Novelan GLT, 83055703, ait-deutschland GLT</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/atmos-maxo-cif-modbus" data-row><span class="k">Pump (high-efficiency circulator)</span><h3>Wilo Atmos MAXO with CIF module Modbus RTU</h3><p>Wilo Atmos MAXO pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">36 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-Atmos MAXO</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/stratos-pico-plus-cif-modbus" data-row><span class="k">Pump (high-efficiency circulator)</span><h3>Wilo Stratos PICO plus with CIF module Modbus RTU</h3><p>Wilo Stratos PICO plus pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">37 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-Stratos PICO plus</span></a></li><li><a class="card" href="/modbus-register-maps/ctc/ctc-bms-modbus-tcp" data-row><span class="k">Heat pump</span><h3>CTC CTC heat pumps and controllers via BMS (Modbus TCP)</h3><p>CTC EcoHeat 400, EcoZenith i250/i350/i550, EcoVent i350F, GSi/GS, EcoPart 6xx M/Pro and EcoLogic controllers whose display has three ports (Ethernet), BMS document 16260016-3 (CR01143, 2026-02-02).</p><div class="meta">340 registers &middot; 208 writable &middot; TCP</div><span class="sr-only"> Also known as: CTC EcoHeat 400, CTC EcoZenith i250, CTC GSi, CTC GS, CTC EcoZenith i350, CTC EcoVent i350F, CTC EcoZenith i550, CTC EcoPart 600M, CTC EcoPart Pro, CTC EcoLogic, CTC EcoLogic S, 16260016-3</span></a></li><li><a class="card" href="/modbus-register-maps/fw-murphy/mx5-r2" data-row><span class="k">Remote I/O module (engine / pump controller expansion)</span><h3>FW Murphy Interchange Comm Control Module MX5-R2 (Standard IO mode)</h3><p>FW Murphy MX5-R2 modules with date code S8 or later running the Standard IO application (default); pulse registers need firmware 4.4.10111 / date code U10 or later.</p><div class="meta">127 registers &middot; 89 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: MX5-R2, Interchange MX5-R2, Enovation Controls MX5-R2</span></a></li><li><a class="card" href="/modbus-register-maps/grundfos/smart-digital-dda" data-row><span class="k">Pump (chemical dosing pump)</span><h3>Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500)</h3><p>Grundfos SMART Digital DDA dosing pumps: DDA model C with built-in SoftCIM Modbus RTU/TCP, and DDA XL (or others) through a CIM 200 Modbus RTU or CIM 500 Modbus TCP module in a CIU 900, per functional profile 98473491 (09.2026).</p><div class="meta">58 registers &middot; 19 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: DDA, DDA S, DDA XL, DDA-C, DDA model C, SMART Digital S, SMART Digital XL, CIM 200, CIM 500, 98473491</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/pumps/">All pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/33.%20CONTROLLORI%20ANTINCENDIO/I557IGB11_17.pdf" rel="nofollow noopener" target="_blank">FFL700DP - FFL800DP diesel engine fire pump controllers - Communication protocol Modbus &middot; I557 GB I 11 17 &middot; rev. 2017-11-08</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
