<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Lovato Electric RGK900 Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Lovato Electric RGK900 Modbus register map: 121 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/lovato-electric/rgk900">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Lovato Electric RGK900 Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Lovato Electric RGK900 Modbus register map: 121 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/lovato-electric/rgk900">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Lovato Electric RGK900 Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Lovato Electric RGK900 Modbus register map: 121 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/lovato-electric/rgk900",
   "url": "https://easymodbus.com/modbus-register-maps/lovato-electric/rgk900",
   "name": "Lovato Electric RGK900 Modbus Register Map | Easy Modbus",
   "description": "Lovato Electric RGK900 Modbus register map: 121 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/lovato-electric/rgk900#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/lovato-electric/rgk900#dataset",
   "name": "Lovato Electric RGK900 genset paralleling controller Modbus register map",
   "description": "The RGK900 is one of Lovato's RGK genset controllers. It answers Modbus RTU and ASCII on its serial ports and Modbus TCP through the EXP1013 Ethernet module, and all measurements are 32-bit values read with function 04 (or 03). This map lists the electrical measurements, engine values, hour and start counters and energy totals that the protocol document marks for this model. Lovato Electric RGK900 Modbus register map: 121 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/lovato-electric/rgk900",
   "keywords": [
    "Lovato Electric RGK900 genset paralleling controller Modbus register map",
    "Lovato Electric RGK900 genset paralleling controller Modbus registers",
    "Lovato Electric Modbus map",
    "RGK 900 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "RGK series generating set controller - Modbus communication protocol",
    "url": "https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/32.%20CONTROLLORI%20GRUPPI%20ELETTROGENI%20E%20PROTEZIONE%20MOTORE/I375IGB08_22.pdf",
    "author": {
     "@type": "Organization",
     "name": "Lovato Electric"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Lovato Electric RGK900 genset paralleling controller",
    "description": "Generator controller"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/lovato-electric/rgk900.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/lovato-electric/rgk900.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Lovato Electric RGK900 genset paralleling controller have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 121 registers: 121 input registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Lovato Electric RGK900 genset paralleling controller Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The tables print hex addresses (for example 0024H) and the document says the address in the query must be one lower than the table value. Its example reads mains L2 active power, listed at 0024H, with start address 00 23. 'address' here is already reduced by one."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Lovato Electric RGK900 genset paralleling controller use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Lovato Electric RGK900 genset paralleling controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 27 L1-L2 Voltage - Generator (Generator L1-L2 voltage); IR 91 Frequency - Generator (Generator frequency); IR 13 L1 Current (Phase L1 current); IR 111 Eqv. Active Power - Generator (Generator total active power); IR 3967 Engine working hours (Engine hours); IR 4007 Battery voltage (Battery voltage); IR 3991 Modbus Function 0x07 clone (Operating mode (status copy)); IR 21 L1-L2 Voltage - Mains (Bus) (Mains L1-L2 voltage)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Lovato Electric RGK900 genset paralleling controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set the communication port (built-in serial or optical port, or an EXP expansion module) in the device setup menu; see the RGK instruction manual for the menu."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Lovato Electric RGK900 genset paralleling controller Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is RGK series generating set controller - Modbus communication protocol (I375 I GB 08 22), revision 2022-08-26, published free by Lovato Electric at https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/32.%20CONTROLLORI%20GRUPPI%20ELETTROGENI%20E%20PROTEZIONE%20MOTORE/I375IGB08_22.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Lovato Electric",
     "item": "https://easymodbus.com/modbus-register-maps/lovato-electric/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "RGK900 genset paralleling controller",
     "item": "https://easymodbus.com/modbus-register-maps/lovato-electric/rgk900"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/lovato-electric/">Lovato Electric</a></li><li aria-current="page">RGK900 genset paralleling controller</li></ol>
<p class="eyebrow">Generator controller &middot; Modbus register map</p><h1><span class="mfr">Lovato Electric</span> RGK900 genset paralleling controller Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The RGK900 is one of Lovato&#x27;s RGK genset controllers. It answers Modbus RTU and ASCII on its serial ports and Modbus TCP through the EXP1013 Ethernet module, and all measurements are 32-bit values read with function 04 (or 03). This map lists the electrical measurements, engine values, hour and start counters and energy totals that the protocol document marks for this model.</p>
<p>This page lists <strong>121 Modbus registers</strong> for the Lovato Electric RGK900 genset paralleling controller &mdash; 0 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Lovato Electric&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/lovato-electric/">Lovato Electric</a></dd></div><div><dt>Model</dt><dd>RGK900 genset paralleling controller</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/generator-controllers/">Generator controller</a></dd></div><div><dt>Registers</dt><dd>121 (0 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus ASCII, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>RGK 900</dd></div><div><dt>Source document</dt><dd><a href="https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/32.%20CONTROLLORI%20GRUPPI%20ELETTROGENI%20E%20PROTEZIONE%20MOTORE/I375IGB08_22.pdf" rel="nofollow noopener" target="_blank">RGK series generating set controller - Modbus communication protocol &middot; I375 I GB 08 22 &middot; rev. 2022-08-26</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/lovato-electric/rgk900.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/lovato-electric/rgk900.json">JSON</a>
  <a class="btn" href="https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/32.%20CONTROLLORI%20GRUPPI%20ELETTROGENI%20E%20PROTEZIONE%20MOTORE/I375IGB08_22.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Lovato Electric RGK900 genset paralleling controller</h2>
<div class="answer"><b>Integration in brief</b><p>Read the 32-bit measures with function 04 (or 03), two registers each, high word first, at the table address minus one. Mode bits are in the 0F98H status copy.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-27">IR 27</a></td><td class="n">L1-L2 Voltage - Generator</td><td class="f">UINT32 ABCD</td><td>Generator L1-L2 voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-91">IR 91</a></td><td class="n">Frequency - Generator</td><td class="f">UINT32 ABCD</td><td>Generator frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-13">IR 13</a></td><td class="n">L1 Current</td><td class="f">UINT32 ABCD</td><td>Phase L1 current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-111">IR 111</a></td><td class="n">Eqv. Active Power - Generator</td><td class="f">INT32 ABCD</td><td>Generator total active power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-3967">IR 3967</a></td><td class="n">Engine working hours</td><td class="f">UINT32 ABCD</td><td>Engine hours</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-4007">IR 4007</a></td><td class="n">Battery voltage</td><td class="f">UINT32 ABCD</td><td>Battery voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-3991">IR 3991</a></td><td class="n">Modbus Function 0x07 clone</td><td class="f">UINT32 ABCD</td><td>Operating mode (status copy)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-21">IR 21</a></td><td class="n">L1-L2 Voltage - Mains (Bus)</td><td class="f">UINT32 ABCD</td><td>Mains L1-L2 voltage</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set the communication port (built-in serial or optical port, or an EXP expansion module) in the device setup menu; see the RGK instruction manual for the menu.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Request one less than the printed hex address (0024H -&gt; 0x0023).</li><li>At most 80 registers per request.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Serial address, baud rate and protocol (RTU/ASCII) are set in the communication menu of the controller.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Powers are in W, var and VA with two decimals, not kW.</li></ul>
</section>
<h2 id="registers">Lovato Electric RGK900 genset paralleling controller Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>121</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">121 of 121 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Lovato Electric RGK900 genset paralleling controller Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1<small>doc 0002H</small></td><td class="n">L1 Phase Voltage - Mains (Bus)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3<small>doc 0004H</small></td><td class="n">L2 Phase Voltage - Mains (Bus)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5<small>doc 0006H</small></td><td class="n">L3 Phase Voltage - Mains (Bus)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-7"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">7<small>doc 0008H</small></td><td class="n">L1 Phase Voltage - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-9"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">9<small>doc 000AH</small></td><td class="n">L2 Phase Voltage - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-11"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">11<small>doc 000CH</small></td><td class="n">L3 Phase Voltage - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-13"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">13<small>doc 000EH</small></td><td class="n">L1 Current</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-15"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">15<small>doc 0010H</small></td><td class="n">L2 Current</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-17"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">17<small>doc 0012H</small></td><td class="n">L3 Current</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19<small>doc 0014H</small></td><td class="n">Neutral/Earth Current</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-21"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">21<small>doc 0016H</small></td><td class="n">L1-L2 Voltage - Mains (Bus)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-23"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">23<small>doc 0018H</small></td><td class="n">L2-L3 Voltage - Mains (Bus)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-25"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">25<small>doc 001AH</small></td><td class="n">L3-L1 Voltage - Mains (Bus)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-27"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">27<small>doc 001CH</small></td><td class="n">L1-L2 Voltage - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-29"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">29<small>doc 001EH</small></td><td class="n">L2-L3 Voltage - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-31"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">31<small>doc 0020H</small></td><td class="n">L3-L1 Voltage - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-33"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">33<small>doc 0022H</small></td><td class="n">L1 Active Power - Mains (Bus)</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-35"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">35<small>doc 0024H</small></td><td class="n">L2 Active Power - Mains (Bus)</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-37"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">37<small>doc 0026H</small></td><td class="n">L3 Active Power - Mains (Bus)</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-39"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">39<small>doc 0028H</small></td><td class="n">L1 Active Power - Generator</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-41"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">41<small>doc 002AH</small></td><td class="n">L2 Active Power - Generator</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-43"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">43<small>doc 002CH</small></td><td class="n">L3 Active Power - Generator</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-45"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">45<small>doc 002EH</small></td><td class="n">L1 Reactive Power - Mains (Bus)</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-47"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">47<small>doc 0030H</small></td><td class="n">L2 Reactive Power - Mains (Bus)</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-49"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">49<small>doc 0032H</small></td><td class="n">L3 Reactive Power - Mains (Bus)</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-51"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">51<small>doc 0034H</small></td><td class="n">L1 Reactive Power - Generator</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-53"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">53<small>doc 0036H</small></td><td class="n">L2 Reactive Power - Generator</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-55"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">55<small>doc 0038H</small></td><td class="n">L3 Reactive Power - Generator</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-57"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">57<small>doc 003AH</small></td><td class="n">L1 Apparent Power - Mains (Bus)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-59"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">59<small>doc 003CH</small></td><td class="n">L2 Apparent Power - Mains (Bus)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-61"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">61<small>doc 003EH</small></td><td class="n">L3 Apparent Power - Mains (Bus)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-63"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">63<small>doc 0040H</small></td><td class="n">L1 Apparent Power - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-65"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">65<small>doc 0042H</small></td><td class="n">L2 Apparent Power - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-67"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">67<small>doc 0044H</small></td><td class="n">L3 Apparent Power - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-69"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">69<small>doc 0046H</small></td><td class="n">L1 Power Factor - Mains (Bus)</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-71"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">71<small>doc 0048H</small></td><td class="n">L2 Power Factor - Mains (Bus)</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-73"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">73<small>doc 004AH</small></td><td class="n">L3 Power Factor - Mains (Bus)</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-75"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">75<small>doc 004CH</small></td><td class="n">L1 Power Factor - Generator</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-77"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">77<small>doc 004EH</small></td><td class="n">L2 Power Factor - Generator</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-79"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">79<small>doc 0050H</small></td><td class="n">L3 Power Factor - Generator</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-81"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">81<small>doc 0052H</small></td><td class="n">Eqv. Phase Voltage - Mains (Bus)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-83"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">83<small>doc 0054H</small></td><td class="n">Eqv. Phase-To-Phase Voltage Mains (Bus)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-85"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">85<small>doc 0056H</small></td><td class="n">Frequency - Mains (Bus)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-87"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">87<small>doc 0058H</small></td><td class="n">Eqv. Phase Voltage - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-89"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">89<small>doc 005AH</small></td><td class="n">Eqv. Phase-To-Phase Voltage - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-91"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">91<small>doc 005CH</small></td><td class="n">Frequency - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-93"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">93<small>doc 005EH</small></td><td class="n">Eqv Power Factor - Mains (Bus)</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-99"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">99<small>doc 0064H</small></td><td class="n">Eqv Power Factor - Generator</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-105"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">105<small>doc 006AH</small></td><td class="n">Eqv. Active Power - Mains (Bus)</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-107"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">107<small>doc 006CH</small></td><td class="n">Eqv. Reactive Power - Mains (Bus)</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-109"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">109<small>doc 006EH</small></td><td class="n">Eqv. Apparent Power - Mains (Bus)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-111"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">111<small>doc 0070H</small></td><td class="n">Eqv. Active Power - Generator</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-113"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">113<small>doc 0072H</small></td><td class="n">Eqv. Reactive Power - Generator</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-115"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">115<small>doc 0074H</small></td><td class="n">Eqv. Apparent Power - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-117"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">117<small>doc 0076H</small></td><td class="n">% Active Power - Mains (Bus)</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-119"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">119<small>doc 0078H</small></td><td class="n">% Reactive Power - Mains (Bus)</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-121"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">121<small>doc 007AH</small></td><td class="n">% Apparent Power - Mains (Bus)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-129"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">129<small>doc 0082H</small></td><td class="n">Phase-Phase Voltage asymmetry - Mains</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-131"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">131<small>doc 0084H</small></td><td class="n">Phase-neutral Voltage asymmetry- Mains (Bus)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-133"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">133<small>doc 0086H</small></td><td class="n">Current Asymmetry - Mains (Bus)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-135"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">135<small>doc 0088H</small></td><td class="n">Phase-Phase Voltage asymmetry - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-137"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">137<small>doc 008AH</small></td><td class="n">Phase-neutral Voltage asymmetry - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-139"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">139<small>doc 008CH</small></td><td class="n">Current Asymmetry - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-141"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">141<small>doc 008EH</small></td><td class="n">Engine speed</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-143"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">143<small>doc 0090H</small></td><td class="n">L1-2 Voltage Thd - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-145"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">145<small>doc 0092H</small></td><td class="n">L2-3 Voltage Thd - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-147"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">147<small>doc 0094H</small></td><td class="n">L3-1 Voltage Thd - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-149"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">149<small>doc 0096H</small></td><td class="n">L1 Voltage Thd - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-151"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">151<small>doc 0098H</small></td><td class="n">L2 Voltage Thd - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-153"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">153<small>doc 009AH</small></td><td class="n">L3 Voltage Thd - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-155"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">155<small>doc 009CH</small></td><td class="n">L1 Current Thd - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-157"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">157<small>doc 009EH</small></td><td class="n">L2 Current Thd - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-159"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">159<small>doc 00A0H</small></td><td class="n">L3 Current Thd - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-161"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">161<small>doc 00A2H</small></td><td class="n">N Current Thd - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-163"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">163<small>doc 00A4H</small></td><td class="n">L1 CosPhi - Generator</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-165"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">165<small>doc 00A6H</small></td><td class="n">L2 CosPhi - Generator</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-167"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">167<small>doc 00A8H</small></td><td class="n">L3 CosPhi - Generator</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-169"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">169<small>doc 00AAH</small></td><td class="n">L1 Current - view -</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-171"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">171<small>doc 00ACH</small></td><td class="n">L2 Current - view -</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-173"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">173<small>doc 00AEH</small></td><td class="n">L3 Current - view -</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-175"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">175<small>doc 00B0H</small></td><td class="n">Neutral Current - view -</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.0001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-177"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">177<small>doc 00B2H</small></td><td class="n">Engine speed W or Pick-UP</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-179"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">179<small>doc 00B4H</small></td><td class="n">Delta frequency</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3967"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3967<small>doc 0F80H</small></td><td class="n">Engine working hours</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3969"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3969<small>doc 0F82H</small></td><td class="n">Engine working time</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3971"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3971<small>doc 0F84H</small></td><td class="n">Engine partial running hours</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3973"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3973<small>doc 0F86H</small></td><td class="n">Engine partial running time</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3975"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3975<small>doc 0F88H</small></td><td class="n">Maintenance time 1</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3977"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3977<small>doc 0F8AH</small></td><td class="n">Maintenance time 2</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3979"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3979<small>doc 0F8CH</small></td><td class="n">Maintenance time 3</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3981"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3981<small>doc 0F8EH</small></td><td class="n">Rent time</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3983"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3983<small>doc 0F90H</small></td><td class="n">Good cranks</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3985"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3985<small>doc 0F92H</small></td><td class="n">Total cranks</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3987"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3987<small>doc 0F94H</small></td><td class="n">Rate good cranks</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3989"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3989<small>doc 0F96H</small></td><td class="n">Generator contactor closing counter</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3991"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3991<small>doc 0F98H</small></td><td class="n">Modbus Function 0x07 clone</td><td class="d">Copy of the function 07 status byte; bits in notes.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3999"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3999<small>doc 0FA0H</small></td><td class="n">Temperature</td><td class="d">Engine temperature in °C or °F, whichever the unit is set to.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4001"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4001<small>doc 0FA2H</small></td><td class="n">Pressure</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4003"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4003<small>doc 0FA4H</small></td><td class="n">Fuel</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4007"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4007<small>doc 0FA8H</small></td><td class="n">Battery voltage</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4009"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4009<small>doc 0FAAH</small></td><td class="n">D+ input voltage</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6687"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6687<small>doc 1A20H</small></td><td class="n">Total imp. Active Energy - Mains (Bus)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6689"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6689<small>doc 1A22H</small></td><td class="n">Total exported Active Energy - Mains (Bus)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6691"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6691<small>doc 1A24H</small></td><td class="n">Total imp. Reactive Energy - Mains (Bus)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6693"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6693<small>doc 1A26H</small></td><td class="n">Total exp. Reactive Energy - Mains (Bus)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6695"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6695<small>doc 1A28H</small></td><td class="n">Total Apparent Energy - Mains (Bus)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6697"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6697<small>doc 1A2AH</small></td><td class="n">Total imp. Active Energy - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6699"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6699<small>doc 1A2CH</small></td><td class="n">Total exported Active Energy - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6701"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6701<small>doc 1A2EH</small></td><td class="n">Total imp. Reactive Energy - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6703"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6703<small>doc 1A30H</small></td><td class="n">Total exp. Reactive Energy - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6705"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6705<small>doc 1A32H</small></td><td class="n">Total Apparent Energy - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6943"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6943<small>doc 1B20H</small></td><td class="n">Partial imp. Active Energy - Mains (Bus)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6945"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6945<small>doc 1B22H</small></td><td class="n">Partial exported Active Energy - Mains (Bus)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6947"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6947<small>doc 1B24H</small></td><td class="n">Partial imp. Reactive Energy - Mains (Bus)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6949"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6949<small>doc 1B26H</small></td><td class="n">Partial exp. Reactive Energy - Mains (Bus)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6951"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6951<small>doc 1B28H</small></td><td class="n">Partial Apparent Energy - Mains (Bus)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6953"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6953<small>doc 1B2AH</small></td><td class="n">Partial imp. Active Energy - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6955"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6955<small>doc 1B2CH</small></td><td class="n">Partial exported Active Energy - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6957"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6957<small>doc 1B2EH</small></td><td class="n">Partial imp. Reactive Energy - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6959"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6959<small>doc 1B30H</small></td><td class="n">Partial exp. Reactive Energy - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6961"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6961<small>doc 1B32H</small></td><td class="n">Partial Apparent Energy - Generator</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Word order: the document&#x27;s function 04 example decodes the reply 00 01 8D C0 as 101824, so the high word comes first (ABCD).</li><li>Scaling follows the unit column: V/100 means hundredths of a volt (scale 0.01), A/10000 is 0.0001 A, W/100 is 0.01 W, Hz/1000 is 0.001 Hz, kWh/10 is 0.1 kWh.</li><li>Only rows the table marks with the normal &#x27;available&#x27; symbol for RGK900 are listed. Rows marked with the document&#x27;s second symbol (no legend given) are left out.</li><li>Register 0F98H (wire 3991) is listed as a 2-word copy of the function 07 status. Bits 0-3 are OFF/reset, MAN, AUT and TEST mode in both of the document&#x27;s bit lists; bits 4, 5 and 7 differ between them (function 07 table: error, engine start request, global alarm; 0F98H list on p. 16: alarm, engine running, global output), so the register carries no bit table here.</li><li>The 32-bit device global status at 2210H/2211H is not listed: it is printed as two 1-word rows, and for several models it carries the document&#x27;s second symbol, which has no legend.</li><li>Left out: the per-phase minimum/maximum/average blocks from 0200H upward, the 0800H and 0A00H blocks, input/output/limit/remote-variable bit words (2100H-21D0H), the per-model alarm words (2200H up), GPS data, fuel consumption (mixed l/h or gal/h units), the auxiliary sensor value and the setup parameters (tables 5-8).</li><li>Left out: the commands table (mode change at 2F00H, key simulation at 2F0AH, remote variables at 4F00H). The address-minus-one rule is stated for reads; the document does not say whether it also applies to these write addresses.</li><li>Rows labelled &#x27;Mains (Bus)&#x27; are the mains-side (or bus-side) measurements, as the document names them.</li><li>Also left out: counters CNT1-CNT8 (1D00H) and analog inputs/outputs (0F50H-0F6EH), whose units are user-set (UM1-UM8) and whose format is given only as &#x27;long&#x27; with no sign.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Lovato Electric RGK900 genset paralleling controller</h2><div class="faq"><details open><summary>What Modbus registers does the Lovato Electric RGK900 genset paralleling controller have?</summary><p>This map lists 121 registers: 121 input registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Lovato Electric RGK900 genset paralleling controller Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The tables print hex addresses (for example 0024H) and the document says the address in the query must be one lower than the table value. Its example reads mains L2 active power, listed at 0024H, with start address 00 23. &#x27;address&#x27; here is already reduced by one.</p></details><details><summary>What byte order does the Lovato Electric RGK900 genset paralleling controller use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Lovato Electric RGK900 genset paralleling controller?</summary><p>Start with IR 27 L1-L2 Voltage - Generator (Generator L1-L2 voltage); IR 91 Frequency - Generator (Generator frequency); IR 13 L1 Current (Phase L1 current); IR 111 Eqv. Active Power - Generator (Generator total active power); IR 3967 Engine working hours (Engine hours); IR 4007 Battery voltage (Battery voltage); IR 3991 Modbus Function 0x07 clone (Operating mode (status copy)); IR 21 L1-L2 Voltage - Mains (Bus) (Mains L1-L2 voltage).</p></details><details><summary>How do I enable Modbus control of the Lovato Electric RGK900 genset paralleling controller?</summary><p>Set the communication port (built-in serial or optical port, or an EXP expansion module) in the device setup menu; see the RGK instruction manual for the menu.</p></details><details><summary>Where is the official Lovato Electric RGK900 genset paralleling controller Modbus documentation?</summary><p>The source is RGK series generating set controller - Modbus communication protocol (I375 I GB 08 22), revision 2022-08-26, published free by Lovato Electric at https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/32.%20CONTROLLORI%20GRUPPI%20ELETTROGENI%20E%20PROTEZIONE%20MOTORE/I375IGB08_22.pdf.</p></details></div>
<h2>More Lovato Electric Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/lovato-electric/adxl-soft-starter" data-row><span class="k">Soft starter</span><h3>Lovato Electric ADXL soft starters (Modbus RTU / ASCII / TCP)</h3><p>ADXL soft starters fitted with the EXC1042 RS-485 board, per Lovato protocol addendum I454IGB03_22.</p><div class="meta">32 registers &middot; 8 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: ADXL, ADXL0030600, ADXL0045600, ADXL0060600, ADXL0075600, ADXL0085600, ADXL0115600, ADXL0135600, ADXL0162600, ADXL0195600, ADXL0250600, ADXL0320600, EXC1042</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/adxnp-soft-starter" data-row><span class="k">Soft starter</span><h3>Lovato Electric ADXNP soft starters with CX04 RS-485 module (Modbus RTU)</h3><p>ADXNP (advanced version) soft starters fitted with the CX04 RS-485 module, per instruction manual I651 GB 02 24.</p><div class="meta">19 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: ADXNP, CX04</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/atl610" data-row><span class="k">Transfer switch</span><h3>Lovato Electric ATL610 automatic transfer switch controller</h3><p>ATL610 ATS controller via the optical port or an EXP1010/1011/1012/1013 communication module, per protocol document I428 GB I 09 22.</p><div class="meta">48 registers &middot; 9 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: ATL610, ATL 610, EXP1012, EXP1013</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/atl800-atl900" data-row><span class="k">Transfer switch</span><h3>Lovato Electric ATL800 / ATL900 automatic transfer switch controllers</h3><p>ATL800 and ATL900 ATS controllers (document I463 GB I 11 21); LINE3, BRK3 and TB2 items are ATL900 only.</p><div class="meta">114 registers &middot; 3 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: ATL800, ATL900, ATL 800, ATL 900</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/dcrl3-dcrl5-dcrl8" data-row><span class="k">Power meter (power factor controller)</span><h3>Lovato Electric DCRL3 / DCRL5 / DCRL8 power factor controllers</h3><p>DCRL3, DCRL5 and DCRL8 automatic power factor controllers with optical port or EXP10xx modules (Modbus TCP on DCRL8 only), per protocol document I427 GB 05 20.</p><div class="meta">28 registers &middot; 6 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: DCRL3, DCRL5, DCRL8, DCRL 3, DCRL 5, DCRL 8</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/dmg7000-dmg9000" data-row><span class="k">Power meter (power analyzer)</span><h3>Lovato Electric DMG7000 / DMG7500 / DMG8000 / DMG9000 power analyzers</h3><p>Lovato DMG7000, DMG7500, DMG8000 and DMG9000 panel power analyzers on any Modbus port (RTU, ASCII or TCP); DMG9000-only rows are marked.</p><div class="meta">58 registers &middot; 10 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: DMG7000, DMG7500, DMG8000, DMG9000, DMG 7000, DMG 8000, DMG 9000, Lovato DMG</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/ffl700dp-ffl800dp" data-row><span class="k">Pump (diesel fire pump controller)</span><h3>Lovato Electric FFL700DP / FFL800DP diesel engine fire pump controllers</h3><p>FFL700DP and FFL800DP diesel engine fire pump controllers (built-in RS-485, optical port, EXP1012T/EXP1013T modules on FFL800DP), per protocol document I557 GB I 11 17.</p><div class="meta">32 registers &middot; 4 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: FFL700DP, FFL800DP, FFL 700 DP, FFL 800 DP</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/ffl700ep-ffl800ep" data-row><span class="k">Pump (electric fire pump controller)</span><h3>Lovato Electric FFL700EP / FFL800EP electric fire pump controllers</h3><p>FFL700EP and FFL800EP electric fire pump controllers (built-in RS-485, optical port, EXP1012T/EXP1013T modules on FFL800EP), per protocol document I589 GB I 08 22.</p><div class="meta">43 registers &middot; 4 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: FFL700EP, FFL800EP, FFL 700 EP, FFL 800 EP</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk610" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK610 genset controller</h3><p>RGK610, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">109 registers &middot; 0 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: RGK 610</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk700" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK700 AMF genset controller</h3><p>RGK700, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">126 registers &middot; 0 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: RGK 700, RGK700 AMF</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk700sa" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK700SA stand-alone genset controller</h3><p>RGK700SA, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">85 registers &middot; 0 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: RGK 700SA, RGK700 SA</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk750" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK750 genset controller</h3><p>RGK750, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">126 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 750</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk800" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK800 AMF genset controller</h3><p>RGK800, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">127 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 800, RGK800 AMF</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk800sa" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK800SA stand-alone genset controller</h3><p>RGK800SA, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">86 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 800SA, RGK800 SA</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk900mc" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK900MC mains/master controller</h3><p>RGK900MC, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">89 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 900MC, RGK900 MC</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk900sa" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK900SA genset paralleling controller (stand-alone)</h3><p>RGK900SA, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">92 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 900SA, RGK900 SA</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/vt1-drive" data-row><span class="k">Variable frequency drive</span><h3>Lovato Electric VT1 series variable speed drives (Modbus RTU / ASCII)</h3><p>Lovato VT1 series drives on the built-in RS-485 port, per communication manual I646 GB I 02 21 (Modbus part).</p><div class="meta">17 registers &middot; 2 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: VT1, Lovato VT1, VT1 series</span></a></li></ul><h2>Other generator controllers register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/woodward/dslc-2" data-row><span class="k">Generator controller (synchronizer and load sharing control)</span><h3>Woodward DSLC-2 Digital Synchronizer and Load Control</h3><p>DSLC-2, data protocol 5200, per manual 37443J.</p><div class="meta">69 registers &middot; 6 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: DSLC2, DSLC-2 synchronizer</span></a></li><li><a class="card" href="/modbus-register-maps/bticino/m7000cbncu03" data-row><span class="k">Transfer switch controller</span><h3>BTicino M7000CBNCU03 automatic transfer switch controller (Modbus)</h3><p>BTicino M7000CBNCU03 (Legrand cat. no. 4 226 82) automatic changeover controller, Modbus RTU/ASCII via the M7000CBNRS485 expansion module or the IR-USB / IR-WiFi front interfaces, per document LE09509AA-01/17-01.</p><div class="meta">43 registers &middot; 0 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: M7000CBNCU03, 4 226 82, 422682, Legrand 4 226 82</span></a></li><li><a class="card" href="/modbus-register-maps/deif/agc-150" data-row><span class="k">Generator controller</span><h3>DEIF AGC 150 Generator controller</h3><p>AGC 150 software 1.39.0 (Modbus server tables revision Z), GEN (genset) controller type. The iE 150 Land tables 4189341430 rev. H for the same software match these tables apart from the product name.</p><div class="meta">197 registers &middot; 19 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: AGC 150 GEN, AGC 150 Generator, iE 150 Land, iE 150 GEN</span></a></li><li><a class="card" href="/modbus-register-maps/deif/sgc-420-mk-ii" data-row><span class="k">Generator controller</span><h3>DEIF SGC 420 Mk II Single Genset Controller</h3><p>SGC 420 Mk II software R19.0 (Modbus tables revision C).</p><div class="meta">55 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: SGC 420 MkII, SGC 420 Mk2</span></a></li><li><a class="card" href="/modbus-register-maps/smartgen/hgm9510n" data-row><span class="k">Generator controller</span><h3>SmartGen HGM9510N / HGM9520N / HGM9530N</h3><p>HGM9510N, HGM9520N and HGM9530N paralleling genset controllers, protocol document v1.5.</p><div class="meta">134 registers &middot; 30 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: HGM9520N, HGM9530N</span></a></li><li><a class="card" href="/modbus-register-maps/asco/power-manager-xp" data-row><span class="k">Power meter (transfer switch metering)</span><h3>ASCO Power Manager Xp power meter for transfer switches (Modbus RTU)</h3><p>ASCO Power Manager Xp, firmware FS611842-006 (some registers AS629262-004); document 381339-221 revision I.</p><div class="meta">62 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: ASCO Power Manager Xp, Power Manager Xp, 381339-221</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/generator-controllers/">All generator controllers Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/32.%20CONTROLLORI%20GRUPPI%20ELETTROGENI%20E%20PROTEZIONE%20MOTORE/I375IGB08_22.pdf" rel="nofollow noopener" target="_blank">RGK series generating set controller - Modbus communication protocol &middot; I375 I GB 08 22 &middot; rev. 2022-08-26</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
