<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>LOYTEC L-STAT Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="LOYTEC L-STAT Modbus register map: 28 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/loytec/l-stat">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="LOYTEC L-STAT Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="LOYTEC L-STAT Modbus register map: 28 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/loytec/l-stat">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="LOYTEC L-STAT Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="LOYTEC L-STAT Modbus register map: 28 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/loytec/l-stat",
   "url": "https://easymodbus.com/modbus-register-maps/loytec/l-stat",
   "name": "LOYTEC L-STAT Modbus Register List & Map | Easy Modbus",
   "description": "LOYTEC L-STAT Modbus register map: 28 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/loytec/l-stat#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/loytec/l-stat#dataset",
   "name": "LOYTEC L-STAT network thermostat / room operating unit (Modbus RTU) Modbus register map",
   "description": "Wall-mounted room panel with LCD, touch buttons, temperature and humidity sensors (plus occupancy on the 801/802 and CO2 on the 802) that works as a Modbus RTU slave for a LOYTEC controller or any master. Everything is in holding registers: button and flag words, sensor readings, display values pushed by the master, set points with limits, offsets and configuration. LOYTEC L-STAT Modbus register map: 28 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/loytec/l-stat",
   "keywords": [
    "LOYTEC L-STAT network thermostat / room operating unit (Modbus RTU) Modbus register map",
    "LOYTEC L-STAT network thermostat / room operating unit (Modbus RTU) Modbus registers",
    "LOYTEC Modbus map",
    "L-STAT Modbus register map",
    "LSTAT-800 Modbus register map",
    "LSTAT-801 Modbus register map",
    "LSTAT-802 Modbus register map",
    "LSTAT-800-Gx-Lx Modbus register map",
    "LSTAT-801-Gx-Lx Modbus register map",
    "LSTAT-802-Gx-Lx Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "L-STAT User Manual",
    "url": "https://www.loytec.com/component/docman/doc_download/2159-l-stat-user-manual-3-2-4",
    "author": {
     "@type": "Organization",
     "name": "LOYTEC"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "LOYTEC L-STAT network thermostat / room operating unit (Modbus RTU)",
    "description": "Thermostat (room operating unit with sensors)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/loytec/l-stat.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/loytec/l-stat.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the LOYTEC L-STAT network thermostat / room operating unit (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 28 registers: 28 holding registers. 17 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the LOYTEC L-STAT network thermostat / room operating unit (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Each register is printed with its decimal address and hex equivalent (e.g. 48 / 0x0030). The table starts at register address 0 (present_state, 0x0000), which only exists in 0-based protocol addressing, so these are the wire addresses. 'documented' keeps both forms."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the LOYTEC L-STAT network thermostat / room operating unit (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 48 sensor_value_0 internal temperature (Room temperature); HR 50 sensor_value_2 relative humidity (Relative humidity); HR 53 sensor_value_5 amount CO2 (CO2 (802 only)); HR 384 set_point_0 (Main set point); HR 3 change_flags_set_points (Which set points the user changed); HR 1 short_pressed (Button presses / occupancy)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the LOYTEC L-STAT network thermostat / room operating unit (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No enable step; the panel answers as a slave at address 1 out of the box. Change address/baud/parity in EDIT mode on the panel or in modbus_parameter (176), then reboot."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official LOYTEC L-STAT network thermostat / room operating unit (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is L-STAT User Manual (88085811, version 3.2.8), published free by LOYTEC at https://www.loytec.com/component/docman/doc_download/2159-l-stat-user-manual-3-2-4."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "LOYTEC",
     "item": "https://easymodbus.com/modbus-register-maps/loytec/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "L-STAT network thermostat / room operating unit (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/loytec/l-stat"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/loytec/">LOYTEC</a></li><li aria-current="page">L-STAT network thermostat / room operating unit (Modbus RTU)</li></ol>
<p class="eyebrow">Thermostat (room operating unit with sensors) &middot; Modbus register map</p><h1><span class="mfr">LOYTEC</span> L-STAT network thermostat / room operating unit (Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>Wall-mounted room panel with LCD, touch buttons, temperature and humidity sensors (plus occupancy on the 801/802 and CO2 on the 802) that works as a Modbus RTU slave for a LOYTEC controller or any master. Everything is in holding registers: button and flag words, sensor readings, display values pushed by the master, set points with limits, offsets and configuration.</p>
<p>This page lists <strong>28 Modbus registers</strong> for the LOYTEC L-STAT network thermostat / room operating unit (Modbus RTU) &mdash; 17 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
LOYTEC&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/loytec/">LOYTEC</a></dd></div><div><dt>Model</dt><dd>L-STAT network thermostat / room operating unit (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac/">Thermostat (room operating unit with sensors)</a></dd></div><div><dt>Registers</dt><dd>28 (17 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>57600 baud, 8N2</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Also known as</dt><dd>L-STAT, LSTAT-800, LSTAT-801, LSTAT-802, LSTAT-800-Gx-Lx, LSTAT-801-Gx-Lx, LSTAT-802-Gx-Lx</dd></div><div><dt>Source document</dt><dd><a href="https://www.loytec.com/component/docman/doc_download/2159-l-stat-user-manual-3-2-4" rel="nofollow noopener" target="_blank">L-STAT User Manual &middot; 88085811, version 3.2.8</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/loytec/l-stat.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/loytec/l-stat.json">JSON</a>
  <a class="btn" href="https://www.loytec.com/component/docman/doc_download/2159-l-stat-user-manual-3-2-4" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: LOYTEC L-STAT network thermostat / room operating unit (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Read the sensor block 48-54 with FC03 and the button/flag words 0-5; write display values (64+) and read back set points (384+) that the user adjusts. Clear latched flags by writing 1 to the bit.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-48">HR 48</a></td><td class="n">sensor_value_0 internal temperature</td><td class="f">INT16</td><td>Room temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-50">HR 50</a></td><td class="n">sensor_value_2 relative humidity</td><td class="f">UINT16</td><td>Relative humidity</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-53">HR 53</a></td><td class="n">sensor_value_5 amount CO2</td><td class="f">UINT16</td><td>CO2 (802 only)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-384">HR 384</a></td><td class="n">set_point_0</td><td class="f">INT16</td><td>Main set point</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-3">HR 3</a></td><td class="n">change_flags_set_points</td><td class="f">BITMAP16</td><td>Which set points the user changed</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">short_pressed</td><td class="f">BITMAP16</td><td>Button presses / occupancy</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>No enable step; the panel answers as a slave at address 1 out of the box. Change address/baud/parity in EDIT mode on the panel or in modbus_parameter (176), then reboot.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Only FC03 and FC06: no FC16 multi-register writes.</li><li>Temperatures follow the Modbus unit flag (K, °C or °F) in config_flags, not the display unit.</li><li>Latched press and change flags stay set until the master writes 1 to them.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Factory default: address 1, 57600 baud, no parity, 2 stop bits.</li><li>Built-in 120 ohm terminator: switch it on only at the last device on the bus.</li><li>Up to 16 L-STATs per LOYTEC controller; each needs a unique address.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The device has no clock battery: the master must set system time after every reboot.</li><li>Display range is -999..9999; larger values are shown shifted.</li></ul>
</section>
<h2 id="registers">LOYTEC L-STAT network thermostat / room operating unit (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>28</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">28 of 28 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">LOYTEC L-STAT network thermostat / room operating unit (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 0 (0x0000)</small></td><td class="n">present_state</td><td class="d">Live button and occupancy state (updated in DISPLAY and DIRECT_ACCESS modes).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Touch button TB0; bit 1 = Touch button TB1; bit 2 = Touch button TB2; bit 3 = Touch button TB3; bit 4 = Touch button TB4; bit 5 = Touch button TB5; bit 6 = Touch button TB6; bit 7 = Touch button TB7; bit 8 = External button EB0; bit 9 = External button EB1; bit 10 = External button EB2; bit 11 = External button EB3; bit 12 = Occu - occupancy detected (801/802 models)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 1 (0x0001)</small></td><td class="n">short_pressed</td><td class="d">Latched short presses and flags; write 1 to a bit to clear it.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Touch button TB0; bit 1 = Touch button TB1; bit 2 = Touch button TB2; bit 3 = Touch button TB3; bit 4 = Touch button TB4; bit 5 = Touch button TB5; bit 6 = Touch button TB6; bit 7 = Touch button TB7; bit 8 = External button EB0; bit 9 = External button EB1; bit 10 = External button EB2; bit 11 = External button EB3; bit 12 = Occu - occupancy detected; bit 13 = ENO - EnOcean frame received; bit 14 = NFC - NFC field detected; bit 15 = IRC - IR remote command received</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 2 (0x0002)</small></td><td class="n">long_pressed</td><td class="d">Latched long presses and status flags; write 1 to clear.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Touch button TB0; bit 1 = Touch button TB1; bit 2 = Touch button TB2; bit 3 = Touch button TB3; bit 4 = Touch button TB4; bit 5 = Touch button TB5; bit 6 = Touch button TB6; bit 7 = Touch button TB7; bit 8 = External button EB0; bit 9 = External button EB1; bit 10 = External button EB2; bit 11 = External button EB3; bit 12 = SPC - a set point was changed locally; bit 13 = DOC - device setting or offset changed locally; bit 14 = ERR - internal error; bit 15 = FD - booted with factory defaults</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 3 (0x0003)</small></td><td class="n">change_flags_set_points</td><td class="d">Bit n set = set_point_n changed on the panel; write 1 to clear.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = set_point_0 changed; bit 1 = set_point_1 changed; bit 2 = set_point_2 changed; bit 3 = set_point_3 changed; bit 4 = set_point_4 changed; bit 5 = set_point_5 changed; bit 6 = set_point_6 changed; bit 7 = set_point_7 changed; bit 8 = set_point_8 changed; bit 9 = set_point_9 changed; bit 10 = set_point_10 changed; bit 11 = set_point_11 changed; bit 12 = set_point_12 changed; bit 13 = set_point_13 changed; bit 14 = set_point_14 changed; bit 15 = set_point_15 changed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 4 (0x0004)</small></td><td class="n">change_flags_device_settings</td><td class="d">Device setting changed locally; write 1 to clear.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = modbus_parameter (176); bit 1 = pincode_system_administrator (177); bit 2 = pincode_end_user (178); bit 3 = lcd_color_red (179); bit 4 = lcd_color_green (180); bit 5 = lcd_color_blue (181); bit 6 = lcd_brightness_contrast (182); bit 7 = user_interface_settings (183); bit 8 = display_unit (192)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 5 (0x0005)</small></td><td class="n">change_flags_offset_values</td><td class="d">Bit n set = offset_value_n changed; write 1 to clear.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = offset_value_0 changed; bit 1 = offset_value_1 changed; bit 2 = offset_value_2 changed; bit 3 = offset_value_3 changed; bit 4 = offset_value_4 changed; bit 5 = offset_value_5 changed; bit 6 = offset_value_6 changed; bit 7 = offset_value_7 changed; bit 8 = offset_value_8 changed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 6 (0x0006)</small></td><td class="n">manual_occupancy</td><td class="d">0 = unoccupied, any other value = occupied (external occupancy input).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Unoccupied</td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32<small>doc 32 (0x0020)</small></td><td class="n">ir_remote_control_command</td><td class="d">High byte button code, low byte remote id of the last IR command.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-48"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">48<small>doc 48 (0x0030)</small></td><td class="n">sensor_value_0 internal temperature</td><td class="d">Assumes the default Modbus unit system °C (config_flags MU = 1).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-49"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">49<small>doc 49 (0x0031)</small></td><td class="n">sensor_value_1 external temperature</td><td class="d">Sensor wired to EB3 and GND; default MU = °C assumed.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50<small>doc 50 (0x0032)</small></td><td class="n">sensor_value_2 relative humidity</td><td class="d">Raw x 5 x 10^-3.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.005</td><td>%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51<small>doc 51 (0x0033)</small></td><td class="n">sensor_value_3 dew point</td><td class="d">Default MU = °C assumed.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-53"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53<small>doc 53 (0x0035)</small></td><td class="n">sensor_value_5 amount CO2</td><td class="d">LSTAT-802 models only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-54"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">54<small>doc 54 (0x0036)</small></td><td class="n">sensor_value_6 L-STAT supply voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64<small>doc 64 (0x0040)</small></td><td class="n">display_value_0</td><td class="d">Value written by the master for display; scaling per its configuration (256+).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65<small>doc 65 (0x0041)</small></td><td class="n">display_value_1</td><td class="d">As display_value_0.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-66"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">66<small>doc 66 (0x0042)</small></td><td class="n">display_value_2</td><td class="d">As display_value_0.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-67"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">67<small>doc 67 (0x0043)</small></td><td class="n">display_value_3</td><td class="d">As display_value_0.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-176"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">176<small>doc 176 (0x00B0)</small></td><td class="n">modbus_parameter</td><td class="d">Bits 13-12 parity, 11-8 baud code, 7-0 slave address. Takes effect after reboot.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-192"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">192<small>doc 192 (0x00C0)</small></td><td class="n">config_flags</td><td class="d">Bits 9-8 MU Modbus unit (0 K, 1 °C, 2 °F); 11-10 display unit; bit 0 reboot.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-384"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">384<small>doc 384 (0x0180)</small></td><td class="n">set_point_0</td><td class="d">Signed; scaling follows the unit set in set point config (320+). Default 220.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-385"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">385<small>doc 385 (0x0181)</small></td><td class="n">set_point_1</td><td class="d">Signed; scaling follows its set point configuration.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-386"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">386<small>doc 386 (0x0182)</small></td><td class="n">set_point_2</td><td class="d">Signed; scaling follows its set point configuration.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-387"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">387<small>doc 387 (0x0183)</small></td><td class="n">set_point_3</td><td class="d">Signed; scaling follows its set point configuration.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-480"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">480<small>doc 480 (0x01E0)</small></td><td class="n">offset_value_0</td><td class="d">Offset added to its sensor value; same scaling as that sensor.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-560"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">560<small>doc 560-569 (0x0230-0x0239)</small></td><td class="n">product_code_string</td><td class="d">Model / product code text.</td><td class="f">STRING[20]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-576"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">576<small>doc 576-585 (0x0240-0x0249)</small></td><td class="n">serial_number_string</td><td class="d"></td><td class="f">STRING[20]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-592"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">592<small>doc 592-595 (0x0250-0x0253)</small></td><td class="n">firmware_version_string</td><td class="d"></td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>The download link is named 3.2.4 but the document inside is printed as version 3.2.8.</li><li>Only function codes 03 (read holding registers) and 06 (write single register) are supported, so multi-register values and strings must be read with FC03 and written one register at a time.</li><li>Sensor scaling comes from the manual&#x27;s value-scaling table: temperatures x0.1 in the configured Modbus unit system (factory default °C; K uses a -2740 offset, °F also x0.1), humidity raw x 0.005 %RH, CO2 1 ppm, voltage x0.1 V.</li><li>Set points, set point min/max, display values and offsets are listed raw (scale 1) because their scale depends on the unit chosen in each value&#x27;s configuration register (addresses 256-351); apply the manual&#x27;s scaling table for that unit (e.g. °C x0.1, l/s x0.1, inWC x0.001).</li><li>Only set_point_0..3, display_value_0..3 and offset_value_0 are listed; the full blocks are set_point 384-399, max 416-431, min 448-463, display values 64-79, offsets 480-488.</li><li>Left out: system_time (112-113), Modbus statistics (128+) and firmware/bootloader dates, because the manual does not say which of the two 16-bit halves is the high word; CPU temperature/voltage (55-56), whose scaling is not given.</li><li>Configuration and device-setting registers are stored in flash with limited write cycles; do not write them cyclically.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the LOYTEC L-STAT network thermostat / room operating unit (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the LOYTEC L-STAT network thermostat / room operating unit (Modbus RTU) have?</summary><p>This map lists 28 registers: 28 holding registers. 17 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the LOYTEC L-STAT network thermostat / room operating unit (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Each register is printed with its decimal address and hex equivalent (e.g. 48 / 0x0030). The table starts at register address 0 (present_state, 0x0000), which only exists in 0-based protocol addressing, so these are the wire addresses. &#x27;documented&#x27; keeps both forms.</p></details><details><summary>What are the minimum Modbus registers to integrate the LOYTEC L-STAT network thermostat / room operating unit (Modbus RTU)?</summary><p>Start with HR 48 sensor_value_0 internal temperature (Room temperature); HR 50 sensor_value_2 relative humidity (Relative humidity); HR 53 sensor_value_5 amount CO2 (CO2 (802 only)); HR 384 set_point_0 (Main set point); HR 3 change_flags_set_points (Which set points the user changed); HR 1 short_pressed (Button presses / occupancy).</p></details><details><summary>How do I enable Modbus control of the LOYTEC L-STAT network thermostat / room operating unit (Modbus RTU)?</summary><p>No enable step; the panel answers as a slave at address 1 out of the box. Change address/baud/parity in EDIT mode on the panel or in modbus_parameter (176), then reboot.</p></details><details><summary>Where is the official LOYTEC L-STAT network thermostat / room operating unit (Modbus RTU) Modbus documentation?</summary><p>The source is L-STAT User Manual (88085811, version 3.2.8), published free by LOYTEC at https://www.loytec.com/component/docman/doc_download/2159-l-stat-user-manual-3-2-4.</p></details></div>
<h2>Other hvac equipment register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/neptronic/efcb-fan-coil-controller" data-row><span class="k">Thermostat / fan coil controller</span><h3>Neptronic EFCB Series networkable fan coil controller (Modbus RTU)</h3><p>Neptronic EFCB Series fan coil controllers (24, 120 and 240 Vac; 2 or 4 relays) with the Modbus communication module, guide EFCB-Modbus Guide-260626.</p><div class="meta">171 registers &middot; 135 writable &middot; RTU</div><span class="sr-only"> Also known as: EFCB10TU2, EFCB10TU4, EFCB11TU2, EFCB11TU4, EFCB12TU2, EFCB12TU4, EFCB fan coil controller</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/skvf" data-row><span class="k">Air handler evaporative cooler (adiabatic cooling / humidification)</span><h3>Neptronic SKVF evaporative cooler / humidifier (Modbus communication module)</h3><p>Neptronic SKVF series evaporative coolers with the Modbus communication module, guide SKVF-Modbus Guide-211025.</p><div class="meta">143 registers &middot; 95 writable &middot; RTU</div><span class="sr-only"> Also known as: SKVF Evaporative Cooler, SKVF Series, Neptronic SKVF Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/swegon/conductor-w1" data-row><span class="k">Thermostat / room controller (chilled beam, fan coil water circuits)</span><h3>Swegon CONDUCTOR W1 room controller (waterborne cooling/heating, Modbus RTU)</h3><p>Swegon CONDUCTOR W1 room controller, software 1.38 and later (technical manual updated 2015-06-15).</p><div class="meta">98 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: CONDUCTOR RE W1, Conductor W1, 942334001</span></a></li><li><a class="card" href="/modbus-register-maps/vasco/sab-rvu" data-row><span class="k">Air handler (residential heat recovery ventilation)</span><h3>Vasco SAB RVU ventilation unit controller (D150 Compact, Energy Plus)</h3><p>Vasco SAB RVU controller boards (models 0x52xx residential and 0x53xx Energy Plus) with protocol release 0x0006, manual 90.01.06.53.</p><div class="meta">96 registers &middot; 66 writable &middot; RTU</div><span class="sr-only"> Also known as: D150 Compact, Energy Plus ENY-P1, ENY-P2, ENY-P3, ENY-P4, ESP170V, ESP270, ESP360, ESP460</span></a></li><li><a class="card" href="/modbus-register-maps/apc/inrow-acrd60x-acrc60x" data-row><span class="k">Air handler (in-row data-centre cooling unit)</span><h3>APC (Schneider Electric) InRow ACRD60x / ACRC60x cooling units (Modbus register map 990-5786)</h3><p>APC / Schneider Electric InRow ACRD60x and ACRC60x in-row cooling units, register map part number 990-5786A.</p><div class="meta">216 registers &middot; 53 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ACRD60x, ACRC60x, InRow ACRD60x, InRow ACRC60x, 990-5786</span></a></li><li><a class="card" href="/modbus-register-maps/condair/vita" data-row><span class="k">Air handler humidifier (high-pressure room system)</span><h3>Condair Vita high-pressure humidification system (Integrated Controller, Modbus RTU/TCP)</h3><p>Condair Vita system with the Integrated Controller, per addendum 2603326-G.</p><div class="meta">159 registers &middot; 50 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Condair Vita, Vita System Master</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac/">All hvac equipment Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.loytec.com/component/docman/doc_download/2159-l-stat-user-manual-3-2-4" rel="nofollow noopener" target="_blank">L-STAT User Manual &middot; 88085811, version 3.2.8</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
