<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>LS Electric S100 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="LS Electric S100 Modbus register map: 48 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/ls-electric/s100">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="LS Electric S100 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="LS Electric S100 Modbus register map: 48 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/ls-electric/s100">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="LS Electric S100 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="LS Electric S100 Modbus register map: 48 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/ls-electric/s100",
   "url": "https://easymodbus.com/modbus-register-maps/ls-electric/s100",
   "name": "LS Electric S100 Modbus Register List & Map | Easy Modbus",
   "description": "LS Electric S100 Modbus register map: 48 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-25",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/ls-electric/s100#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/ls-electric/s100#dataset",
   "name": "LS Electric LSLV-S100 AC drive (built-in RS-485 Modbus RTU) Modbus register map",
   "description": "LS Electric's general-purpose variable frequency drive with a built-in RS-485 port that speaks Modbus RTU or the LS INV 485 protocol. Monitoring sits in the S100 common area at 0h0300-0h037F, run/stop and frequency commands at 0h0380-0h03DF, and every keypad parameter has its own address per group (dr = 0h1100, CM = 0h1700, Pr = 0h1B00). This map covers the S100 common area, the trip/warning bit words, and the parameters needed to put the drive under Modbus control. LS Electric S100 Modbus register map: 48 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/ls-electric/s100",
   "keywords": [
    "LS Electric LSLV-S100 AC drive (built-in RS-485 Modbus RTU) Modbus register map",
    "LS Electric LSLV-S100 AC drive (built-in RS-485 Modbus RTU) Modbus registers",
    "LS Electric Modbus map",
    "LSLV-S100 Modbus register map",
    "LSIS S100 Modbus register map",
    "LS S100 Modbus register map",
    "LSLV0075S100-4EOFNS Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-10-25",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "S100 User Manual (LSLV-S100 AC Variable Speed Drive)",
    "url": "https://sol.ls-electric.com/us/en/product/document/8652",
    "author": {
     "@type": "Organization",
     "name": "LS Electric"
    }
   },
   "about": {
    "@type": "Product",
    "name": "LS Electric LSLV-S100 AC drive (built-in RS-485 Modbus RTU)",
    "brand": {
     "@type": "Brand",
     "name": "LS Electric"
    },
    "category": "Variable frequency drive"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/ls-electric/s100.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/ls-electric/s100.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the LS Electric LSLV-S100 AC drive (built-in RS-485 Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 48 registers: 48 holding registers. 21 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the LS Electric LSLV-S100 AC drive (built-in RS-485 Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual prints communication addresses in hex (0h0300, 0h1103). Its only Modbus-RTU worked example writes Acc time (0x1103) and Dec time (0x1104) with starting address 0x1102, labelled 'Starting Address -1 (0x1103-1)', and the CRCs printed for that request (0x1202) and response (0xE534) are the correct CRCs for 0x1102, so the wire address is the printed address minus 1: 0h0380 frequency command is sent as 0x037F. The protocol text only says the starting address is the communication address; this map follows the worked frame. The manual states no different rule per area."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the LS Electric LSLV-S100 AC drive (built-in RS-485 Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 897 Operation command (0h0382 operation command (run/stop/direction/reset)); HR 895 Frequency command (0h0380 frequency command, 0.01 Hz); HR 772 Inverter operation state (0h0305 operation state (ready/warning/fault, accel/decel, direction)); HR 784 Output frequency (0h0311 output frequency); HR 783 Output current (0h0310 output current); HR 788 DC link voltage (0h0315 DC link voltage); HR 815 Latch type trip information 1 (0h0330 latch trip flags); HR 819 Warning information (0h0334 warning flags)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the LS Electric LSLV-S100 AC drive (built-in RS-485 Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "CM.01 station ID (1-250, default 1), CM.02 = 0 Modbus-RTU (default), CM.03 baud (default 3 = 9600), CM.04 frame (default 0 = 8N1), CM.05 response delay (default 5 ms). For control set dr.06 Cmd Source = 3 (Int 485) and dr.07 Freq Ref Src = 6 (Int 485); on the 7-segment keypad these are the drv and Frq codes. Virtual inputs: assign functions in CM.70-CM.77 and set bits in 0h0385."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the LS Electric LSLV-S100 AC drive (built-in RS-485 Modbus RTU) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Pr.12 Lost Cmd Mode (0 none by default, 1 free-run, 2 decelerate with Pr.07, 3 hold average input, 4 hold average output, 5 run at Pr.14) acts when communication has been lost for longer than Pr.13 Lost Cmd Time (0.1-120 s, default 1.0 s). Relay 1 can signal it with OU.31 = 13 (Lost Command); 0h0332 bit 2 and 0h0334 bit 3 flag it."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official LS Electric LSLV-S100 AC drive (built-in RS-485 Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is S100 User Manual (LSLV-S100 AC Variable Speed Drive) (S100_Manual_English_V4.3), revision 2026-09, published free by LS Electric at https://sol.ls-electric.com/us/en/product/document/8652."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "LS Electric",
     "item": "https://easymodbus.com/modbus-register-maps/ls-electric/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "LSLV-S100 AC drive (built-in RS-485 Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/ls-electric/s100"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/ls-electric/">LS Electric</a></li><li aria-current="page">LSLV-S100 AC drive (built-in RS-485 Modbus RTU)</li></ol>
<p class="eyebrow">Variable frequency drive &middot; Modbus register map</p><h1><span class="mfr">LS Electric</span> LSLV-S100 AC drive (built-in RS-485 Modbus RTU) Modbus register map</h1><p class="updated">Updated 25 October 2026</p>

<div class="answer"><b>Short answer</b><p>LS Electric&#x27;s general-purpose variable frequency drive with a built-in RS-485 port that speaks Modbus RTU or the LS INV 485 protocol. Monitoring sits in the S100 common area at 0h0300-0h037F, run/stop and frequency commands at 0h0380-0h03DF, and every keypad parameter has its own address per group (dr = 0h1100, CM = 0h1700, Pr = 0h1B00). This map covers the S100 common area, the trip/warning bit words, and the parameters needed to put the drive under Modbus control.</p>
<p>This page lists <strong>48 Modbus registers</strong> for the LS Electric LSLV-S100 AC drive (built-in RS-485 Modbus RTU) &mdash; 21 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
LS Electric&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/ls-electric/">LS Electric</a></dd></div><div><dt>Model</dt><dd>LSLV-S100 AC drive (built-in RS-485 Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Variable frequency drive</a></dd></div><div><dt>Registers</dt><dd>48 (21 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>Also known as</dt><dd>LSLV-S100, LSIS S100, LS S100, LSLV0075S100-4EOFNS</dd></div><div><dt>Source document</dt><dd><a href="https://sol.ls-electric.com/us/en/product/document/8652" rel="nofollow noopener" target="_blank">S100 User Manual (LSLV-S100 AC Variable Speed Drive) &middot; S100_Manual_English_V4.3 &middot; rev. 2026-09</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/ls-electric/s100.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/ls-electric/s100.json">JSON</a>
  <a class="btn" href="https://sol.ls-electric.com/us/en/product/document/8652" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: LS Electric LSLV-S100 AC drive (built-in RS-485 Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Set CM.01-CM.04 to match the master, set dr.06 = 3 (Int 485) and dr.07 = 6 (Int 485), then write 0h0380 (frequency, 0.01 Hz) and 0h0382 (0003h forward, 0001h reverse, 0000h stop). Poll 0h0305, 0h0310, 0h0311, 0h0315 and the trip words 0h0330-0h0334. Remember every printed address is sent minus 1.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-897">HR 897</a></td><td class="n">Operation command</td><td class="f">BITMAP16</td><td>0h0382 operation command (run/stop/direction/reset)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-895">HR 895</a></td><td class="n">Frequency command</td><td class="f">UINT16</td><td>0h0380 frequency command, 0.01 Hz</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-772">HR 772</a></td><td class="n">Inverter operation state</td><td class="f">BITMAP16</td><td>0h0305 operation state (ready/warning/fault, accel/decel, direction)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-784">HR 784</a></td><td class="n">Output frequency</td><td class="f">UINT16</td><td>0h0311 output frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-783">HR 783</a></td><td class="n">Output current</td><td class="f">UINT16</td><td>0h0310 output current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-788">HR 788</a></td><td class="n">DC link voltage</td><td class="f">UINT16</td><td>0h0315 DC link voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-815">HR 815</a></td><td class="n">Latch type trip information 1</td><td class="f">BITMAP16</td><td>0h0330 latch trip flags</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-819">HR 819</a></td><td class="n">Warning information</td><td class="f">BITMAP16</td><td>0h0334 warning flags</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>CM.01 station ID (1-250, default 1), CM.02 = 0 Modbus-RTU (default), CM.03 baud (default 3 = 9600), CM.04 frame (default 0 = 8N1), CM.05 response delay (default 5 ms). For control set dr.06 Cmd Source = 3 (Int 485) and dr.07 Freq Ref Src = 6 (Int 485); on the 7-segment keypad these are the drv and Frq codes. Virtual inputs: assign functions in CM.70-CM.77 and set bits in 0h0385.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>Pr.12 Lost Cmd Mode (0 none by default, 1 free-run, 2 decelerate with Pr.07, 3 hold average input, 4 hold average output, 5 run at Pr.14) acts when communication has been lost for longer than Pr.13 Lost Cmd Time (0.1-120 s, default 1.0 s). Relay 1 can signal it with OU.31 = 13 (Lost Command); 0h0332 bit 2 and 0h0334 bit 3 flag it.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Wire address = printed address - 1 (manual example: 0x1103 is sent as 0x1102). 0h0300 is read at 0x02FF.</li><li>Supported functions: 03, 04, 06 and 16 (0x10). Exception 06 means slave busy.</li><li>0h0382 bits 2 and 3 act on a 0 -&gt; 1 edge: write the bit back to 0 before the next reset or free-run stop.</li><li>Values changed over communication are lost at power-off unless saved: write 0h03E0 = 0 then 1 (a 1 -&gt; 0 change does nothing). Setting CNF.48 = 1 on the LCD keypad also saves them.</li><li>An older iG5A-compatible block also exists at 0h0000-0h001B; this map does not use it because the manual&#x27;s minus-1 rule cannot reach its first address 0h0000.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Wire RS-485 to control terminals S+, S- and SG; connect SG to the master&#x27;s signal ground.</li><li>Turn the RS-485 terminating resistor on with switch SW4 on the control board (factory setting Off) at the drive at each end of the line.</li><li>Up to 16 drives per line, 1,200 m maximum (700 m recommended), shielded twisted pair 0.75 mm2.</li><li>Baud 1200-115200 bps; frames 8N1, 8N2, 8E1 or 8O1.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Factory dr.06 = 1 (Fx/Rx-1 terminals) and dr.07 = 0 (Keypad-1): network run and frequency commands do nothing until both are changed.</li><li>When registering control items in CM.51 onward (read/written at 0h0110+), put the frequency and run command entries last in the frame.</li><li>0h0386 digital output control only moves outputs whose OU.31/OU.33 function is None.</li><li>If every value looks shifted by one register, the master is already applying the -1 itself; read 0h0300 (inverter model) and expect 0006h.</li></ul>
</section>
<h2 id="registers">LS Electric LSLV-S100 AC drive (built-in RS-485 Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>48</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">48 of 48 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">LS Electric LSLV-S100 AC drive (built-in RS-485 Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-767"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">767<small>doc 0h0300</small></td><td class="n">Inverter model</td><td class="d">0006h = S100.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">6 = S100</td></tr>
<tr data-row data-type="holding_register" id="r-hr-768"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">768<small>doc 0h0301</small></td><td class="n">Inverter capacity</td><td class="d">Coded, e.g. 4075h = 7.5 kW, 4160h = 22 kW.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-770"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">770<small>doc 0h0303</small></td><td class="n">Inverter software version</td><td class="d">Hex coded: 0x0100 = version 1.00.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-772"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">772<small>doc 0h0305</small></td><td class="n">Inverter operation state</td><td class="d">Three packed 4-bit fields.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = B0-B3 field: 0 stopped, 1 forward, 2 reverse, 3 DC operating (0 speed); bit 4 = B4-B7 field: 1 speed search, 2 accel, 3 constant speed, 4 decel, 5 decel to stop, 6 H/W OCS, 7 S/W OCS, 8 dwell; bit 12 = B12-B15 field: 0 ready, 4 warning, 8 fault (per Pr.30)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-773"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">773<small>doc 0h0306</small></td><td class="n">Operation/frequency command source</td><td class="d">High byte = run command source, low byte = frequency source.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = B0-B7 frequency source: 0 keypad speed, 1 keypad torque, 2-4 up/down, 5 V1, 7 V2, 8 I2, 9 pulse, 10 built-in 485, 11 comm option, 12 user sequence, 13 jog, 14 PID, 25-39 multi-step; bit 8 = B8-B15 run command source: 0 keypad, 1 comm option, 2 user sequence, 3 built-in 485, 4 terminal block</td></tr>
<tr data-row data-type="holding_register" id="r-hr-783"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">783<small>doc 0h0310</small></td><td class="n">Output current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-784"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">784<small>doc 0h0311</small></td><td class="n">Output frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-785"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">785<small>doc 0h0312</small></td><td class="n">Output rpm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-786"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">786<small>doc 0h0313</small></td><td class="n">Motor feedback speed</td><td class="d">Signed, direction-aware.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-787"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">787<small>doc 0h0314</small></td><td class="n">Output voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-788"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">788<small>doc 0h0315</small></td><td class="n">DC link voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-789"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">789<small>doc 0h0316</small></td><td class="n">Output power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-796"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">796<small>doc 0h031D</small></td><td class="n">Hz/rpm unit select</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Hz; 1 = rpm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-799"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">799<small>doc 0h0320</small></td><td class="n">Digital input information</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = P1 (I/O board); bit 1 = P2 (I/O board); bit 2 = P3 (I/O board); bit 3 = P4 (I/O board); bit 4 = P5 (I/O board); bit 5 = P6 (I/O board); bit 6 = P7 (I/O board); bit 7 = P8 (extension I/O); bit 8 = P9 (extension I/O); bit 9 = P10 (extension I/O)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-800"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">800<small>doc 0h0321</small></td><td class="n">Digital output information</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Relay 1; bit 1 = Q1; bit 2 = Relay 2 (30-75 kW); bit 3 = Relay 3 (extension I/O); bit 4 = Relay 4 (extension I/O)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-801"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">801<small>doc 0h0322</small></td><td class="n">Virtual digital input information</td><td class="d">State of CM.70-CM.77 virtual inputs.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Virtual DI 1 (CM.70); bit 1 = Virtual DI 2 (CM.71); bit 2 = Virtual DI 3 (CM.72); bit 3 = Virtual DI 4 (CM.73); bit 4 = Virtual DI 5 (CM.74); bit 5 = Virtual DI 6 (CM.75); bit 6 = Virtual DI 7 (CM.76); bit 7 = Virtual DI 8 (CM.77)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-815"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">815<small>doc 0h0330</small></td><td class="n">Latch type trip information 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Overload trip; bit 1 = Underload trip; bit 2 = Inverter overload trip; bit 3 = E-Thermal trip; bit 4 = Ground fault trip; bit 5 = Output open-phase trip; bit 6 = Input open-phase trip; bit 9 = NTC trip; bit 10 = Overcurrent trip; bit 11 = Overvoltage trip; bit 12 = External trip; bit 13 = Arm short; bit 14 = Over heat trip; bit 15 = Fuse open trip</td></tr>
<tr data-row data-type="holding_register" id="r-hr-816"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">816<small>doc 0h0331</small></td><td class="n">Latch type trip information 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 2 = Thermal trip; bit 3 = Fan trip; bit 5 = Error while writing parameter; bit 6 = Pre PID fail; bit 7 = Bad contact at basic I/O board; bit 8 = External brake trip; bit 9 = No motor trip; bit 10 = Bad option card; bit 12 = Safety A; bit 13 = Safety B</td></tr>
<tr data-row data-type="holding_register" id="r-hr-817"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">817<small>doc 0h0332</small></td><td class="n">Level type trip information</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = BX; bit 1 = Low voltage; bit 2 = Lost command; bit 3 = Keypad lost command; bit 6 = Lost option command; bit 7 = BLE app lost</td></tr>
<tr data-row data-type="holding_register" id="r-hr-818"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">818<small>doc 0h0333</small></td><td class="n">H/W diagnosis trip information</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = ADC error; bit 1 = EEPROM error; bit 2 = Watchdog-1 error; bit 3 = Watchdog-2 error; bit 5 = Queue full; bit 6 = CommUpdate error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-819"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">819<small>doc 0h0334</small></td><td class="n">Warning information</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Overload; bit 1 = Underload; bit 2 = Inverter overload; bit 3 = Lost command; bit 4 = Fan running; bit 5 = DB; bit 6 = Wrong encoder installation; bit 7 = Encoder disconnection; bit 8 = Keypad lost; bit 9 = Auto tuning failed; bit 10 = Fan exchange; bit 11 = Fire mode; bit 15 = Comm idle state</td></tr>
<tr data-row data-type="holding_register" id="r-hr-831"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">831<small>doc 0h0340</small></td><td class="n">On time days</td><td class="d">Days powered on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>day</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-832"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">832<small>doc 0h0341</small></td><td class="n">On time minutes</td><td class="d">Minutes on top of the on-time days.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-833"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">833<small>doc 0h0342</small></td><td class="n">Run time days</td><td class="d">Days the motor was driven.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>day</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-834"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">834<small>doc 0h0343</small></td><td class="n">Run time minutes</td><td class="d">Minutes on top of the run-time days.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-835"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">835<small>doc 0h0344</small></td><td class="n">Fan time days</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>day</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-836"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">836<small>doc 0h0345</small></td><td class="n">Fan time minutes</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-895"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">895<small>doc 0h0380</small></td><td class="n">Frequency command</td><td class="d">Run frequency from communication; not saved at power-off.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-896"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">896<small>doc 0h0381</small></td><td class="n">RPM command</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-897"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">897<small>doc 0h0382</small></td><td class="n">Operation command</td><td class="d">0003h = forward run, 0001h = reverse run, 0000h = stop.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = 1 = run, 0 = stop; bit 1 = 1 = forward, 0 = reverse; bit 2 = 0-&gt;1: trip reset; bit 3 = 0-&gt;1: free-run stop</td></tr>
<tr data-row data-type="holding_register" id="r-hr-898"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">898<small>doc 0h0383</small></td><td class="n">Acceleration time</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-899"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">899<small>doc 0h0384</small></td><td class="n">Deceleration time</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-900"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">900<small>doc 0h0385</small></td><td class="n">Virtual digital input control</td><td class="d">Bits drive the functions set in CM.70-CM.77.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Virtual DI 1 (CM.70); bit 1 = Virtual DI 2 (CM.71); bit 2 = Virtual DI 3 (CM.72); bit 3 = Virtual DI 4 (CM.73); bit 4 = Virtual DI 5 (CM.74); bit 5 = Virtual DI 6 (CM.75); bit 6 = Virtual DI 7 (CM.76); bit 7 = Virtual DI 8 (CM.77)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-901"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">901<small>doc 0h0386</small></td><td class="n">Digital output control</td><td class="d">Works only for outputs whose function is set to None.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Relay 1 (OU.31 = None); bit 1 = Q1 (OU.33 = None); bit 2 = Relay 2, 30-75 kW; bit 3 = Relay 3, extension I/O; bit 4 = Relay 4, extension I/O</td></tr>
<tr data-row data-type="holding_register" id="r-hr-905"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">905<small>doc 0h038A</small></td><td class="n">Motor rated current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-906"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">906<small>doc 0h038B</small></td><td class="n">Motor rated voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-991"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">991<small>doc 0h03E0</small></td><td class="n">Save parameters</td><td class="d">Write 0 then 1 to store parameters changed by communication.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-993"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">993<small>doc 0h03E2</small></td><td class="n">Parameter initialization</td><td class="d">Not allowed while tripped or running.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = All groups; 2 = dr group; 3 = bA group; 4 = Ad group; 5 = Cn group; 6 = In group; 7 = OU group; 8 = CM group; 9 = AP group; 12 = Pr group; 13 = M2 group</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4354"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4354<small>doc 0h1103</small></td><td class="n">dr.03 Acceleration time</td><td class="d">0.0-600.0 s, default 20.0 s (manual example: 50 = 5.0 s).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4355"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4355<small>doc 0h1104</small></td><td class="n">dr.04 Deceleration time</td><td class="d">0.0-600.0 s, default 30.0 s (manual example: 100 = 10.0 s).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4357"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4357<small>doc 0h1106</small></td><td class="n">dr.06 Command source</td><td class="d">Set 3 to run from built-in RS-485; default 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Keypad; 1 = Fx/Rx-1; 2 = Fx/Rx-2; 3 = Int 485; 4 = Field Bus; 5 = UserSeqLink</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4358"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4358<small>doc 0h1107</small></td><td class="n">dr.07 Frequency reference source</td><td class="d">Set 6 for frequency from built-in RS-485; default 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Keypad-1; 1 = Keypad-2; 2 = V1; 4 = V2; 5 = I2; 6 = Int 485; 8 = Field Bus; 9 = UserSeqLink; 12 = Pulse</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5888"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5888<small>doc 0h1701</small></td><td class="n">CM.01 Int485 station ID</td><td class="d">1-250, default 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5889"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5889<small>doc 0h1702</small></td><td class="n">CM.02 Int485 protocol</td><td class="d">Default 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Modbus-RTU; 2 = LS INV 485</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5890"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5890<small>doc 0h1703</small></td><td class="n">CM.03 Int485 baud rate</td><td class="d">Default 3 (9600).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 1200 bps; 1 = 2400 bps; 2 = 4800 bps; 3 = 9600 bps; 4 = 19200 bps; 5 = 38400 bps; 6 = 56000 bps; 7 = 115200 bps</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5891"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5891<small>doc 0h1704</small></td><td class="n">CM.04 Int485 frame</td><td class="d">Default 0 (8N1).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = D8/PN/S1; 1 = D8/PN/S2; 2 = D8/PE/S1; 3 = D8/PO/S1</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5892"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5892<small>doc 0h1705</small></td><td class="n">CM.05 Response delay</td><td class="d">Delay before the drive answers, 0-1000 ms; default 5.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6923"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6923<small>doc 0h1B0C</small></td><td class="n">Pr.12 Lost command mode</td><td class="d">Action on speed-command loss; default 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Free-run; 2 = Dec (Pr.07 time); 3 = Hold input; 4 = Hold output; 5 = Lost preset (Pr.14)</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Direct PDF from LS Electric&#x27;s Solution Square CDN: https://sftpssqblobcdn.blob.core.windows.net/prod/largefile/document/17912520084750/S100_Manual_English_V4.3.pdf (V4.3, listed on the document page with update date 2026-10-06).</li><li>Left out because the sign is not stated and the values can go negative: 0h0317 output torque, 0h0318/0h0319 and 0h0388/0h0389 PID reference/feedback, 0h0390-0h0395 torque reference/limits/bias, 0h0324-0h032B analog inputs and outputs (V1 can be bipolar), and 0h032D module temperature.</li><li>Left out: 0h032E/0h032F energy (0.1 kWh and MWh registers; how they combine is not described) and the parameter-group registers other than those needed for setup.</li><li>0h0305 and 0h0306 hold packed 4-bit and 8-bit fields rather than single flags; the &#x27;bits&#x27; entries name the lowest bit of each field.</li><li>Pr.13 Lost Cmd Time (0h1B0D, 0.1-120 s) is not included because its register scaling is not printed; set it on the keypad.</li><li>The frequency command registers (0h0005, 0h0380) are never stored, even with parameter save; to keep a frequency through a power cycle set dr.07 = 1 (Keypad-1), write dr.01 at 0h1101 and save with 0h03E0.</li><li>The iS5/iP5A/iV5/iG5A-compatible area (0h0000-0h001B: command frequency 0h0005, operation command 0h0006, status 0h000E and so on) is left out: the manual starts that area at 0h0000, which cannot exist under the minus-1 rule shown in its only example frame, so the offset for that legacy area is not settled by the manual. Use the S100 area at 0h0300+ instead.</li><li>The manual prints a scale of &#x27;0&#x27; for 0h0312 output rpm, 0h0313 feedback speed and the 0h0340-0h0345 time counters; this map reads that as zero decimal places (whole rpm, days, minutes).</li><li>CM.04 option 1 (D8/PN/S2, two stop bits) appears in the chapter 7 parameter description but not in the CM group function table.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the LS Electric LSLV-S100 AC drive (built-in RS-485 Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the LS Electric LSLV-S100 AC drive (built-in RS-485 Modbus RTU) have?</summary><p>This map lists 48 registers: 48 holding registers. 21 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the LS Electric LSLV-S100 AC drive (built-in RS-485 Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual prints communication addresses in hex (0h0300, 0h1103). Its only Modbus-RTU worked example writes Acc time (0x1103) and Dec time (0x1104) with starting address 0x1102, labelled &#x27;Starting Address -1 (0x1103-1)&#x27;, and the CRCs printed for that request (0x1202) and response (0xE534) are the correct CRCs for 0x1102, so the wire address is the printed address minus 1: 0h0380 frequency command is sent as 0x037F. The protocol text only says the starting address is the communication address; this map follows the worked frame. The manual states no different rule per area.</p></details><details><summary>What are the minimum Modbus registers to integrate the LS Electric LSLV-S100 AC drive (built-in RS-485 Modbus RTU)?</summary><p>Start with HR 897 Operation command (0h0382 operation command (run/stop/direction/reset)); HR 895 Frequency command (0h0380 frequency command, 0.01 Hz); HR 772 Inverter operation state (0h0305 operation state (ready/warning/fault, accel/decel, direction)); HR 784 Output frequency (0h0311 output frequency); HR 783 Output current (0h0310 output current); HR 788 DC link voltage (0h0315 DC link voltage); HR 815 Latch type trip information 1 (0h0330 latch trip flags); HR 819 Warning information (0h0334 warning flags).</p></details><details><summary>How do I enable Modbus control of the LS Electric LSLV-S100 AC drive (built-in RS-485 Modbus RTU)?</summary><p>CM.01 station ID (1-250, default 1), CM.02 = 0 Modbus-RTU (default), CM.03 baud (default 3 = 9600), CM.04 frame (default 0 = 8N1), CM.05 response delay (default 5 ms). For control set dr.06 Cmd Source = 3 (Int 485) and dr.07 Freq Ref Src = 6 (Int 485); on the 7-segment keypad these are the drv and Frq codes. Virtual inputs: assign functions in CM.70-CM.77 and set bits in 0h0385.</p></details><details><summary>What happens when the LS Electric LSLV-S100 AC drive (built-in RS-485 Modbus RTU) loses Modbus communication?</summary><p>Pr.12 Lost Cmd Mode (0 none by default, 1 free-run, 2 decelerate with Pr.07, 3 hold average input, 4 hold average output, 5 run at Pr.14) acts when communication has been lost for longer than Pr.13 Lost Cmd Time (0.1-120 s, default 1.0 s). Relay 1 can signal it with OU.31 = 13 (Lost Command); 0h0332 bit 2 and 0h0334 bit 3 flag it.</p></details><details><summary>Where is the official LS Electric LSLV-S100 AC drive (built-in RS-485 Modbus RTU) Modbus documentation?</summary><p>The source is S100 User Manual (LSLV-S100 AC Variable Speed Drive) (S100_Manual_English_V4.3), revision 2026-09, published free by LS Electric at https://sol.ls-electric.com/us/en/product/document/8652.</p></details></div>
<h2>Other variable frequency drives register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/schneider-electric/atv610" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Easy Altivar ATV610 (embedded Modbus serial)</h3><p>Easy Altivar ATV610 drives on the built-in Modbus serial port, per Communication Parameters file EAV64394 V1.6.</p><div class="meta">70 registers &middot; 38 writable &middot; RTU</div><span class="sr-only"> Also known as: ATV610, Altivar 610, Easy Altivar 610, Altivar Easy 610, ATV610U, ATV610D</span></a></li><li><a class="card" href="/modbus-register-maps/teco-westinghouse/e510-compact" data-row><span class="k">Variable frequency drive</span><h3>TECO-Westinghouse E510 Compact (E510N1) inverter (Modbus RTU/ASCII)</h3><p>TECO-Westinghouse E510 Compact (E510N1) inverters with the built-in RS-485 port (CON2), per communication addendum DOCUMENT-TECO-E510N1-AC002 Ver01 (2017-08).</p><div class="meta">15 registers &middot; 4 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: E510N1, E510s, TECO E510 Compact</span></a></li><li><a class="card" href="/modbus-register-maps/weg/cfw500" data-row><span class="k">Variable frequency drive</span><h3>WEG CFW500 frequency inverter (Modbus RTU)</h3><p>WEG CFW500 drives as a Modbus RTU slave on the RS-485 port of the plug-in module (Modbus RTU User&#x27;s Guide 10002253377 rev 04); parameter scaling from the V2.2X programming manual.</p><div class="meta">62 registers &middot; 30 writable &middot; RTU</div><span class="sr-only"> Also known as: CFW500 VFD, CFW500-IOS, CFW500-CRS485, CFW500-CUSB, CFW500-CRS232</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/hv600" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa HV600 HVAC fan and pump drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa HV600 drives using the built-in RS-485 port with H5-08 = 0 (MEMOBUS/Modbus), per technical reference SIEPC71061732 revision F.</p><div class="meta">40 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: CIPR-HV60, HV600 HVAC drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/v1000" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa V1000 AC drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa V1000 drives (CIMR-VU; 200 V single/three-phase and 400 V three-phase, 0.1-18.5 kW) using the built-in RS-422/485 MEMOBUS/Modbus terminals, per Technical Manual SIEP C710606 18F.</p><div class="meta">63 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-VU, V1000 Compact Vector Control Drive</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs180" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS180 machinery drive (embedded Modbus RTU)</h3><p>ACS180 drives running the machinery control program, built-in EIA-485 Modbus RTU terminal (embedded fieldbus, EFB), addressing mode 0 (default); firmware manual 3AXD50000467860 Rev D.</p><div class="meta">46 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS180-04, ACS180 machinery control program</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/vfds/">All variable frequency drives Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://sol.ls-electric.com/us/en/product/document/8652" rel="nofollow noopener" target="_blank">S100 User Manual (LSLV-S100 AC Variable Speed Drive) &middot; S100_Manual_English_V4.3 &middot; rev. 2026-09</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
