<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Lumel ND20LITE Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Lumel ND20LITE Modbus register map: 69 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/lumel/nd20lite">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Lumel ND20LITE Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Lumel ND20LITE Modbus register map: 69 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/lumel/nd20lite">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Lumel ND20LITE Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Lumel ND20LITE Modbus register map: 69 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/lumel/nd20lite",
   "url": "https://easymodbus.com/modbus-register-maps/lumel/nd20lite",
   "name": "Lumel ND20LITE Modbus Register List & Map | Easy Modbus",
   "description": "Lumel ND20LITE Modbus register map: 69 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/lumel/nd20lite#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/lumel/nd20lite#dataset",
   "name": "Lumel ND20LITE network parameter meter Modbus register map",
   "description": "The ND20LITE is a 96x96 panel meter for 3- and 1-phase networks with an RS-485 Modbus RTU port. Measured values are floats offered in several register areas; this map uses the 7000 area (two registers per value, high word first) for per-phase and total values, THD and energies, plus the 4000 area for comms settings, 32-bit energy counters and the status word. Lumel ND20LITE Modbus register map: 69 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/lumel/nd20lite",
   "keywords": [
    "Lumel ND20LITE network parameter meter Modbus register map",
    "Lumel ND20LITE network parameter meter Modbus registers",
    "Lumel Modbus map",
    "ND20LITE Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "ND20LITE Meter of network parameters - User's manual",
    "url": "https://www.lumel.com.pl/resources/Pliki%20do%20pobrania/ND20LITE/ND20LITE_user_manual.pdf",
    "author": {
     "@type": "Organization",
     "name": "Lumel"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Lumel ND20LITE network parameter meter",
    "brand": {
     "@type": "Brand",
     "name": "Lumel"
    },
    "category": "Power meter (panel network parameter meter)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/lumel/nd20lite.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/lumel/nd20lite.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Lumel ND20LITE network parameter meter have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 69 registers: 69 holding registers. 4 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Lumel ND20LITE network parameter meter Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Addresses are used as printed: the example frames read 4000 as 0x0FA0, 7000 as 0x1B58 and 6000 as 0x1770. The 'documented' field of float registers shows the table's 6xxx/7xxx pair; this map uses the 7xxx address."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Lumel ND20LITE network parameter meter use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Lumel ND20LITE network parameter meter?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 7000 Voltage of phase L1 (Voltage L1); HR 7002 Current in phase L1 (Current L1); HR 7046 3-phase active power (P1+P2+P3) (3-phase active power); HR 7052 Mean power factor (PF) (Mean power factor); HR 7056 Frequency (Frequency); HR 4038 Imported active energy (counter) (Imported active energy counter); HR 4050 Status register (Status bits)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Lumel ND20LITE network parameter meter?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus RTU is always on; set address, mode and baud from the menu or registers 4030-4032, then write 1 to 4033."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Lumel ND20LITE network parameter meter Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is ND20LITE Meter of network parameters - User's manual, published free by Lumel at https://www.lumel.com.pl/resources/Pliki%20do%20pobrania/ND20LITE/ND20LITE_user_manual.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Lumel",
     "item": "https://easymodbus.com/modbus-register-maps/lumel/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "ND20LITE network parameter meter",
     "item": "https://easymodbus.com/modbus-register-maps/lumel/nd20lite"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/lumel/">Lumel</a></li><li aria-current="page">ND20LITE network parameter meter</li></ol>
<p class="eyebrow">Power meter (panel network parameter meter) &middot; Modbus register map</p><h1><span class="mfr">Lumel</span> ND20LITE network parameter meter Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The ND20LITE is a 96x96 panel meter for 3- and 1-phase networks with an RS-485 Modbus RTU port. Measured values are floats offered in several register areas; this map uses the 7000 area (two registers per value, high word first) for per-phase and total values, THD and energies, plus the 4000 area for comms settings, 32-bit energy counters and the status word.</p>
<p>This page lists <strong>69 Modbus registers</strong> for the Lumel ND20LITE network parameter meter &mdash; 4 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Lumel&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/lumel/">Lumel</a></dd></div><div><dt>Model</dt><dd>ND20LITE network parameter meter</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Power meter (panel network parameter meter)</a></dd></div><div><dt>Registers</dt><dd>69 (4 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N2</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>ND20LITE</dd></div><div><dt>Source document</dt><dd><a href="https://www.lumel.com.pl/resources/Pliki%20do%20pobrania/ND20LITE/ND20LITE_user_manual.pdf" rel="nofollow noopener" target="_blank">ND20LITE Meter of network parameters - User&#x27;s manual</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/lumel/nd20lite.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/lumel/nd20lite.json">JSON</a>
  <a class="btn" href="https://www.lumel.com.pl/resources/Pliki%20do%20pobrania/ND20LITE/ND20LITE_user_manual.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Lumel ND20LITE network parameter meter</h2>
<div class="answer"><b>Integration in brief</b><p>Read holding registers (function 03 or 04) from 7000 for per-phase values, 7042-7064 for 3-phase totals and frequency, and 7100-7118 or 4038-4047 for energy. Floats are high word first in the 7000 area.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-7000">HR 7000</a></td><td class="n">Voltage of phase L1</td><td class="f">FLOAT32 ABCD</td><td>Voltage L1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-7002">HR 7002</a></td><td class="n">Current in phase L1</td><td class="f">FLOAT32 ABCD</td><td>Current L1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-7046">HR 7046</a></td><td class="n">3-phase active power (P1+P2+P3)</td><td class="f">FLOAT32 ABCD</td><td>3-phase active power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-7052">HR 7052</a></td><td class="n">Mean power factor (PF)</td><td class="f">FLOAT32 ABCD</td><td>Mean power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-7056">HR 7056</a></td><td class="n">Frequency</td><td class="f">FLOAT32 ABCD</td><td>Frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4038">HR 4038</a></td><td class="n">Imported active energy (counter)</td><td class="f">UINT32 ABCD</td><td>Imported active energy counter</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4050">HR 4050</a></td><td class="n">Status register</td><td class="f">BITMAP16</td><td>Status bits</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus RTU is always on; set address, mode and baud from the menu or registers 4030-4032, then write 1 to 4033.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>The 6000 area is low word first and the 7000 area high word first.</li><li>At most 41 32-bit or 82 16-bit registers per request.</li><li>Powers are in W, var and VA.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Factory settings: address 1, 9600 baud, RTU 8N2.</li><li>Maximum response time is 600 ms.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>ND20, ND20CT and ND20LITE use different register maps.</li></ul>
</section>
<h2 id="registers">Lumel ND20LITE network parameter meter Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>69</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">69 of 69 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Lumel ND20LITE network parameter meter Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-4030"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4030</td><td class="n">Modbus address</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4031"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4031</td><td class="n">Transmission mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 8N2; 1 = 8E1; 2 = 8O1; 3 = 8N1</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4032"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4032</td><td class="n">Baud rate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 4800; 1 = 9600; 2 = 19200; 3 = 38400</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4033"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4033</td><td class="n">Apply transmission settings</td><td class="d">Write 1 to make new address/mode/baud take effect.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4038"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4038<small>doc 4038-4039</small></td><td class="n">Imported active energy (counter)</td><td class="d">High register x 65536 + low register, in 0.1 units.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4040"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4040<small>doc 4040-4041</small></td><td class="n">Exported active energy (counter)</td><td class="d">High register x 65536 + low register, in 0.1 units.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4042"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4042<small>doc 4042-4043</small></td><td class="n">Reactive inductive energy (counter)</td><td class="d">High register x 65536 + low register, in 0.1 units.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4044"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4044<small>doc 4044-4045</small></td><td class="n">Reactive capacitive energy (counter)</td><td class="d">High register x 65536 + low register, in 0.1 units.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4046"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4046<small>doc 4046-4047</small></td><td class="n">Apparent energy (counter)</td><td class="d">High register x 65536 + low register, in 0.1 units.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4050"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4050</td><td class="n">Status register</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Relay output on; bit 2 = Voltage L1 too low; bit 3 = Voltage L2 too low; bit 4 = Voltage L3 too low; bit 5 = Voltage too low for frequency measurement; bit 6 = Frequency outside THD calculation range; bit 7 = Averaging interval not yet elapsed; bit 10 = Current range 5 A (0 = 1 A); bit 11 = Phase sequence error; bit 12 = Energy value error; bit 13 = Parameter value error; bit 14 = No or bad calibration; bit 15 = Non-volatile memory damaged</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4053"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4053</td><td class="n">Program version</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7000<small>doc 6000/7000</small></td><td class="n">Voltage of phase L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7002<small>doc 6002/7002</small></td><td class="n">Current in phase L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7004<small>doc 6004/7004</small></td><td class="n">Active power of phase L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7006<small>doc 6006/7006</small></td><td class="n">Reactive power of phase L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7008<small>doc 6008/7008</small></td><td class="n">Apparent power of phase L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7010<small>doc 6010/7010</small></td><td class="n">Power factor (PF) of phase L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7012"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7012<small>doc 6012/7012</small></td><td class="n">Tg phi factor L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7014"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7014<small>doc 6014/7014</small></td><td class="n">Voltage of phase L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7016<small>doc 6016/7016</small></td><td class="n">Current in phase L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7018"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7018<small>doc 6018/7018</small></td><td class="n">Active power of phase L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7020"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7020<small>doc 6020/7020</small></td><td class="n">Reactive power of phase L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7022"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7022<small>doc 6022/7022</small></td><td class="n">Apparent power of phase L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7024"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7024<small>doc 6024/7024</small></td><td class="n">Power factor (PF) of phase L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7026"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7026<small>doc 6026/7026</small></td><td class="n">Tg phi factor L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7028"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7028<small>doc 6028/7028</small></td><td class="n">Voltage of phase L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7030"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7030<small>doc 6030/7030</small></td><td class="n">Current in phase L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7032"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7032<small>doc 6032/7032</small></td><td class="n">Active power of phase L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7034"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7034<small>doc 6034/7034</small></td><td class="n">Reactive power of phase L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7036"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7036<small>doc 6036/7036</small></td><td class="n">Apparent power of phase L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7038"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7038<small>doc 6038/7038</small></td><td class="n">Power factor (PF) of phase L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7040"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7040<small>doc 6040/7040</small></td><td class="n">Tg phi factor L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7042"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7042<small>doc 6042/7042</small></td><td class="n">Mean 3-phase voltage</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7044"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7044<small>doc 6044/7044</small></td><td class="n">Mean 3-phase current</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7046"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7046<small>doc 6046/7046</small></td><td class="n">3-phase active power (P1+P2+P3)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7048"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7048<small>doc 6048/7048</small></td><td class="n">3-phase reactive power (Q1+Q2+Q3)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7050"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7050<small>doc 6050/7050</small></td><td class="n">3-phase apparent power (S1+S2+S3)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7052"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7052<small>doc 6052/7052</small></td><td class="n">Mean power factor (PF)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7056"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7056<small>doc 6056/7056</small></td><td class="n">Frequency</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7058"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7058<small>doc 6058/7058</small></td><td class="n">Phase-to-phase voltage L1-2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7060"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7060<small>doc 6060/7060</small></td><td class="n">Phase-to-phase voltage L2-3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7062"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7062<small>doc 6062/7062</small></td><td class="n">Phase-to-phase voltage L3-1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7064"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7064<small>doc 6064/7064</small></td><td class="n">Mean phase-to-phase voltage</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7066"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7066<small>doc 6066/7066</small></td><td class="n">3-phase 15/30/60-minute active power (P1+P2+P3)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7068"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7068<small>doc 6068/7068</small></td><td class="n">THD U1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7070"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7070<small>doc 6070/7070</small></td><td class="n">THD U2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7072"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7072<small>doc 6072/7072</small></td><td class="n">THD U3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7074"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7074<small>doc 6074/7074</small></td><td class="n">THD U mean</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7076"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7076<small>doc 6076/7076</small></td><td class="n">THD I1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7078"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7078<small>doc 6078/7078</small></td><td class="n">THD I2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7080"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7080<small>doc 6080/7080</small></td><td class="n">THD I3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7082"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7082<small>doc 6082/7082</small></td><td class="n">Cosinus of angle between U1 and I1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7084"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7084<small>doc 6084/7084</small></td><td class="n">Cosinus of angle between U2 and I2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7088"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7088<small>doc 6088/7088</small></td><td class="n">Cosinus of angle between U3 and I3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7090"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7090<small>doc 6090/7090</small></td><td class="n">3-phase mean cosinus</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7092"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7092<small>doc 6092/7092</small></td><td class="n">Angle between U1 and I1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7094"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7094<small>doc 6094/7094</small></td><td class="n">Angle between U2 and I2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7096"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7096<small>doc 6096/7096</small></td><td class="n">Angle between U3 and I3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7098"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7098<small>doc 6098/7098</small></td><td class="n">Neutral current (calculated from vectors)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7100<small>doc 6100/7100</small></td><td class="n">Imported active energy overflows</td><td class="d">Counts 100 MWh (100 Mvarh/MVAh) roll-overs of the next register.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>100 MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7102<small>doc 6102/7102</small></td><td class="n">Imported active energy</td><td class="d">Counter up to 99999.9; add 100000 x the overflow register.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7104<small>doc 6104/7104</small></td><td class="n">Exported active energy overflows</td><td class="d">Counts 100 MWh (100 Mvarh/MVAh) roll-overs of the next register.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>100 MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7106<small>doc 6106/7106</small></td><td class="n">Exported active energy</td><td class="d">Counter up to 99999.9; add 100000 x the overflow register.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7108<small>doc 6108/7108</small></td><td class="n">Reactive inductive energy overflows</td><td class="d">Counts 100 MWh (100 Mvarh/MVAh) roll-overs of the next register.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>100 Mvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7110<small>doc 6110/7110</small></td><td class="n">Reactive inductive energy</td><td class="d">Counter up to 99999.9; add 100000 x the overflow register.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7112<small>doc 6112/7112</small></td><td class="n">Reactive capacitive energy overflows</td><td class="d">Counts 100 MWh (100 Mvarh/MVAh) roll-overs of the next register.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>100 Mvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7114"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7114<small>doc 6114/7114</small></td><td class="n">Reactive capacitive energy</td><td class="d">Counter up to 99999.9; add 100000 x the overflow register.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7116"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7116<small>doc 6116/7116</small></td><td class="n">Apparent energy overflows</td><td class="d">Counts 100 MWh (100 Mvarh/MVAh) roll-overs of the next register.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>100 MVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7118"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7118<small>doc 6118/7118</small></td><td class="n">Apparent energy</td><td class="d">Counter up to 99999.9; add 100000 x the overflow register.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Byte order: the area table gives 7000-7319 as bytes 3-2-1-0 and 6000-6319 as 1-0-3-2; example 2 returns 41 20 00 00 (10.0) from 7000 and example 3 returns 00 00 41 20 from 6000, so the 7000 area is high word first (ABCD).</li><li>Energy counters 4038-4047 follow the manual&#x27;s formula (high x 65536 + low) / 10.</li><li>Left out: the min/max area from 7140, 7054 (labelled a phase L1 value inside the 3-phase block), 4057 (its value list prints 3Ph/4W twice), 7120-7138 (reserved, time and &#x27;utilized ordered power&#x27; printed with unit V), 7086/7543 which the table skips, the alarm and display setup registers, and 4061 status 2.</li><li>Table 10 shows which values exist in 3Ph/4W, 3Ph/3W and 1Ph/2W modes; per-phase values are not valid in 3-wire mode.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Lumel ND20LITE network parameter meter</h2><div class="faq"><details open><summary>What Modbus registers does the Lumel ND20LITE network parameter meter have?</summary><p>This map lists 69 registers: 69 holding registers. 4 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Lumel ND20LITE network parameter meter Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Addresses are used as printed: the example frames read 4000 as 0x0FA0, 7000 as 0x1B58 and 6000 as 0x1770. The &#x27;documented&#x27; field of float registers shows the table&#x27;s 6xxx/7xxx pair; this map uses the 7xxx address.</p></details><details><summary>What byte order does the Lumel ND20LITE network parameter meter use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Lumel ND20LITE network parameter meter?</summary><p>Start with HR 7000 Voltage of phase L1 (Voltage L1); HR 7002 Current in phase L1 (Current L1); HR 7046 3-phase active power (P1+P2+P3) (3-phase active power); HR 7052 Mean power factor (PF) (Mean power factor); HR 7056 Frequency (Frequency); HR 4038 Imported active energy (counter) (Imported active energy counter); HR 4050 Status register (Status bits).</p></details><details><summary>How do I enable Modbus control of the Lumel ND20LITE network parameter meter?</summary><p>Modbus RTU is always on; set address, mode and baud from the menu or registers 4030-4032, then write 1 to 4033.</p></details><details><summary>Where is the official Lumel ND20LITE network parameter meter Modbus documentation?</summary><p>The source is ND20LITE Meter of network parameters - User&#x27;s manual, published free by Lumel at https://www.lumel.com.pl/resources/Pliki%20do%20pobrania/ND20LITE/ND20LITE_user_manual.pdf.</p></details></div>
<h2>More Lumel Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/lumel/nd20" data-row><span class="k">Power meter (panel network parameter meter)</span><h3>Lumel ND20 network parameter meter</h3><p>Lumel ND20 panel meter per the ND20 user&#x27;s manual; registers 4056-4061 need firmware 1.09 or later and are not listed here.</p><div class="meta">74 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: ND20, ND20-xxxx</span></a></li><li><a class="card" href="/modbus-register-maps/lumel/nd31lite" data-row><span class="k">Power meter (panel network parameter meter)</span><h3>Lumel ND31LITE network parameter meter</h3><p>Lumel ND31LITE panel meter with RS-485 Modbus RTU, per user manual ND31LITE-09.</p><div class="meta">66 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: ND31LITE</span></a></li><li><a class="card" href="/modbus-register-maps/lumel/nmid10" data-row><span class="k">Energy meter (DIN-rail, single-phase, MID)</span><h3>Lumel NMID08 / NMID09 / NMID10 single-phase energy meter</h3><p>Modbus RTU versions of the NMID08 (1/5 A CT), NMID09 (100 mA CT) and NMID10 (100 A direct) meters; the LITE and MBUS versions have no Modbus port.</p><div class="meta">88 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: NMID08, NMID09, NMID10</span></a></li><li><a class="card" href="/modbus-register-maps/lumel/nmid12" data-row><span class="k">Energy meter (DIN-rail, single-phase, MID)</span><h3>Lumel NMID11 / NMID12 / NMID13 single-phase energy meter</h3><p>Modbus RTU versions of the NMID11, NMID12 and NMID13 meters (NMID11/NMID13 are the CT-connected models); the LITE and MBUS versions have no Modbus port.</p><div class="meta">86 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: NMID11, NMID12, NMID13</span></a></li><li><a class="card" href="/modbus-register-maps/lumel/nmid32" data-row><span class="k">Energy meter (DIN-rail, three-phase, MID)</span><h3>Lumel NMID31 / NMID32 three-phase energy meter</h3><p>Lumel NMID31 and NMID32 DIN-rail single/three-phase energy meters with RS-485 Modbus RTU, per their interface manual.</p><div class="meta">80 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: NMID31, NMID32</span></a></li><li><a class="card" href="/modbus-register-maps/lumel/nr10plus" data-row><span class="k">Energy meter (DIN-rail, single-phase)</span><h3>Lumel NR10PLUS single-phase energy meter</h3><p>Lumel NR10PLUS single-phase DIN-rail meter with RS-485 Modbus RTU, per its user manual.</p><div class="meta">102 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: NR10PLUS</span></a></li><li><a class="card" href="/modbus-register-maps/lumel/nr30" data-row><span class="k">Power meter (DIN-rail network meter)</span><h3>Lumel NR30 DIN-rail power network meter</h3><p>Lumel NR30 rail-mounted 3-phase meter (RS-485 Modbus RTU; Ethernet versions also offer Modbus TCP), per manual NR30-09E_R1.</p><div class="meta">65 registers &middot; 3 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: NR30</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/measurlogic/dts" data-row><span class="k">Energy meter</span><h3>Measurlogic DTS family energy sub-meters (DTS 101/105/305/310/SMX/SKT/DC)</h3><p>Measurlogic DTS AC and DC sub-meters and transducers with Modbus RTU or Modbus TCP, per DTS Modbus Map version 2.7U (Oct 2012). Registers depend on model and wiring.</p><div class="meta">78 registers &middot; 8 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: DTS 101, DTS 105, DTS 305, DTS 310, DTS SMX, DTS SKT, DTS DC</span></a></li><li><a class="card" href="/modbus-register-maps/panasonic/kw9m" data-row><span class="k">Energy meter (multi-circuit power monitor)</span><h3>Panasonic KW9M Eco-POWER METER</h3><p>Panasonic KW9M (AKW91110) with the Modbus RTU protocol selected, user manual WUME-KW9M-10.</p><div class="meta">184 registers &middot; 62 writable &middot; RTU</div><span class="sr-only"> Also known as: AKW91110</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-ec43xx-er43xx" data-row><span class="k">Energy meter</span><h3>Rishabh Instruments RISH EC43xx / ER43xx DIN-rail energy meters</h3><p>Rishabh RISH EC43xx and ER43xx DIN-rail digital energy meters with RS-485 Modbus, per interface definition DMAN-00IM-09xx Rev. F (11/25).</p><div class="meta">132 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: EC4311, EC4321, ER4311, ER4321, RISH EC43X1, EC43XX, ER43XX</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-lm1360-plus-rj12" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH LM1360+ RJ12 smart energy meter</h3><p>Rishabh RISH LM1360 PLUS RJ12 smart energy meters (RJ12 CT inputs) with RS-485 Modbus, per interface definition DMAN-00IM-0923 Rev. A (01/2026).</p><div class="meta">367 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH LM 1360+, LM1360 PLUS RJ12, LM1360+</span></a></li><li><a class="card" href="/modbus-register-maps/satec/em133-r" data-row><span class="k">Energy meter (multifunction)</span><h3>SATEC EM133-R residential multifunction meter</h3><p>SATEC EM133-R (and EM133-XM) multifunction meters, per Modbus reference guide BG0520 Rev. A6 (Oct 2018).</p><div class="meta">104 registers &middot; 13 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: EM133, EM133-R, EM133-XM, SATEC EM133</span></a></li><li><a class="card" href="/modbus-register-maps/senva/em-rs485" data-row><span class="k">Energy meter</span><h3>Senva EM-RS485 networked energy meter (Modbus RTU/ASCII)</h3><p>Senva EM-RS485 three-phase energy meters with Senva CVT sensors, firmware v1.1.2, Modbus Protocol Guide 154-0023-0B (2017-04-10).</p><div class="meta">83 registers &middot; 18 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: EM-RS485, Senva EM-RS485, Senva protocol energy meter</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.lumel.com.pl/resources/Pliki%20do%20pobrania/ND20LITE/ND20LITE_user_manual.pdf" rel="nofollow noopener" target="_blank">ND20LITE Meter of network parameters - User&#x27;s manual</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
