{
 "manufacturer": "Lumel",
 "manufacturer_slug": "lumel",
 "model": "ND20LITE network parameter meter",
 "model_slug": "nd20lite",
 "short_model": "ND20LITE",
 "aliases": [
  "ND20LITE"
 ],
 "equipment_type": "Power meter (panel network parameter meter)",
 "applies_to": "Lumel ND20LITE 96x96 panel meter with RS-485 Modbus RTU (not the ND20 or ND20CT, which have their own maps).",
 "summary": "The ND20LITE is a 96x96 panel meter for 3- and 1-phase networks with an RS-485 Modbus RTU port. Measured values are floats offered in several register areas; this map uses the 7000 area (two registers per value, high word first) for per-phase and total values, THD and energies, plus the 4000 area for comms settings, 32-bit energy counters and the status word.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": 1,
  "baud": 9600,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": 2,
  "tcp_port": null
 },
 "addressing": {
  "convention": "0-based",
  "note": "Addresses are used as printed: the example frames read 4000 as 0x0FA0, 7000 as 0x1B58 and 6000 as 0x1770. The 'documented' field of float registers shows the table's 6xxx/7xxx pair; this map uses the 7xxx address."
 },
 "default_word_order": "ABCD",
 "firmware": null,
 "source": {
  "title": "ND20LITE Meter of network parameters - User's manual",
  "doc_number": null,
  "revision_date": null,
  "url": "https://www.lumel.com.pl/resources/Pliki%20do%20pobrania/ND20LITE/ND20LITE_user_manual.pdf",
  "pages": "Serial interface and example frames pp. 35-38; Table 8 register areas p. 39; Table 9 (4000 area) pp. 40-44; status bits p. 45; Table 10 floats pp. 47-55 (printed page numbers)"
 },
 "notes": [
  "Byte order: the area table gives 7000-7319 as bytes 3-2-1-0 and 6000-6319 as 1-0-3-2; example 2 returns 41 20 00 00 (10.0) from 7000 and example 3 returns 00 00 41 20 from 6000, so the 7000 area is high word first (ABCD).",
  "Energy counters 4038-4047 follow the manual's formula (high x 65536 + low) / 10.",
  "Left out: the min/max area from 7140, 7054 (labelled a phase L1 value inside the 3-phase block), 4057 (its value list prints 3Ph/4W twice), 7120-7138 (reserved, time and 'utilized ordered power' printed with unit V), 7086/7543 which the table skips, the alarm and display setup registers, and 4061 status 2.",
  "Table 10 shows which values exist in 3Ph/4W, 3Ph/3W and 1Ph/2W modes; per-phase values are not valid in 3-wire mode."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 4030,
   "documented": "4030",
   "name": "Modbus address",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4031,
   "documented": "4031",
   "name": "Transmission mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "8N2",
    "1": "8E1",
    "2": "8O1",
    "3": "8N1"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4032,
   "documented": "4032",
   "name": "Baud rate",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "4800",
    "1": "9600",
    "2": "19200",
    "3": "38400"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4033,
   "documented": "4033",
   "name": "Apply transmission settings",
   "description": "Write 1 to make new address/mode/baud take effect.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4038,
   "documented": "4038-4039",
   "name": "Imported active energy (counter)",
   "description": "High register x 65536 + low register, in 0.1 units.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4040,
   "documented": "4040-4041",
   "name": "Exported active energy (counter)",
   "description": "High register x 65536 + low register, in 0.1 units.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4042,
   "documented": "4042-4043",
   "name": "Reactive inductive energy (counter)",
   "description": "High register x 65536 + low register, in 0.1 units.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4044,
   "documented": "4044-4045",
   "name": "Reactive capacitive energy (counter)",
   "description": "High register x 65536 + low register, in 0.1 units.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4046,
   "documented": "4046-4047",
   "name": "Apparent energy (counter)",
   "description": "High register x 65536 + low register, in 0.1 units.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "kVAh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4050,
   "documented": "4050",
   "name": "Status register",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Relay output on",
    "2": "Voltage L1 too low",
    "3": "Voltage L2 too low",
    "4": "Voltage L3 too low",
    "5": "Voltage too low for frequency measurement",
    "6": "Frequency outside THD calculation range",
    "7": "Averaging interval not yet elapsed",
    "10": "Current range 5 A (0 = 1 A)",
    "11": "Phase sequence error",
    "12": "Energy value error",
    "13": "Parameter value error",
    "14": "No or bad calibration",
    "15": "Non-volatile memory damaged"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4053,
   "documented": "4053",
   "name": "Program version",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7000,
   "documented": "6000/7000",
   "name": "Voltage of phase L1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7002,
   "documented": "6002/7002",
   "name": "Current in phase L1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7004,
   "documented": "6004/7004",
   "name": "Active power of phase L1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7006,
   "documented": "6006/7006",
   "name": "Reactive power of phase L1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "var",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7008,
   "documented": "6008/7008",
   "name": "Apparent power of phase L1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7010,
   "documented": "6010/7010",
   "name": "Power factor (PF) of phase L1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7012,
   "documented": "6012/7012",
   "name": "Tg phi factor L1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7014,
   "documented": "6014/7014",
   "name": "Voltage of phase L2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7016,
   "documented": "6016/7016",
   "name": "Current in phase L2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7018,
   "documented": "6018/7018",
   "name": "Active power of phase L2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7020,
   "documented": "6020/7020",
   "name": "Reactive power of phase L2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "var",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7022,
   "documented": "6022/7022",
   "name": "Apparent power of phase L2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7024,
   "documented": "6024/7024",
   "name": "Power factor (PF) of phase L2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7026,
   "documented": "6026/7026",
   "name": "Tg phi factor L2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7028,
   "documented": "6028/7028",
   "name": "Voltage of phase L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7030,
   "documented": "6030/7030",
   "name": "Current in phase L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7032,
   "documented": "6032/7032",
   "name": "Active power of phase L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7034,
   "documented": "6034/7034",
   "name": "Reactive power of phase L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "var",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7036,
   "documented": "6036/7036",
   "name": "Apparent power of phase L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7038,
   "documented": "6038/7038",
   "name": "Power factor (PF) of phase L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7040,
   "documented": "6040/7040",
   "name": "Tg phi factor L3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7042,
   "documented": "6042/7042",
   "name": "Mean 3-phase voltage",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7044,
   "documented": "6044/7044",
   "name": "Mean 3-phase current",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7046,
   "documented": "6046/7046",
   "name": "3-phase active power (P1+P2+P3)",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7048,
   "documented": "6048/7048",
   "name": "3-phase reactive power (Q1+Q2+Q3)",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "var",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7050,
   "documented": "6050/7050",
   "name": "3-phase apparent power (S1+S2+S3)",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "VA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7052,
   "documented": "6052/7052",
   "name": "Mean power factor (PF)",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7056,
   "documented": "6056/7056",
   "name": "Frequency",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7058,
   "documented": "6058/7058",
   "name": "Phase-to-phase voltage L1-2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7060,
   "documented": "6060/7060",
   "name": "Phase-to-phase voltage L2-3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7062,
   "documented": "6062/7062",
   "name": "Phase-to-phase voltage L3-1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7064,
   "documented": "6064/7064",
   "name": "Mean phase-to-phase voltage",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7066,
   "documented": "6066/7066",
   "name": "3-phase 15/30/60-minute active power (P1+P2+P3)",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7068,
   "documented": "6068/7068",
   "name": "THD U1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7070,
   "documented": "6070/7070",
   "name": "THD U2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7072,
   "documented": "6072/7072",
   "name": "THD U3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7074,
   "documented": "6074/7074",
   "name": "THD U mean",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7076,
   "documented": "6076/7076",
   "name": "THD I1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7078,
   "documented": "6078/7078",
   "name": "THD I2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7080,
   "documented": "6080/7080",
   "name": "THD I3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7082,
   "documented": "6082/7082",
   "name": "Cosinus of angle between U1 and I1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7084,
   "documented": "6084/7084",
   "name": "Cosinus of angle between U2 and I2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7088,
   "documented": "6088/7088",
   "name": "Cosinus of angle between U3 and I3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7090,
   "documented": "6090/7090",
   "name": "3-phase mean cosinus",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7092,
   "documented": "6092/7092",
   "name": "Angle between U1 and I1",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "°",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7094,
   "documented": "6094/7094",
   "name": "Angle between U2 and I2",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "°",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7096,
   "documented": "6096/7096",
   "name": "Angle between U3 and I3",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "°",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7098,
   "documented": "6098/7098",
   "name": "Neutral current (calculated from vectors)",
   "description": "",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7100,
   "documented": "6100/7100",
   "name": "Imported active energy overflows",
   "description": "Counts 100 MWh (100 Mvarh/MVAh) roll-overs of the next register.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "100 MWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7102,
   "documented": "6102/7102",
   "name": "Imported active energy",
   "description": "Counter up to 99999.9; add 100000 x the overflow register.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7104,
   "documented": "6104/7104",
   "name": "Exported active energy overflows",
   "description": "Counts 100 MWh (100 Mvarh/MVAh) roll-overs of the next register.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "100 MWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7106,
   "documented": "6106/7106",
   "name": "Exported active energy",
   "description": "Counter up to 99999.9; add 100000 x the overflow register.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7108,
   "documented": "6108/7108",
   "name": "Reactive inductive energy overflows",
   "description": "Counts 100 MWh (100 Mvarh/MVAh) roll-overs of the next register.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "100 Mvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7110,
   "documented": "6110/7110",
   "name": "Reactive inductive energy",
   "description": "Counter up to 99999.9; add 100000 x the overflow register.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7112,
   "documented": "6112/7112",
   "name": "Reactive capacitive energy overflows",
   "description": "Counts 100 MWh (100 Mvarh/MVAh) roll-overs of the next register.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "100 Mvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7114,
   "documented": "6114/7114",
   "name": "Reactive capacitive energy",
   "description": "Counter up to 99999.9; add 100000 x the overflow register.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7116,
   "documented": "6116/7116",
   "name": "Apparent energy overflows",
   "description": "Counts 100 MWh (100 Mvarh/MVAh) roll-overs of the next register.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "100 MVAh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7118,
   "documented": "6118/7118",
   "name": "Apparent energy",
   "description": "Counter up to 99999.9; add 100000 x the overflow register.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kVAh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Read holding registers (function 03 or 04) from 7000 for per-phase values, 7042-7064 for 3-phase totals and frequency, and 7100-7118 or 4038-4047 for energy. Floats are high word first in the 7000 area.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 7000,
    "why": "Voltage L1"
   },
   {
    "table": "holding_register",
    "address": 7002,
    "why": "Current L1"
   },
   {
    "table": "holding_register",
    "address": 7046,
    "why": "3-phase active power"
   },
   {
    "table": "holding_register",
    "address": 7052,
    "why": "Mean power factor"
   },
   {
    "table": "holding_register",
    "address": 7056,
    "why": "Frequency"
   },
   {
    "table": "holding_register",
    "address": 4038,
    "why": "Imported active energy counter"
   },
   {
    "table": "holding_register",
    "address": 4050,
    "why": "Status bits"
   }
  ],
  "enable": "Modbus RTU is always on; set address, mode and baud from the menu or registers 4030-4032, then write 1 to 4033.",
  "watchdog": null,
  "quirks": [
   "The 6000 area is low word first and the 7000 area high word first.",
   "At most 41 32-bit or 82 16-bit registers per request.",
   "Powers are in W, var and VA."
  ],
  "setup": [
   "Factory settings: address 1, 9600 baud, RTU 8N2.",
   "Maximum response time is 600 ms."
  ],
  "gotchas": [
   "ND20, ND20CT and ND20LITE use different register maps."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/lumel/nd20lite",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
