<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Lumel ND31LITE Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Lumel ND31LITE Modbus register map: 66 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/lumel/nd31lite">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Lumel ND31LITE Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Lumel ND31LITE Modbus register map: 66 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/lumel/nd31lite">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Lumel ND31LITE Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Lumel ND31LITE Modbus register map: 66 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/lumel/nd31lite",
   "url": "https://easymodbus.com/modbus-register-maps/lumel/nd31lite",
   "name": "Lumel ND31LITE Modbus Register List & Map | Easy Modbus",
   "description": "Lumel ND31LITE Modbus register map: 66 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/lumel/nd31lite#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/lumel/nd31lite#dataset",
   "name": "Lumel ND31LITE network parameter meter Modbus register map",
   "description": "The ND31LITE is a 96x96 panel meter for 3- and 1-phase networks with RS-485 Modbus RTU. Its fixed measurement list is offered as floats in several areas; this map uses the 8000 area (two registers per value, high word first), plus comms settings, status words and the 32-bit energy counters from the 4000/4400 areas. Lumel ND31LITE Modbus register map: 66 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/lumel/nd31lite",
   "keywords": [
    "Lumel ND31LITE network parameter meter Modbus register map",
    "Lumel ND31LITE network parameter meter Modbus registers",
    "Lumel Modbus map",
    "ND31LITE Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "ND31LITE Network parameter meter - User manual",
    "url": "https://www.lumel.com.pl/resources/Pliki%20do%20pobrania/ND31Lite/ND31LITE_user_manual.pdf",
    "author": {
     "@type": "Organization",
     "name": "Lumel"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Lumel ND31LITE network parameter meter",
    "brand": {
     "@type": "Brand",
     "name": "Lumel"
    },
    "category": "Power meter (panel network parameter meter)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/lumel/nd31lite.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/lumel/nd31lite.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Lumel ND31LITE network parameter meter have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 66 registers: 66 holding registers. 4 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Lumel ND31LITE network parameter meter Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Addresses are used as printed: the example frames read 7000 as 0x1B58, 6000 as 0x1770 and 4000 as 0x0FA0. Float registers show the table's 6xxx/8xxx pair in 'documented'; this map uses the 8xxx address."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Lumel ND31LITE network parameter meter use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Lumel ND31LITE network parameter meter?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 8000 L1 phase voltage (L1 voltage); HR 8002 L1 phase current (L1 current); HR 8058 3-phase active power (P1+P2+P3) (3-phase active power); HR 8064 3-phase power factor (P/S) (3-phase power factor); HR 8072 Frequency (Frequency); HR 4426 Active import energy (counter) (Active import energy counter); HR 4415 Status 1 (Status 1)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Lumel ND31LITE network parameter meter?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus RTU is always on; set address, mode and baud from the menu or registers 4100-4102, then write 1 to 4104."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Lumel ND31LITE network parameter meter Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is ND31LITE Network parameter meter - User manual (ND31LITE-09), published free by Lumel at https://www.lumel.com.pl/resources/Pliki%20do%20pobrania/ND31Lite/ND31LITE_user_manual.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Lumel",
     "item": "https://easymodbus.com/modbus-register-maps/lumel/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "ND31LITE network parameter meter",
     "item": "https://easymodbus.com/modbus-register-maps/lumel/nd31lite"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/lumel/">Lumel</a></li><li aria-current="page">ND31LITE network parameter meter</li></ol>
<p class="eyebrow">Power meter (panel network parameter meter) &middot; Modbus register map</p><h1><span class="mfr">Lumel</span> ND31LITE network parameter meter Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The ND31LITE is a 96x96 panel meter for 3- and 1-phase networks with RS-485 Modbus RTU. Its fixed measurement list is offered as floats in several areas; this map uses the 8000 area (two registers per value, high word first), plus comms settings, status words and the 32-bit energy counters from the 4000/4400 areas.</p>
<p>This page lists <strong>66 Modbus registers</strong> for the Lumel ND31LITE network parameter meter &mdash; 4 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Lumel&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/lumel/">Lumel</a></dd></div><div><dt>Model</dt><dd>ND31LITE network parameter meter</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Power meter (panel network parameter meter)</a></dd></div><div><dt>Registers</dt><dd>66 (4 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N2</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>ND31LITE</dd></div><div><dt>Source document</dt><dd><a href="https://www.lumel.com.pl/resources/Pliki%20do%20pobrania/ND31Lite/ND31LITE_user_manual.pdf" rel="nofollow noopener" target="_blank">ND31LITE Network parameter meter - User manual &middot; ND31LITE-09</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/lumel/nd31lite.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/lumel/nd31lite.json">JSON</a>
  <a class="btn" href="https://www.lumel.com.pl/resources/Pliki%20do%20pobrania/ND31Lite/ND31LITE_user_manual.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Lumel ND31LITE network parameter meter</h2>
<div class="answer"><b>Integration in brief</b><p>Read holding registers from 8000 (function 03 or 04): 3 x 9 per-phase values, then 3-phase totals at 8054-8066, frequency at 8072 and energies from 8090. Floats are high word first in the 8000 area.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-8000">HR 8000</a></td><td class="n">L1 phase voltage</td><td class="f">FLOAT32 ABCD</td><td>L1 voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8002">HR 8002</a></td><td class="n">L1 phase current</td><td class="f">FLOAT32 ABCD</td><td>L1 current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8058">HR 8058</a></td><td class="n">3-phase active power (P1+P2+P3)</td><td class="f">FLOAT32 ABCD</td><td>3-phase active power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8064">HR 8064</a></td><td class="n">3-phase power factor (P/S)</td><td class="f">FLOAT32 ABCD</td><td>3-phase power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8072">HR 8072</a></td><td class="n">Frequency</td><td class="f">FLOAT32 ABCD</td><td>Frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4426">HR 4426</a></td><td class="n">Active import energy (counter)</td><td class="f">UINT32 ABCD</td><td>Active import energy counter</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4415">HR 4415</a></td><td class="n">Status 1</td><td class="f">BITMAP16</td><td>Status 1</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus RTU is always on; set address, mode and baud from the menu or registers 4100-4102, then write 1 to 4104.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>The 6000 area is low word first and the 8000 area high word first.</li><li>Powers are in W, var and VA.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Factory settings: address 1, 9600 baud, RTU 8N2.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>7000-7118 is not a fixed map on this meter: it returns whatever was programmed in 4200-4259.</li></ul>
</section>
<h2 id="registers">Lumel ND31LITE network parameter meter Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>66</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">66 of 66 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Lumel ND31LITE network parameter meter Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-4100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4100</td><td class="n">Modbus address</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4101</td><td class="n">Transmission mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 8N2; 1 = 8E1; 2 = 8O1; 3 = 8N1</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4102</td><td class="n">Baud rate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 4800; 1 = 9600; 2 = 19200; 3 = 38400; 4 = 57600; 5 = 115200</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4104</td><td class="n">Apply transmission settings</td><td class="d">Write 1 to make new address/mode/baud take effect.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4403"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4403</td><td class="n">Program version</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4415"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4415</td><td class="n">Status 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = RTC battery used up; bit 5 = Supervisory relay register error; bit 7 = Phase sequence error; bit 8 = Energy value error; bit 9 = Programmable readout group register error; bit 10 = Display screen register error; bit 11 = Configuration register error; bit 13 = Output not calibrated; bit 14 = Input not calibrated; bit 15 = FRAM memory damage</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4416"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4416</td><td class="n">Status 2 (alarms)</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1 active; bit 4 = Alarm 1 signalled; bit 8 = Alarm 2 active; bit 12 = Alarm 2 signalled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4426"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4426<small>doc 4426-4427</small></td><td class="n">Active import energy (counter)</td><td class="d">High register x 65536 + low register, in 0.01 units.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4428"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4428<small>doc 4428-4429</small></td><td class="n">Active export energy (counter)</td><td class="d">High register x 65536 + low register, in 0.01 units.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4430"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4430<small>doc 4430-4431</small></td><td class="n">Reactive inductive energy (counter)</td><td class="d">High register x 65536 + low register, in 0.01 units.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4432"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4432<small>doc 4432-4433</small></td><td class="n">Reactive capacitive energy (counter)</td><td class="d">High register x 65536 + low register, in 0.01 units.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4434"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4434<small>doc 4434-4435</small></td><td class="n">Apparent energy (counter)</td><td class="d">High register x 65536 + low register, in 0.01 units.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8000<small>doc 6000/8000</small></td><td class="n">L1 phase voltage</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8002<small>doc 6002/8002</small></td><td class="n">L1 phase current</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8004<small>doc 6004/8004</small></td><td class="n">L1 phase active power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8006<small>doc 6006/8006</small></td><td class="n">L1 phase reactive power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8008<small>doc 6008/8008</small></td><td class="n">L1 phase apparent power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8010<small>doc 6010/8010</small></td><td class="n">L1 power factor (P1/S1)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8012"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8012<small>doc 6012/8012</small></td><td class="n">L1 tg phi (Q1/P1)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8014"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8014<small>doc 6014/8014</small></td><td class="n">THD U1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8016<small>doc 6016/8016</small></td><td class="n">THD I1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8018"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8018<small>doc 6018/8018</small></td><td class="n">L2 phase voltage</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8020"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8020<small>doc 6020/8020</small></td><td class="n">L2 phase current</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8022"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8022<small>doc 6022/8022</small></td><td class="n">L2 phase active power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8024"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8024<small>doc 6024/8024</small></td><td class="n">L2 phase reactive power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8026"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8026<small>doc 6026/8026</small></td><td class="n">L2 phase apparent power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8028"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8028<small>doc 6028/8028</small></td><td class="n">L2 power factor (P2/S2)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8030"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8030<small>doc 6030/8030</small></td><td class="n">L2 tg phi (Q2/P2)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8032"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8032<small>doc 6032/8032</small></td><td class="n">THD U2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8034"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8034<small>doc 6034/8034</small></td><td class="n">THD I2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8036"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8036<small>doc 6036/8036</small></td><td class="n">L3 phase voltage</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8038"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8038<small>doc 6038/8038</small></td><td class="n">L3 phase current</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8040"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8040<small>doc 6040/8040</small></td><td class="n">L3 phase active power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8042"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8042<small>doc 6042/8042</small></td><td class="n">L3 phase reactive power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8044"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8044<small>doc 6044/8044</small></td><td class="n">L3 phase apparent power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8046"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8046<small>doc 6046/8046</small></td><td class="n">L3 power factor (P3/S3)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8048"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8048<small>doc 6048/8048</small></td><td class="n">L3 tg phi (Q3/P3)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8050"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8050<small>doc 6050/8050</small></td><td class="n">THD U3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8052"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8052<small>doc 6052/8052</small></td><td class="n">THD I3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8054"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8054<small>doc 6054/8054</small></td><td class="n">Mean 3-phase voltage</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8056"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8056<small>doc 6056/8056</small></td><td class="n">Mean 3-phase current</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8058"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8058<small>doc 6058/8058</small></td><td class="n">3-phase active power (P1+P2+P3)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8060"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8060<small>doc 6060/8060</small></td><td class="n">3-phase reactive power (Q1+Q2+Q3)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8062"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8062<small>doc 6062/8062</small></td><td class="n">3-phase apparent power (S1+S2+S3)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8064"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8064<small>doc 6064/8064</small></td><td class="n">3-phase power factor (P/S)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8066"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8066<small>doc 6066/8066</small></td><td class="n">Mean 3-phase tg phi (Q/P)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8068"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8068<small>doc 6068/8068</small></td><td class="n">Mean 3-phase THD U</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8070"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8070<small>doc 6070/8070</small></td><td class="n">THD I mean 3-phase</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8072"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8072<small>doc 6072/8072</small></td><td class="n">Frequency</td><td class="d">Unit printed as &#x27;f&#x27; in the table.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8074"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8074<small>doc 6074/8074</small></td><td class="n">Phase-to-phase voltage L 1-2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8076"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8076<small>doc 6076/8076</small></td><td class="n">Phase-to-phase voltage L 2-3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8078"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8078<small>doc 6078/8078</small></td><td class="n">Phase-to-phase voltage L 3-1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8080"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8080<small>doc 6080/8080</small></td><td class="n">Mean phase-to-phase voltage</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8082"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8082<small>doc 6082/8082</small></td><td class="n">Active power averaged (P Demand)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8086"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8086<small>doc 6086/8086</small></td><td class="n">Current averaged (I Demand)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8088"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8088<small>doc 6088/8088</small></td><td class="n">Neutral wire current (calculated from vectors)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8090"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8090<small>doc 6090/8090</small></td><td class="n">Active import energy overflows</td><td class="d">Counts roll-overs of the next register (unit 100 MWh / 100 Mvarh / 100 MVAh).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>100 MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8092"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8092<small>doc 6092/8092</small></td><td class="n">Active import energy</td><td class="d">Counter up to 99999.99; add the overflow register for the full total.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8094"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8094<small>doc 6094/8094</small></td><td class="n">Active export energy overflows</td><td class="d">Counts roll-overs of the next register (unit 100 MWh / 100 Mvarh / 100 MVAh).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>100 MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8096"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8096<small>doc 6096/8096</small></td><td class="n">Active export energy</td><td class="d">Counter up to 99999.99; add the overflow register for the full total.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8098"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8098<small>doc 6098/8098</small></td><td class="n">Reactive inductive energy overflows</td><td class="d">Counts roll-overs of the next register (unit 100 MWh / 100 Mvarh / 100 MVAh).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>100 Mvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8100<small>doc 6100/8100</small></td><td class="n">Reactive inductive energy</td><td class="d">Counter up to 99999.99; add the overflow register for the full total.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8102<small>doc 6102/8102</small></td><td class="n">Reactive capacitive energy overflows</td><td class="d">Counts roll-overs of the next register (unit 100 MWh / 100 Mvarh / 100 MVAh).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>100 Mvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8104<small>doc 6104/8104</small></td><td class="n">Reactive capacitive energy</td><td class="d">Counter up to 99999.99; add the overflow register for the full total.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8106<small>doc 6106/8106</small></td><td class="n">Apparent energy overflows</td><td class="d">Counts roll-overs of the next register (unit 100 MWh / 100 Mvarh / 100 MVAh).</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>100 MVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8108<small>doc 6108/8108</small></td><td class="n">Apparent energy</td><td class="d">Counter up to 99999.99; add the overflow register for the full total.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Byte order: the area table gives 8000-8970 as bytes 3-2-1-0 and 6000-6970 as 1-0-3-2. The example frames show that 3-2-1-0 means 41 20 00 00 for 10.0 (high word first) and 1-0-3-2 means 00 00 41 20, so the 8000 area is ABCD.</li><li>The 7000/7200/7400 areas are a user-programmable group (set in 4200-4259) and are not listed.</li><li>Energy counters 4426-4435 follow the manual&#x27;s formula (high x 65536 + low) / 100.</li><li>Left out: 8084 (printed as &#x27;Reactive power averaged (S Demand)&#x27; with unit VA, which does not agree), time/date and status floats 8110-8128, the min/max area from 8136, and the alarm/display setup registers.</li><li>Frequency (8072) is printed with unit &#x27;f&#x27;; it is listed in Hz.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Lumel ND31LITE network parameter meter</h2><div class="faq"><details open><summary>What Modbus registers does the Lumel ND31LITE network parameter meter have?</summary><p>This map lists 66 registers: 66 holding registers. 4 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Lumel ND31LITE network parameter meter Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Addresses are used as printed: the example frames read 7000 as 0x1B58, 6000 as 0x1770 and 4000 as 0x0FA0. Float registers show the table&#x27;s 6xxx/8xxx pair in &#x27;documented&#x27;; this map uses the 8xxx address.</p></details><details><summary>What byte order does the Lumel ND31LITE network parameter meter use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Lumel ND31LITE network parameter meter?</summary><p>Start with HR 8000 L1 phase voltage (L1 voltage); HR 8002 L1 phase current (L1 current); HR 8058 3-phase active power (P1+P2+P3) (3-phase active power); HR 8064 3-phase power factor (P/S) (3-phase power factor); HR 8072 Frequency (Frequency); HR 4426 Active import energy (counter) (Active import energy counter); HR 4415 Status 1 (Status 1).</p></details><details><summary>How do I enable Modbus control of the Lumel ND31LITE network parameter meter?</summary><p>Modbus RTU is always on; set address, mode and baud from the menu or registers 4100-4102, then write 1 to 4104.</p></details><details><summary>Where is the official Lumel ND31LITE network parameter meter Modbus documentation?</summary><p>The source is ND31LITE Network parameter meter - User manual (ND31LITE-09), published free by Lumel at https://www.lumel.com.pl/resources/Pliki%20do%20pobrania/ND31Lite/ND31LITE_user_manual.pdf.</p></details></div>
<h2>More Lumel Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/lumel/nd20" data-row><span class="k">Power meter (panel network parameter meter)</span><h3>Lumel ND20 network parameter meter</h3><p>Lumel ND20 panel meter per the ND20 user&#x27;s manual; registers 4056-4061 need firmware 1.09 or later and are not listed here.</p><div class="meta">74 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: ND20, ND20-xxxx</span></a></li><li><a class="card" href="/modbus-register-maps/lumel/nd20lite" data-row><span class="k">Power meter (panel network parameter meter)</span><h3>Lumel ND20LITE network parameter meter</h3><p>Lumel ND20LITE 96x96 panel meter with RS-485 Modbus RTU (not the ND20 or ND20CT, which have their own maps).</p><div class="meta">69 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: ND20LITE</span></a></li><li><a class="card" href="/modbus-register-maps/lumel/nmid10" data-row><span class="k">Energy meter (DIN-rail, single-phase, MID)</span><h3>Lumel NMID08 / NMID09 / NMID10 single-phase energy meter</h3><p>Modbus RTU versions of the NMID08 (1/5 A CT), NMID09 (100 mA CT) and NMID10 (100 A direct) meters; the LITE and MBUS versions have no Modbus port.</p><div class="meta">88 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: NMID08, NMID09, NMID10</span></a></li><li><a class="card" href="/modbus-register-maps/lumel/nmid12" data-row><span class="k">Energy meter (DIN-rail, single-phase, MID)</span><h3>Lumel NMID11 / NMID12 / NMID13 single-phase energy meter</h3><p>Modbus RTU versions of the NMID11, NMID12 and NMID13 meters (NMID11/NMID13 are the CT-connected models); the LITE and MBUS versions have no Modbus port.</p><div class="meta">86 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: NMID11, NMID12, NMID13</span></a></li><li><a class="card" href="/modbus-register-maps/lumel/nmid32" data-row><span class="k">Energy meter (DIN-rail, three-phase, MID)</span><h3>Lumel NMID31 / NMID32 three-phase energy meter</h3><p>Lumel NMID31 and NMID32 DIN-rail single/three-phase energy meters with RS-485 Modbus RTU, per their interface manual.</p><div class="meta">80 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: NMID31, NMID32</span></a></li><li><a class="card" href="/modbus-register-maps/lumel/nr10plus" data-row><span class="k">Energy meter (DIN-rail, single-phase)</span><h3>Lumel NR10PLUS single-phase energy meter</h3><p>Lumel NR10PLUS single-phase DIN-rail meter with RS-485 Modbus RTU, per its user manual.</p><div class="meta">102 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: NR10PLUS</span></a></li><li><a class="card" href="/modbus-register-maps/lumel/nr30" data-row><span class="k">Power meter (DIN-rail network meter)</span><h3>Lumel NR30 DIN-rail power network meter</h3><p>Lumel NR30 rail-mounted 3-phase meter (RS-485 Modbus RTU; Ethernet versions also offer Modbus TCP), per manual NR30-09E_R1.</p><div class="meta">65 registers &middot; 3 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: NR30</span></a></li></ul>
<p class="updated">Source: <a href="https://www.lumel.com.pl/resources/Pliki%20do%20pobrania/ND31Lite/ND31LITE_user_manual.pdf" rel="nofollow noopener" target="_blank">ND31LITE Network parameter meter - User manual &middot; ND31LITE-09</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
