<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Lumel NMID10 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Lumel NMID10 Modbus register map: 88 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/lumel/nmid10">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Lumel NMID10 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Lumel NMID10 Modbus register map: 88 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/lumel/nmid10">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Lumel NMID10 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Lumel NMID10 Modbus register map: 88 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/lumel/nmid10",
   "url": "https://easymodbus.com/modbus-register-maps/lumel/nmid10",
   "name": "Lumel NMID10 Modbus Register List & Map | Easy Modbus",
   "description": "Lumel NMID10 Modbus register map: 88 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/lumel/nmid10#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/lumel/nmid10#dataset",
   "name": "Lumel NMID08 / NMID09 / NMID10 single-phase energy meter Modbus register map",
   "description": "Single-phase MID energy meters with an RS-485 Modbus RTU port. Every value is an IEEE-754 float in two registers, high word first, readable as input registers (3X) and mirrored as holding registers (4X). This map covers the 3X measurement table: instantaneous values, demands, total, tariff and partial energies with their overflow counters. Lumel NMID10 Modbus register map: 88 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/lumel/nmid10",
   "keywords": [
    "Lumel NMID08 / NMID09 / NMID10 single-phase energy meter Modbus register map",
    "Lumel NMID08 / NMID09 / NMID10 single-phase energy meter Modbus registers",
    "Lumel Modbus map",
    "NMID08 Modbus register map",
    "NMID09 Modbus register map",
    "NMID10 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "NMID08, NMID09, NMID10 DIN rail mount single phase energy meter - User Manual",
    "url": "https://www.lumel.com.pl/resources/Pliki%20do%20pobrania/liczniki%20energii/NMID08_NMID09_NMID10_user_manual.pdf",
    "author": {
     "@type": "Organization",
     "name": "Lumel"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Lumel NMID08 / NMID09 / NMID10 single-phase energy meter",
    "description": "Energy meter (DIN-rail, single-phase, MID)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/lumel/nmid10.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/lumel/nmid10.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Lumel NMID08 / NMID09 / NMID10 single-phase energy meter have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 88 registers: 88 input registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Lumel NMID08 / NMID09 / NMID10 single-phase energy meter Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The measurement table prints Modicon numbers (30001) next to the hex start address (00 00). The hex column is the wire address, so 30001 is register 0 and power factor 30031 is 0x1E."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Lumel NMID08 / NMID09 / NMID10 single-phase energy meter use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Lumel NMID08 / NMID09 / NMID10 single-phase energy meter?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 0 Voltage (Voltage); IR 6 Current (Current); IR 12 Active Power (Active power); IR 30 Power Factor (Power factor); IR 70 Frequency (Frequency); IR 108 Active Import Energy (Active import energy); IR 112 Active Export Energy (Active export energy)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Lumel NMID08 / NMID09 / NMID10 single-phase energy meter?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus is always on in the Modbus versions; set address, baud rate and parity/stop bits in the front-panel setup menu."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Lumel NMID08 / NMID09 / NMID10 single-phase energy meter Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is NMID08, NMID09, NMID10 DIN rail mount single phase energy meter - User Manual, published free by Lumel at https://www.lumel.com.pl/resources/Pliki%20do%20pobrania/liczniki%20energii/NMID08_NMID09_NMID10_user_manual.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Lumel",
     "item": "https://easymodbus.com/modbus-register-maps/lumel/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "NMID08 / NMID09 / NMID10 single-phase energy meter",
     "item": "https://easymodbus.com/modbus-register-maps/lumel/nmid10"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/lumel/">Lumel</a></li><li aria-current="page">NMID08 / NMID09 / NMID10 single-phase energy meter</li></ol>
<p class="eyebrow">Energy meter (DIN-rail, single-phase, MID) &middot; Modbus register map</p><h1><span class="mfr">Lumel</span> NMID08 / NMID09 / NMID10 single-phase energy meter Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>Single-phase MID energy meters with an RS-485 Modbus RTU port. Every value is an IEEE-754 float in two registers, high word first, readable as input registers (3X) and mirrored as holding registers (4X). This map covers the 3X measurement table: instantaneous values, demands, total, tariff and partial energies with their overflow counters.</p>
<p>This page lists <strong>88 Modbus registers</strong> for the Lumel NMID08 / NMID09 / NMID10 single-phase energy meter &mdash; 0 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Lumel&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/lumel/">Lumel</a></dd></div><div><dt>Model</dt><dd>NMID08 / NMID09 / NMID10 single-phase energy meter</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Energy meter (DIN-rail, single-phase, MID)</a></dd></div><div><dt>Registers</dt><dd>88 (0 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>NMID08, NMID09, NMID10</dd></div><div><dt>Source document</dt><dd><a href="https://www.lumel.com.pl/resources/Pliki%20do%20pobrania/liczniki%20energii/NMID08_NMID09_NMID10_user_manual.pdf" rel="nofollow noopener" target="_blank">NMID08, NMID09, NMID10 DIN rail mount single phase energy meter - User Manual</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/lumel/nmid10.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/lumel/nmid10.json">JSON</a>
  <a class="btn" href="https://www.lumel.com.pl/resources/Pliki%20do%20pobrania/liczniki%20energii/NMID08_NMID09_NMID10_user_manual.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Lumel NMID08 / NMID09 / NMID10 single-phase energy meter</h2>
<div class="answer"><b>Integration in brief</b><p>Poll input registers 0x00-0x1F with function 04 for voltage, current, powers and power factor, then 0x6C and 0x70 for import/export energy. Each value is a float in two registers, high word first.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-0">IR 0</a></td><td class="n">Voltage</td><td class="f">FLOAT32 ABCD</td><td>Voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-6">IR 6</a></td><td class="n">Current</td><td class="f">FLOAT32 ABCD</td><td>Current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-12">IR 12</a></td><td class="n">Active Power</td><td class="f">FLOAT32 ABCD</td><td>Active power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-30">IR 30</a></td><td class="n">Power Factor</td><td class="f">FLOAT32 ABCD</td><td>Power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-70">IR 70</a></td><td class="n">Frequency</td><td class="f">FLOAT32 ABCD</td><td>Frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-108">IR 108</a></td><td class="n">Active Import Energy</td><td class="f">FLOAT32 ABCD</td><td>Active import energy</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-112">IR 112</a></td><td class="n">Active Export Energy</td><td class="f">FLOAT32 ABCD</td><td>Active export energy</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus is always on in the Modbus versions; set address, baud rate and parity/stop bits in the front-panel setup menu.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Read two registers per value and never start a read in the middle of a float (exception 02).</li><li>Keep one request to 40 parameters (80 registers) or fewer.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Factory settings: address 1, 9600 baud, no parity, 1 stop bit (nonE1).</li><li>Parity choices are nonE1, nonE2, EVEn and odd.</li><li>Broadcast address 0 is not supported.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Energy needs the overflow counter for very large totals.</li></ul>
</section>
<h2 id="registers">Lumel NMID08 / NMID09 / NMID10 single-phase energy meter Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>88</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">88 of 88 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Lumel NMID08 / NMID09 / NMID10 single-phase energy meter Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 30001 (0x0000)</small></td><td class="n">Voltage</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6<small>doc 30007 (0x0006)</small></td><td class="n">Current</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-12"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">12<small>doc 30013 (0x000C)</small></td><td class="n">Active Power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-18"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">18<small>doc 30019 (0x0012)</small></td><td class="n">Apparent Power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24<small>doc 30025 (0x0018)</small></td><td class="n">Reactive Power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VAr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-30"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30<small>doc 30031 (0x001E)</small></td><td class="n">Power Factor</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-70"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">70<small>doc 30071 (0x0046)</small></td><td class="n">Frequency</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-72"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">72<small>doc 30073 (0x0048)</small></td><td class="n">W Import Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-74"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">74<small>doc 30075 (0x004A)</small></td><td class="n">W Import Max Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-76"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">76<small>doc 30077 (0x004C)</small></td><td class="n">W Export Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-78"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">78<small>doc 30079 (0x004E)</small></td><td class="n">W Exp. Max Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-80"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">80<small>doc 30081 (0x0050)</small></td><td class="n">var Imp. / Ind Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VAr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-82"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">82<small>doc 30083 (0x0052)</small></td><td class="n">var Imp. / Ind Max Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VAr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-86"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">86<small>doc 30087 (0x0056)</small></td><td class="n">var Exp. / Cap Max Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VAr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-88"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">88<small>doc 30089 (0x0058)</small></td><td class="n">va Imp. Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-90"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">90<small>doc 30091 (0x005A)</small></td><td class="n">va Imp. Max Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-92"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">92<small>doc 30093 (0x005C)</small></td><td class="n">va Exp. Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-94"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">94<small>doc 30095 (0x005E)</small></td><td class="n">va Exp. Max Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-96"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">96<small>doc 30097 (0x0060)</small></td><td class="n">Current Imp. Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-98"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">98<small>doc 30099 (0x0062)</small></td><td class="n">Current Imp Max. Demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-106"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">106<small>doc 30107 (0x006A)</small></td><td class="n">Active Import Energy Overflow Count</td><td class="d">Times the matching energy register rolled past 99999.999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-108"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">108<small>doc 30109 (0x006C)</small></td><td class="n">Active Import Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-110"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">110<small>doc 30111 (0x006E)</small></td><td class="n">Active Export Energy Overflow Count</td><td class="d">Times the matching energy register rolled past 99999.999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-112"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">112<small>doc 30113 (0x0070)</small></td><td class="n">Active Export Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-114"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">114<small>doc 30115 (0x0072)</small></td><td class="n">Reactive Import Energy Overflow Count</td><td class="d">Times the matching energy register rolled past 99999.999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-116"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">116<small>doc 30117 (0x0074)</small></td><td class="n">Reactive Import Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVArh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-118"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">118<small>doc 30119 (0x0076)</small></td><td class="n">Reactive Export Energy Overflow Count</td><td class="d">Times the matching energy register rolled past 99999.999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-120"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">120<small>doc 30121 (0x0078)</small></td><td class="n">Reactive Export Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVArh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-122"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">122<small>doc 30123 (0x007A)</small></td><td class="n">Total Apparent Energy Overflow Count</td><td class="d">Times the matching energy register rolled past 99999.999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-124"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">124<small>doc 30125 (0x007C)</small></td><td class="n">Total Apparent Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-130"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">130<small>doc 30131 (0x0082)</small></td><td class="n">Total Active Energy Overflow Count</td><td class="d">Times the matching energy register rolled past 99999.999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-132"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">132<small>doc 30133 (0x0084)</small></td><td class="n">Total Active Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-134"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">134<small>doc 30135 (0x0086)</small></td><td class="n">Total Reactive Energy Overflow Count</td><td class="d">Times the matching energy register rolled past 99999.999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-136"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">136<small>doc 30137 (0x0088)</small></td><td class="n">Total Reactive Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVArh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-138"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">138<small>doc 30139 (0x008A)</small></td><td class="n">Total Apparent Energy Overflow Count</td><td class="d">Times the matching energy register rolled past 99999.999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-140"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">140<small>doc 30141 (0x008C)</small></td><td class="n">Total Apparent Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-142"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">142<small>doc 30143 (0x008E)</small></td><td class="n">T1 Active Import Energy Overflow Count</td><td class="d">Times the matching energy register rolled past 99999.999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-144"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">144<small>doc 30145 (0x0090)</small></td><td class="n">T1 Active Import Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-146"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">146<small>doc 30147 (0x0092)</small></td><td class="n">T1 Active Export Energy Overflow Count</td><td class="d">Times the matching energy register rolled past 99999.999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-148"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">148<small>doc 30149 (0x0094)</small></td><td class="n">T1 Active Export Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-150"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">150<small>doc 30151 (0x0096)</small></td><td class="n">T1 Reactive Import Energy Overflow Count</td><td class="d">Times the matching energy register rolled past 99999.999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-152"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">152<small>doc 30153 (0x0098)</small></td><td class="n">T1 Reactive Import Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVArh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-154"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">154<small>doc 30155 (0x009A)</small></td><td class="n">T1 Reactive Export Energy Overflow Count</td><td class="d">Times the matching energy register rolled past 99999.999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-156"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">156<small>doc 30157 (0x009C)</small></td><td class="n">T1 Reactive Export Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVArh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-158"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">158<small>doc 30159 (0x009E)</small></td><td class="n">T1 Total Apparent Energy Overflow Count</td><td class="d">Times the matching energy register rolled past 99999.999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-160"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">160<small>doc 30161 (0x00A0)</small></td><td class="n">T1 Total Apparent Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-166"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">166<small>doc 30167 (0x00A6)</small></td><td class="n">T1 Total Active Energy Overflow Count</td><td class="d">Times the matching energy register rolled past 99999.999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-168"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">168<small>doc 30169 (0x00A8)</small></td><td class="n">T1 Total Active Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-170"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">170<small>doc 30171 (0x00AA)</small></td><td class="n">T1 Total Reactive Energy Overflow Count</td><td class="d">Times the matching energy register rolled past 99999.999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-172"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">172<small>doc 30173 (0x00AC)</small></td><td class="n">T1 Total Reactive Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVArh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-174"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">174<small>doc 30175 (0x00AE)</small></td><td class="n">T1 Total Apparent Energy Overflow Count</td><td class="d">Times the matching energy register rolled past 99999.999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-176"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">176<small>doc 30177 (0x00B0)</small></td><td class="n">T1 Total Apparent Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-178"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">178<small>doc 30179 (0x00B2)</small></td><td class="n">T2 Active Import Energy Overflow Count</td><td class="d">Times the matching energy register rolled past 99999.999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-180"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">180<small>doc 30181 (0x00B4)</small></td><td class="n">T2 Active Import Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-182"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">182<small>doc 30183 (0x00B6)</small></td><td class="n">T2 Active Export Energy Overflow Count</td><td class="d">Times the matching energy register rolled past 99999.999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-184"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">184<small>doc 30185 (0x00B8)</small></td><td class="n">T2 Active Export Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-186"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">186<small>doc 30187 (0x00BA)</small></td><td class="n">T2 Reactive Import Energy Overflow Count</td><td class="d">Times the matching energy register rolled past 99999.999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-188"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">188<small>doc 30189 (0x00BC)</small></td><td class="n">T2 Reactive Import Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVArh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-190"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">190<small>doc 30191 (0x00BE)</small></td><td class="n">T2 Reactive Export Energy Overflow Count</td><td class="d">Times the matching energy register rolled past 99999.999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-192"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">192<small>doc 30193 (0x00C0)</small></td><td class="n">T2 Reactive Export Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVArh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-194"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">194<small>doc 30195 (0x00C2)</small></td><td class="n">T2 Total Apparent Energy Overflow Count</td><td class="d">Times the matching energy register rolled past 99999.999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-196"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">196<small>doc 30197 (0x00C4)</small></td><td class="n">T2 Total Apparent Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-202"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">202<small>doc 30203 (0x00CA)</small></td><td class="n">T2 Total Active Energy Overflow Count</td><td class="d">Times the matching energy register rolled past 99999.999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-204"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">204<small>doc 30205 (0x00CC)</small></td><td class="n">T2 Total Active Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-206"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">206<small>doc 30207 (0x00CE)</small></td><td class="n">T2 Total Reactive Energy Overflow Count</td><td class="d">Times the matching energy register rolled past 99999.999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-208"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">208<small>doc 30209 (0x00D0)</small></td><td class="n">T2 Total Reactive Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVArh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-210"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">210<small>doc 30211 (0x00D2)</small></td><td class="n">T2 Total Apparent Energy Overflow Count</td><td class="d">Times the matching energy register rolled past 99999.999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-212"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">212<small>doc 30213 (0x00D4)</small></td><td class="n">T2 Total Apparent Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-214"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">214<small>doc 30215 (0x00D6)</small></td><td class="n">Partial Active Import Energy Overflow Count</td><td class="d">Times the matching energy register rolled past 99999.999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-216"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">216<small>doc 30217 (0x00D8)</small></td><td class="n">Partial Active Import Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-218"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">218<small>doc 30219 (0x00DA)</small></td><td class="n">Partial Active Export Energy Overflow Count</td><td class="d">Times the matching energy register rolled past 99999.999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-220"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">220<small>doc 30221 (0x00DC)</small></td><td class="n">Partial Active Export Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-222"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">222<small>doc 30223 (0x00DE)</small></td><td class="n">Partial Reactive Import Energy Overflow Count</td><td class="d">Times the matching energy register rolled past 99999.999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-224"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">224<small>doc 30225 (0x00E0)</small></td><td class="n">Partial Reactive Import Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVArh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-226"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">226<small>doc 30227 (0x00E2)</small></td><td class="n">partial Reactive Export Energy Overflow Count</td><td class="d">Times the matching energy register rolled past 99999.999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-228"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">228<small>doc 30229 (0x00E4)</small></td><td class="n">Partial Reactive Export Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVArh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-230"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">230<small>doc 30231 (0x00E6)</small></td><td class="n">Partial Total Apparent Energy Overflow Count</td><td class="d">Times the matching energy register rolled past 99999.999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-232"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">232<small>doc 30233 (0x00E8)</small></td><td class="n">Partial Total Apparent Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-238"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">238<small>doc 30239 (0x00EE)</small></td><td class="n">Partial Total Active Energy Overflow Count</td><td class="d">Times the matching energy register rolled past 99999.999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-240"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">240<small>doc 30241 (0x00F0)</small></td><td class="n">Partial Total Active Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-242"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">242<small>doc 30243 (0x00F2)</small></td><td class="n">Partial Total Reactive Energy Overflow Count</td><td class="d">Times the matching energy register rolled past 99999.999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-244"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">244<small>doc 30245 (0x00F4)</small></td><td class="n">Partial Total Reactive Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVArh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-246"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">246<small>doc 30247 (0x00F6)</small></td><td class="n">Partial Total Apparent Energy Overflow Count</td><td class="d">Times the matching energy register rolled past 99999.999.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-248"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">248<small>doc 30249 (0x00F8)</small></td><td class="n">Partial Total Apparent Energy</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-254"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">254<small>doc 30255 (0x00FE)</small></td><td class="n">No of Interrupts</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-256"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">256<small>doc 30257 (0x0100)</small></td><td class="n">Impulse Rate</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-260"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">260<small>doc 30261 (0x0104)</small></td><td class="n">Tariff Status</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-262"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">262<small>doc 30263 (0x0106)</small></td><td class="n">Current Direction</td><td class="d">0 = current flows the right way, 1 = reversed.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Format is stated as 4 bytes per parameter, IEEE-754 float, most significant byte first; the example frames return 43 66 00 00 for 230 V and 40 A0 00 00 for 5 A, which settles high word first.</li><li>The same values sit in the 4X (holding register) area at the same addresses; this map lists the 3X copy only.</li><li>Left out: hex 0x54, which the table labels &#x27;var Exp./Cap Max Demand&#x27; exactly like 0x56; the long-energy table 5 (0x200 on), because its data format is not spelled out; the 4X setup table 6 and the user-assignable area from 0x400.</li><li>Energy registers count up to 99999.999 and the matching overflow register counts the roll-overs.</li><li>Table 4 uses the label &#x27;Total Apparent Energy&#x27; twice (0x7A/0x7C and 0x8A/0x8C), and likewise for the T1, T2 and partial groups; both copies are listed as printed.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Lumel NMID08 / NMID09 / NMID10 single-phase energy meter</h2><div class="faq"><details open><summary>What Modbus registers does the Lumel NMID08 / NMID09 / NMID10 single-phase energy meter have?</summary><p>This map lists 88 registers: 88 input registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Lumel NMID08 / NMID09 / NMID10 single-phase energy meter Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The measurement table prints Modicon numbers (30001) next to the hex start address (00 00). The hex column is the wire address, so 30001 is register 0 and power factor 30031 is 0x1E.</p></details><details><summary>What byte order does the Lumel NMID08 / NMID09 / NMID10 single-phase energy meter use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Lumel NMID08 / NMID09 / NMID10 single-phase energy meter?</summary><p>Start with IR 0 Voltage (Voltage); IR 6 Current (Current); IR 12 Active Power (Active power); IR 30 Power Factor (Power factor); IR 70 Frequency (Frequency); IR 108 Active Import Energy (Active import energy); IR 112 Active Export Energy (Active export energy).</p></details><details><summary>How do I enable Modbus control of the Lumel NMID08 / NMID09 / NMID10 single-phase energy meter?</summary><p>Modbus is always on in the Modbus versions; set address, baud rate and parity/stop bits in the front-panel setup menu.</p></details><details><summary>Where is the official Lumel NMID08 / NMID09 / NMID10 single-phase energy meter Modbus documentation?</summary><p>The source is NMID08, NMID09, NMID10 DIN rail mount single phase energy meter - User Manual, published free by Lumel at https://www.lumel.com.pl/resources/Pliki%20do%20pobrania/liczniki%20energii/NMID08_NMID09_NMID10_user_manual.pdf.</p></details></div>
<h2>More Lumel Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/lumel/nd20" data-row><span class="k">Power meter (panel network parameter meter)</span><h3>Lumel ND20 network parameter meter</h3><p>Lumel ND20 panel meter per the ND20 user&#x27;s manual; registers 4056-4061 need firmware 1.09 or later and are not listed here.</p><div class="meta">74 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: ND20, ND20-xxxx</span></a></li><li><a class="card" href="/modbus-register-maps/lumel/nd20lite" data-row><span class="k">Power meter (panel network parameter meter)</span><h3>Lumel ND20LITE network parameter meter</h3><p>Lumel ND20LITE 96x96 panel meter with RS-485 Modbus RTU (not the ND20 or ND20CT, which have their own maps).</p><div class="meta">69 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: ND20LITE</span></a></li><li><a class="card" href="/modbus-register-maps/lumel/nd31lite" data-row><span class="k">Power meter (panel network parameter meter)</span><h3>Lumel ND31LITE network parameter meter</h3><p>Lumel ND31LITE panel meter with RS-485 Modbus RTU, per user manual ND31LITE-09.</p><div class="meta">66 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: ND31LITE</span></a></li><li><a class="card" href="/modbus-register-maps/lumel/nmid12" data-row><span class="k">Energy meter (DIN-rail, single-phase, MID)</span><h3>Lumel NMID11 / NMID12 / NMID13 single-phase energy meter</h3><p>Modbus RTU versions of the NMID11, NMID12 and NMID13 meters (NMID11/NMID13 are the CT-connected models); the LITE and MBUS versions have no Modbus port.</p><div class="meta">86 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: NMID11, NMID12, NMID13</span></a></li><li><a class="card" href="/modbus-register-maps/lumel/nmid32" data-row><span class="k">Energy meter (DIN-rail, three-phase, MID)</span><h3>Lumel NMID31 / NMID32 three-phase energy meter</h3><p>Lumel NMID31 and NMID32 DIN-rail single/three-phase energy meters with RS-485 Modbus RTU, per their interface manual.</p><div class="meta">80 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: NMID31, NMID32</span></a></li><li><a class="card" href="/modbus-register-maps/lumel/nr10plus" data-row><span class="k">Energy meter (DIN-rail, single-phase)</span><h3>Lumel NR10PLUS single-phase energy meter</h3><p>Lumel NR10PLUS single-phase DIN-rail meter with RS-485 Modbus RTU, per its user manual.</p><div class="meta">102 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: NR10PLUS</span></a></li><li><a class="card" href="/modbus-register-maps/lumel/nr30" data-row><span class="k">Power meter (DIN-rail network meter)</span><h3>Lumel NR30 DIN-rail power network meter</h3><p>Lumel NR30 rail-mounted 3-phase meter (RS-485 Modbus RTU; Ethernet versions also offer Modbus TCP), per manual NR30-09E_R1.</p><div class="meta">65 registers &middot; 3 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: NR30</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/northern-design/cube-300" data-row><span class="k">Energy meter</span><h3>Northern Design Cube 300 panel kWh meter (Modbus RTU option)</h3><p>Cube300 meters fitted with the RS-485 Modbus option, per the October 2005 Modbus Communications manual.</p><div class="meta">15 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: Cube300, ND Cube 300, Northern Design Cube300</span></a></li><li><a class="card" href="/modbus-register-maps/panasonic/kw9m" data-row><span class="k">Energy meter (multi-circuit power monitor)</span><h3>Panasonic KW9M Eco-POWER METER</h3><p>Panasonic KW9M (AKW91110) with the Modbus RTU protocol selected, user manual WUME-KW9M-10.</p><div class="meta">184 registers &middot; 62 writable &middot; RTU</div><span class="sr-only"> Also known as: AKW91110</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-delta-energy-nx" data-row><span class="k">Energy meter</span><h3>Rishabh Instruments RISH Delta Energy NX multifunction energy meter</h3><p>Rishabh RISH Delta Energy NX panel energy meters with RS-485 Modbus RTU, per the operating manual on the product page (standard CT version).</p><div class="meta">124 registers &middot; 28 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH Delta Energy NX, Delta Energy NX, RISH Delta Energy</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-em13xx-em23xx" data-row><span class="k">Energy meter</span><h3>Rishabh Instruments RISH EM 1320 / 1330 / 1340 / 2340 programmable energy meters</h3><p>Rishabh RISH EM 1320/1330/1340 and EM 2320/2330/2340 panel energy meters with RS-485 Modbus, per interface definition DMAN-00IM-0721 Rev. B (06/2020). Rows marked &#x27;only 2340&#x27; apply to the dual-source EM 2340.</p><div class="meta">137 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH EM 1320, RISH EM 1330, RISH EM 1340, RISH EM 2320, RISH EM 2330, RISH EM 2340, EM2340DS</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-lm1360" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH LM 1360 load manager (LM 13xx)</h3><p>Rishabh RISH LM 1360 panel meters with RS-485 Modbus, per interface definition DMAN-00IM-0662 Rev. D (01/2024).</p><div class="meta">337 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH LM 1360, LM1360, LM 13xx, LM1360 RJ12</span></a></li><li><a class="card" href="/modbus-register-maps/saia-burgess-controls/ale3-modbus" data-row><span class="k">Energy meter</span><h3>Saia Burgess Controls ALE3 three-phase 65 A energy meter (Modbus RTU)</h3><p>ALE3 unidirectional (ALE3D5FD10C3A00) and bidirectional (ALE3B5FD00C3A00) Modbus types, assembly and operating instructions 431951130.</p><div class="meta">18 registers &middot; 2 writable &middot; RTU</div><span class="sr-only"> Also known as: ALE3D5FD10C3A00, ALE3B5FD00C3A00, ALE3D5FD10, ALE3B5FD00, SBC ALE3 Modbus</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.lumel.com.pl/resources/Pliki%20do%20pobrania/liczniki%20energii/NMID08_NMID09_NMID10_user_manual.pdf" rel="nofollow noopener" target="_blank">NMID08, NMID09, NMID10 DIN rail mount single phase energy meter - User Manual</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
