<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Machine Saver TriVibe Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Machine Saver TriVibe Modbus register map: 78 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/machine-saver/trivibe">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Machine Saver TriVibe Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Machine Saver TriVibe Modbus register map: 78 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/machine-saver/trivibe">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Machine Saver TriVibe Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Machine Saver TriVibe Modbus register map: 78 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/machine-saver/trivibe",
   "url": "https://easymodbus.com/modbus-register-maps/machine-saver/trivibe",
   "name": "Machine Saver TriVibe Modbus Register List & Map | Easy Modbus",
   "description": "Machine Saver TriVibe Modbus register map: 78 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/machine-saver/trivibe#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/machine-saver/trivibe#dataset",
   "name": "Machine Saver TriVibe vibration and temperature sensor (Modbus RTU) Modbus register map",
   "description": "TriVibe is a triaxial vibration and temperature sensor that talks Modbus RTU on RS-485 at 115200 baud. Overall acceleration, velocity and displacement per axis are 32-bit floats, high word first. This map covers system status, run time, temperature, overall vibration values from the external and internal accelerometers, alarm states and the four configurable alarm channels. Machine Saver TriVibe Modbus register map: 78 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/machine-saver/trivibe",
   "keywords": [
    "Machine Saver TriVibe vibration and temperature sensor (Modbus RTU) Modbus register map",
    "Machine Saver TriVibe vibration and temperature sensor (Modbus RTU) Modbus registers",
    "Machine Saver Modbus map",
    "TriVibe Modbus register map",
    "Machine Saver TriVibe Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "TriVibe - Modbus Registers Map (Machine Saver Knowledge Base)",
    "url": "https://library.machinesaver.com/books/trivibe/page/modbus-registers",
    "author": {
     "@type": "Organization",
     "name": "Machine Saver"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Machine Saver TriVibe vibration and temperature sensor (Modbus RTU)",
    "brand": {
     "@type": "Brand",
     "name": "Machine Saver"
    },
    "category": "Sensor (vibration / temperature)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/machine-saver/trivibe.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/machine-saver/trivibe.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Machine Saver TriVibe vibration and temperature sensor (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 78 registers: 78 holding registers. 27 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Machine Saver TriVibe vibration and temperature sensor (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The page states the listed registers are 0-indexed; use the number unchanged on the wire."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Machine Saver TriVibe vibration and temperature sensor (Modbus RTU) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Machine Saver TriVibe vibration and temperature sensor (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 178 Axis 1 velocity (Axis 1 velocity); HR 180 Axis 2 velocity (Axis 2 velocity); HR 182 Axis 3 velocity (Axis 3 velocity); HR 172 Axis 1 acceleration (Axis 1 acceleration); HR 31 TEMPERATURE (Temperature); HR 226 ALARM_1_STATE (Alarm 1 state); HR 4 SYSTEM_STATE2 (System state flags)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Machine Saver TriVibe vibration and temperature sensor (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus RTU is always on. Configuration and alarm registers are locked until the matching unlock command is written to SYSTEM_CONTROL (register 1), and must be saved with the matching save command."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Machine Saver TriVibe vibration and temperature sensor (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is TriVibe - Modbus Registers Map (Machine Saver Knowledge Base) (Revision #12), published free by Machine Saver at https://library.machinesaver.com/books/trivibe/page/modbus-registers."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Machine Saver",
     "item": "https://easymodbus.com/modbus-register-maps/machine-saver/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "TriVibe vibration and temperature sensor (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/machine-saver/trivibe"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/machine-saver/">Machine Saver</a></li><li aria-current="page">TriVibe vibration and temperature sensor (Modbus RTU)</li></ol>
<p class="eyebrow">Sensor (vibration / temperature) &middot; Modbus register map</p><h1><span class="mfr">Machine Saver</span> TriVibe vibration and temperature sensor (Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>TriVibe is a triaxial vibration and temperature sensor that talks Modbus RTU on RS-485 at 115200 baud. Overall acceleration, velocity and displacement per axis are 32-bit floats, high word first. This map covers system status, run time, temperature, overall vibration values from the external and internal accelerometers, alarm states and the four configurable alarm channels.</p>
<p>This page lists <strong>78 Modbus registers</strong> for the Machine Saver TriVibe vibration and temperature sensor (Modbus RTU) &mdash; 27 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Machine Saver&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/machine-saver/">Machine Saver</a></dd></div><div><dt>Model</dt><dd>TriVibe vibration and temperature sensor (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/valves-actuators-sensors/">Sensor (vibration / temperature)</a></dd></div><div><dt>Registers</dt><dd>78 (27 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>115200 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>TriVibe, Machine Saver TriVibe</dd></div><div><dt>Source document</dt><dd><a href="https://library.machinesaver.com/books/trivibe/page/modbus-registers" rel="nofollow noopener" target="_blank">TriVibe - Modbus Registers Map (Machine Saver Knowledge Base) &middot; Revision #12</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/machine-saver/trivibe.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/machine-saver/trivibe.json">JSON</a>
  <a class="btn" href="https://library.machinesaver.com/books/trivibe/page/modbus-registers" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Machine Saver TriVibe vibration and temperature sensor (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Poll at 115200 8N1 using the slave ID from the serial number label. Read FC03 block 172-189 for overall vibration and 226-229 for alarm states; write with FC16 only.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-178">HR 178</a></td><td class="n">Axis 1 velocity</td><td class="f">FLOAT32 ABCD</td><td>Axis 1 velocity</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-180">HR 180</a></td><td class="n">Axis 2 velocity</td><td class="f">FLOAT32 ABCD</td><td>Axis 2 velocity</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-182">HR 182</a></td><td class="n">Axis 3 velocity</td><td class="f">FLOAT32 ABCD</td><td>Axis 3 velocity</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-172">HR 172</a></td><td class="n">Axis 1 acceleration</td><td class="f">FLOAT32 ABCD</td><td>Axis 1 acceleration</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-31">HR 31</a></td><td class="n">TEMPERATURE</td><td class="f">INT16</td><td>Temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-226">HR 226</a></td><td class="n">ALARM_1_STATE</td><td class="f">UINT16</td><td>Alarm 1 state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4">HR 4</a></td><td class="n">SYSTEM_STATE2</td><td class="f">BITMAP16</td><td>System state flags</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus RTU is always on. Configuration and alarm registers are locked until the matching unlock command is written to SYSTEM_CONTROL (register 1), and must be saved with the matching save command.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Only FC03 and FC16 are supported; write single registers with FC16 and a length of 1.</li><li>Floats are high word first (ABCD).</li><li>Default slave ID is not 1: it is the last two digits of the serial number.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Serial: 115200 baud, no parity, 8 data bits, 1 stop bit, no handshake.</li><li>Each sensor on a multi-drop bus needs a unique slave ID.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Writing the wrong SYSTEM_CONTROL value can reset the sensor or erase its EEPROM.</li></ul>
</section>
<h2 id="registers">Machine Saver TriVibe vibration and temperature sensor (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>78</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">78 of 78 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Machine Saver TriVibe vibration and temperature sensor (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0</td><td class="n">SYSTEM_INFO</td><td class="d">Firmware ID and revision.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1</td><td class="n">SYSTEM_CONTROL</td><td class="d">Command register; use with care (some commands reset or erase).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Idle; 1 = Reset; 2 = Clear alarms; 3 = Load data; 42074 = Unlock alarm registers; 42075 = Save alarm registers; 45555 = Unlock config registers; 45556 = Save config registers; 55555 = Restart firmware</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2</td><td class="n">SYSTEM_STATUS</td><td class="d">Progress of the last command (done / in progress / flagged).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3</td><td class="n">SYSTEM_STATE1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Machine on</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4</td><td class="n">SYSTEM_STATE2</td><td class="d">Internal health flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Power flag; bit 1 = DRAM flag; bit 2 = ADC flag; bit 3 = NVM flag; bit 4 = Temperature flag; bit 5 = Calibration flag; bit 6 = Collect flag; bit 7 = Impact flag; bit 8 = Alarm flag; bit 9 = Alarm level flag; bit 10 = Collect2 flag; bit 11 = Sine table flag; bit 12 = Detonation flag; bit 13 = Board type flag; bit 14 = On/off flag</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5</td><td class="n">MINUTES_ON</td><td class="d">Run-time counter, minutes part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6</td><td class="n">HOURS_ON</td><td class="d">Run-time counter, hours part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7</td><td class="n">DAYS_ON</td><td class="d">Run-time counter, days part.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17</td><td class="n">SYSTEM_RTU</td><td class="d">Modbus slave ID in use.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26<small>doc 26-27</small></td><td class="n">Serial number (UIDL)</td><td class="d">High word at 26, low word at 27.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31</td><td class="n">TEMPERATURE</td><td class="d">Sensor temperature; divide by 10. Unit not stated on the page.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-172"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">172<small>doc 172-173</small></td><td class="n">Axis 1 acceleration</td><td class="d">External accelerometer input, overall value.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>g RMS</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-174"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">174<small>doc 174-175</small></td><td class="n">Axis 2 acceleration</td><td class="d">External accelerometer input, overall value.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>g RMS</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-176"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">176<small>doc 176-177</small></td><td class="n">Axis 3 acceleration</td><td class="d">External accelerometer input, overall value.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>g RMS</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-178"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">178<small>doc 178-179</small></td><td class="n">Axis 1 velocity</td><td class="d">External accelerometer input, overall value.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>in/s RMS</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-180"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">180<small>doc 180-181</small></td><td class="n">Axis 2 velocity</td><td class="d">External accelerometer input, overall value.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>in/s RMS</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-182"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">182<small>doc 182-183</small></td><td class="n">Axis 3 velocity</td><td class="d">External accelerometer input, overall value.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>in/s RMS</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-184"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">184<small>doc 184-185</small></td><td class="n">Axis 1 displacement</td><td class="d">External accelerometer input, overall value.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>mils</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-186"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">186<small>doc 186-187</small></td><td class="n">Axis 2 displacement</td><td class="d">External accelerometer input, overall value.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>mils</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-188"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">188<small>doc 188-189</small></td><td class="n">Axis 3 displacement</td><td class="d">External accelerometer input, overall value.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>mils</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-190"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">190<small>doc 190-191</small></td><td class="n">Internal accelerometer 1 axis 1 acceleration</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>g RMS</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-192"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">192<small>doc 192-193</small></td><td class="n">Internal accelerometer 1 axis 2 acceleration</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>g RMS</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-194"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">194<small>doc 194-195</small></td><td class="n">Internal accelerometer 1 axis 3 acceleration</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>g RMS</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-196"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">196<small>doc 196-197</small></td><td class="n">Internal accelerometer 1 axis 1 velocity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>in/s RMS</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-198"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">198<small>doc 198-199</small></td><td class="n">Internal accelerometer 1 axis 2 velocity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>in/s RMS</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">200<small>doc 200-201</small></td><td class="n">Internal accelerometer 1 axis 3 velocity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>in/s RMS</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">202<small>doc 202-203</small></td><td class="n">Internal accelerometer 1 axis 1 displacement</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>mils</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">204<small>doc 204-205</small></td><td class="n">Internal accelerometer 1 axis 2 displacement</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>mils</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-206"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">206<small>doc 206-207</small></td><td class="n">Internal accelerometer 1 axis 3 displacement</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>mils</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-208"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">208<small>doc 208-209</small></td><td class="n">Internal accelerometer 2 axis 1 acceleration</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>g RMS</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-210"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">210<small>doc 210-211</small></td><td class="n">Internal accelerometer 2 axis 2 acceleration</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>g RMS</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">212<small>doc 212-213</small></td><td class="n">Internal accelerometer 2 axis 3 acceleration</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>g RMS</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-214"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">214<small>doc 214-215</small></td><td class="n">Internal accelerometer 2 axis 1 velocity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>in/s RMS</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-216"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">216<small>doc 216-217</small></td><td class="n">Internal accelerometer 2 axis 2 velocity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>in/s RMS</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-218"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">218<small>doc 218-219</small></td><td class="n">Internal accelerometer 2 axis 3 velocity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>in/s RMS</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-220"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">220<small>doc 220-221</small></td><td class="n">Internal accelerometer 2 axis 1 displacement</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>mils</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-222"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">222<small>doc 222-223</small></td><td class="n">Internal accelerometer 2 axis 2 displacement</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>mils</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-224"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">224<small>doc 224-225</small></td><td class="n">Internal accelerometer 2 axis 3 displacement</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>mils</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-226"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">226</td><td class="n">ALARM_1_STATE</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Lo alarm; 2 = Hi alarm; 3 = HiHi alarm; 4 = Normal</td></tr>
<tr data-row data-type="holding_register" id="r-hr-227"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">227</td><td class="n">ALARM_2_STATE</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Lo alarm; 2 = Hi alarm; 3 = HiHi alarm; 4 = Normal</td></tr>
<tr data-row data-type="holding_register" id="r-hr-228"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">228</td><td class="n">ALARM_3_STATE</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Lo alarm; 2 = Hi alarm; 3 = HiHi alarm; 4 = Normal</td></tr>
<tr data-row data-type="holding_register" id="r-hr-229"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">229</td><td class="n">ALARM_4_STATE</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Lo alarm; 2 = Hi alarm; 3 = HiHi alarm; 4 = Normal</td></tr>
<tr data-row data-type="holding_register" id="r-hr-230"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">230<small>doc 230-231</small></td><td class="n">Alarm 1 highest value</td><td class="d">Peak value seen by this alarm channel.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-232"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">232<small>doc 232-233</small></td><td class="n">Alarm 2 highest value</td><td class="d">Peak value seen by this alarm channel.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-234"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">234<small>doc 234-235</small></td><td class="n">Alarm 3 highest value</td><td class="d">Peak value seen by this alarm channel.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-236"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">236<small>doc 236-237</small></td><td class="n">Alarm 4 highest value</td><td class="d">Peak value seen by this alarm channel.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-238"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">238</td><td class="n">ALARM_CONTROL</td><td class="d">Set a bit to reset that alarm&#x27;s highest value.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Reset alarm 1 highest; bit 1 = Reset alarm 2 highest; bit 2 = Reset alarm 3 highest; bit 3 = Reset alarm 4 highest</td></tr>
<tr data-row data-type="holding_register" id="r-hr-290"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">290</td><td class="n">AXIS_1_SENSOR_1_EXT_IMPACT_SEVERITY</td><td class="d">Impact severity; raw = g peak x 10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>g peak</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-291"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">291</td><td class="n">AXIS_2_SENSOR_1_EXT_IMPACT_SEVERITY</td><td class="d">Impact severity; raw = g peak x 10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>g peak</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-292"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">292</td><td class="n">AXIS_3_SENSOR_1_EXT_IMPACT_SEVERITY</td><td class="d">Impact severity; raw = g peak x 10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>g peak</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-293"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">293</td><td class="n">AXIS_1_SENSOR_2_EXT_IMPACT_SEVERITY</td><td class="d">Impact severity; raw = g peak x 10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>g peak</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-294"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">294</td><td class="n">AXIS_2_SENSOR_2_EXT_IMPACT_SEVERITY</td><td class="d">Impact severity; raw = g peak x 10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>g peak</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-295"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">295</td><td class="n">AXIS_3_SENSOR_2_EXT_IMPACT_SEVERITY</td><td class="d">Impact severity; raw = g peak x 10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>g peak</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-311"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">311</td><td class="n">ALARM_TRIP_DELAY</td><td class="d">Delay applied to all 4 alarm channels.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-312"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">312</td><td class="n">ALARM1_AXIS</td><td class="d">Which measurement this alarm watches.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Idle; 1 = Axis 1; 2 = Axis 2; 3 = Axis 3; 4 = T; 5 = IT; 6 = IC; 7 = Axis 1 D; 8 = Axis 2 D; 9 = Axis 3 D; 10 = Axis 1 IT; 11 = Axis 2 IT; 12 = Axis 3 IT; 13 = Axis 1 IC; 14 = Axis 2 IC; 15 = Axis 3 IC</td></tr>
<tr data-row data-type="holding_register" id="r-hr-313"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">313</td><td class="n">ALARM1_TYPE</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Idle; 1 = Velocity; 2 = Acceleration; 3 = Displacement; 4 = Temperature; 5 = Alert; 6 = Danger; 7 = Detonation</td></tr>
<tr data-row data-type="holding_register" id="r-hr-314"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">314<small>doc 314-315</small></td><td class="n">Alarm 1 Lo level</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-316"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">316<small>doc 316-317</small></td><td class="n">Alarm 1 Hi level</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-318"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">318<small>doc 318-319</small></td><td class="n">Alarm 1 HiHi level</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-320"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">320<small>doc 320-321</small></td><td class="n">Alarm 1 hysteresis</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-322"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">322</td><td class="n">ALARM2_AXIS</td><td class="d">Which measurement this alarm watches.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Idle; 1 = Axis 1; 2 = Axis 2; 3 = Axis 3; 4 = T; 5 = IT; 6 = IC; 7 = Axis 1 D; 8 = Axis 2 D; 9 = Axis 3 D; 10 = Axis 1 IT; 11 = Axis 2 IT; 12 = Axis 3 IT; 13 = Axis 1 IC; 14 = Axis 2 IC; 15 = Axis 3 IC</td></tr>
<tr data-row data-type="holding_register" id="r-hr-323"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">323</td><td class="n">ALARM2_TYPE</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Idle; 1 = Velocity; 2 = Acceleration; 3 = Displacement; 4 = Temperature; 5 = Alert; 6 = Danger; 7 = Detonation</td></tr>
<tr data-row data-type="holding_register" id="r-hr-324"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">324<small>doc 324-325</small></td><td class="n">Alarm 2 Lo level</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-326"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">326<small>doc 326-327</small></td><td class="n">Alarm 2 Hi level</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-328"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">328<small>doc 328-329</small></td><td class="n">Alarm 2 HiHi level</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-330"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">330<small>doc 330-331</small></td><td class="n">Alarm 2 hysteresis</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-332"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">332</td><td class="n">ALARM3_AXIS</td><td class="d">Which measurement this alarm watches.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Idle; 1 = Axis 1; 2 = Axis 2; 3 = Axis 3; 4 = T; 5 = IT; 6 = IC; 7 = Axis 1 D; 8 = Axis 2 D; 9 = Axis 3 D; 10 = Axis 1 IT; 11 = Axis 2 IT; 12 = Axis 3 IT; 13 = Axis 1 IC; 14 = Axis 2 IC; 15 = Axis 3 IC</td></tr>
<tr data-row data-type="holding_register" id="r-hr-333"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">333</td><td class="n">ALARM3_TYPE</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Idle; 1 = Velocity; 2 = Acceleration; 3 = Displacement; 4 = Temperature; 5 = Alert; 6 = Danger; 7 = Detonation</td></tr>
<tr data-row data-type="holding_register" id="r-hr-334"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">334<small>doc 334-335</small></td><td class="n">Alarm 3 Lo level</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-336"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">336<small>doc 336-337</small></td><td class="n">Alarm 3 Hi level</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-338"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">338<small>doc 338-339</small></td><td class="n">Alarm 3 HiHi level</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-340"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">340<small>doc 340-341</small></td><td class="n">Alarm 3 hysteresis</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-342"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">342</td><td class="n">ALARM4_AXIS</td><td class="d">Which measurement this alarm watches.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Idle; 1 = Axis 1; 2 = Axis 2; 3 = Axis 3; 4 = T; 5 = IT; 6 = IC; 7 = Axis 1 D; 8 = Axis 2 D; 9 = Axis 3 D; 10 = Axis 1 IT; 11 = Axis 2 IT; 12 = Axis 3 IT; 13 = Axis 1 IC; 14 = Axis 2 IC; 15 = Axis 3 IC</td></tr>
<tr data-row data-type="holding_register" id="r-hr-343"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">343</td><td class="n">ALARM4_TYPE</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Idle; 1 = Velocity; 2 = Acceleration; 3 = Displacement; 4 = Temperature; 5 = Alert; 6 = Danger; 7 = Detonation</td></tr>
<tr data-row data-type="holding_register" id="r-hr-344"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">344<small>doc 344-345</small></td><td class="n">Alarm 4 Lo level</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-346"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">346<small>doc 346-347</small></td><td class="n">Alarm 4 Hi level</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-348"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">348<small>doc 348-349</small></td><td class="n">Alarm 4 HiHi level</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-350"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">350<small>doc 350-351</small></td><td class="n">Alarm 4 hysteresis</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>32-bit values are listed as a HIGH_ register followed by a LOW_ register, and the page says the sensor is big-endian, so the high word is at the lower address (ABCD).</li><li>The default slave ID is the last two digits of the sensor&#x27;s serial number (white label on the side).</li><li>Left out: the dynamic data clip registers (49-171), DDR/capture engine controls, detonation and impact alert counters, unique ID words and sensitivity calibration registers - they are for waveform capture or factory use.</li><li>TEMPERATURE (31) is divided by 10; the page does not give the unit.</li><li>Units for alarm levels follow the alarm type (velocity, acceleration, displacement or temperature) chosen in ALARMn_TYPE.</li><li>Alarm configuration writes need the alarm registers unlocked (SYSTEM_CONTROL = 42074) and saved afterwards (42075).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Machine Saver TriVibe vibration and temperature sensor (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Machine Saver TriVibe vibration and temperature sensor (Modbus RTU) have?</summary><p>This map lists 78 registers: 78 holding registers. 27 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Machine Saver TriVibe vibration and temperature sensor (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The page states the listed registers are 0-indexed; use the number unchanged on the wire.</p></details><details><summary>What byte order does the Machine Saver TriVibe vibration and temperature sensor (Modbus RTU) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Machine Saver TriVibe vibration and temperature sensor (Modbus RTU)?</summary><p>Start with HR 178 Axis 1 velocity (Axis 1 velocity); HR 180 Axis 2 velocity (Axis 2 velocity); HR 182 Axis 3 velocity (Axis 3 velocity); HR 172 Axis 1 acceleration (Axis 1 acceleration); HR 31 TEMPERATURE (Temperature); HR 226 ALARM_1_STATE (Alarm 1 state); HR 4 SYSTEM_STATE2 (System state flags).</p></details><details><summary>How do I enable Modbus control of the Machine Saver TriVibe vibration and temperature sensor (Modbus RTU)?</summary><p>Modbus RTU is always on. Configuration and alarm registers are locked until the matching unlock command is written to SYSTEM_CONTROL (register 1), and must be saved with the matching save command.</p></details><details><summary>Where is the official Machine Saver TriVibe vibration and temperature sensor (Modbus RTU) Modbus documentation?</summary><p>The source is TriVibe - Modbus Registers Map (Machine Saver Knowledge Base) (Revision #12), published free by Machine Saver at https://library.machinesaver.com/books/trivibe/page/modbus-registers.</p></details></div>

<p class="updated">Source: <a href="https://library.machinesaver.com/books/trivibe/page/modbus-registers" rel="nofollow noopener" target="_blank">TriVibe - Modbus Registers Map (Machine Saver Knowledge Base) &middot; Revision #12</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
