<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Marvair MAH/MGH wall-mount AC Modbus Register Map</title>
<meta name="description" content="Marvair MAH/MGH wall-mount AC Modbus register map: 72 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/marvair/mah-mgh-wall-mount-ac-control-board">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Marvair MAH/MGH wall-mount AC Modbus Register Map">
<meta property="og:description" content="Marvair MAH/MGH wall-mount AC Modbus register map: 72 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/marvair/mah-mgh-wall-mount-ac-control-board">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Marvair MAH/MGH wall-mount AC Modbus Register Map">
<meta name="twitter:description" content="Marvair MAH/MGH wall-mount AC Modbus register map: 72 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/marvair/mah-mgh-wall-mount-ac-control-board",
   "url": "https://easymodbus.com/modbus-register-maps/marvair/mah-mgh-wall-mount-ac-control-board",
   "name": "Marvair MAH/MGH wall-mount AC Modbus Register Map",
   "description": "Marvair MAH/MGH wall-mount AC Modbus register map: 72 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/marvair/mah-mgh-wall-mount-ac-control-board#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/marvair/mah-mgh-wall-mount-ac-control-board#dataset",
   "name": "Marvair MAH / MGH wall-mount air conditioner control board (Modbus RTU) Modbus register map",
   "description": "Marvair MAH and MGH packaged wall-mount air conditioners (electronic equipment shelters and process control rooms) carry an electronic control board with two RJ11 Modbus RTU ports. Over Modbus the board accepts thermostat calls, reports switch, relay and sensor states and an alarm word, and exposes fan-speed, economizer and calibration settings. Marvair MAH/MGH wall-mount AC Modbus register map: 72 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/marvair/mah-mgh-wall-mount-ac-control-board",
   "keywords": [
    "Marvair MAH / MGH wall-mount air conditioner control board (Modbus RTU) Modbus register map",
    "Marvair MAH / MGH wall-mount air conditioner control board (Modbus RTU) Modbus registers",
    "Marvair Modbus map",
    "MAH1018A Modbus register map",
    "MAH1024A Modbus register map",
    "MAH1030A Modbus register map",
    "MAH1036A Modbus register map",
    "MAH1042A Modbus register map",
    "MAH1048A Modbus register map",
    "MAH1060A Modbus register map",
    "MGH1072A Modbus register map",
    "MAH2024A Modbus register map",
    "MAH2030A Modbus register map",
    "MAH2036A Modbus register map",
    "MAH2042A Modbus register map",
    "MAH2048A Modbus register map",
    "MAH2060A Modbus register map",
    "MGH2072A Modbus register map",
    "Marvair MAH Modbus register map",
    "Marvair MGH Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "MAH1018A-1060A, MGH1072A, MAH2024A-2060A & MGH2072A Wall-Mount AC Installation & Operation Manual",
    "url": "https://marvair.com/doc/25/MAH1018A-1060A%20MGH1072A%20MAH2024A-2060A%20%20MGH2072A%20Wall-Mount%20AC%20Manual%20Rev%207",
    "author": {
     "@type": "Organization",
     "name": "Marvair"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Marvair MAH / MGH wall-mount air conditioner control board (Modbus RTU)",
    "description": "Rooftop unit / packaged wall-mount air conditioner"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/marvair/mah-mgh-wall-mount-ac-control-board.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/marvair/mah-mgh-wall-mount-ac-control-board.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Marvair MAH / MGH wall-mount air conditioner control board (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 72 registers: 10 coils, 20 discrete inputs, 17 input registers, 25 holding registers. 35 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Marvair MAH / MGH wall-mount air conditioner control board (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The map prints a zero-based packet ID next to a one-based reference ID (1, 2, 3...). The zero-based ID is the wire address."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Marvair MAH / MGH wall-mount air conditioner control board (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with CO 17 Communicating thermostat mode (Communicating (Modbus) thermostat mode); CO 0 Y1 compressor call (Y1 cooling call); CO 3 G fan call (G fan call); DI 13 Compressor 1 relay output (Compressor 1 relay state); IR 18 Alarm status (Alarm status bits); IR 14 P1 temperature (P1 temperature); IR 27 Outdoor temperature (Outdoor temperature); HR 8 Modbus timeout (Modbus timeout (minutes))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Marvair MAH / MGH wall-mount air conditioner control board (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set menu item 23 (T'STAT Select) to C for a communicating thermostat via Modbus, or write coil 17 = 1 (the Modbus map says coil 17 reads and changes 'P22', the thermostat-type setting). The Modbus ID (item 24, 1-99, default 1) and baud (item 25: 9.6 or 19 = 9600/19200) are set in the board configuration menu."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Marvair MAH / MGH wall-mount air conditioner control board (Modbus RTU) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Register 8 / configuration item 26 sets the Modbus timeout (1-60 min, default 10). After that long without Modbus traffic the board falls back to hardware thermostat calls."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Marvair MAH / MGH wall-mount air conditioner control board (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is MAH1018A-1060A, MGH1072A, MAH2024A-2060A & MGH2072A Wall-Mount AC Installation & Operation Manual (Rev. 7), revision 2026-05, published free by Marvair at https://marvair.com/doc/25/MAH1018A-1060A%20MGH1072A%20MAH2024A-2060A%20%20MGH2072A%20Wall-Mount%20AC%20Manual%20Rev%207."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Marvair",
     "item": "https://easymodbus.com/modbus-register-maps/marvair/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "MAH / MGH wall-mount air conditioner control board (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/marvair/mah-mgh-wall-mount-ac-control-board"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/marvair/">Marvair</a></li><li aria-current="page">MAH / MGH wall-mount air conditioner control board (Modbus RTU)</li></ol>
<p class="eyebrow">Rooftop unit / packaged wall-mount air conditioner &middot; Modbus register map</p><h1><span class="mfr">Marvair</span> MAH / MGH wall-mount air conditioner control board (Modbus RTU) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>Marvair MAH and MGH packaged wall-mount air conditioners (electronic equipment shelters and process control rooms) carry an electronic control board with two RJ11 Modbus RTU ports. Over Modbus the board accepts thermostat calls, reports switch, relay and sensor states and an alarm word, and exposes fan-speed, economizer and calibration settings.</p>
<p>This page lists <strong>72 Modbus registers</strong> for the Marvair MAH / MGH wall-mount air conditioner control board (Modbus RTU) &mdash; 35 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Marvair&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/marvair/">Marvair</a></dd></div><div><dt>Model</dt><dd>MAH / MGH wall-mount air conditioner control board (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac/">Rooftop unit / packaged wall-mount air conditioner</a></dd></div><div><dt>Registers</dt><dd>72 (35 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Also known as</dt><dd>MAH1018A, MAH1024A, MAH1030A, MAH1036A, MAH1042A, MAH1048A, MAH1060A, MGH1072A, MAH2024A, MAH2030A, MAH2036A, MAH2042A, MAH2048A, MAH2060A, MGH2072A, Marvair MAH, Marvair MGH</dd></div><div><dt>Source document</dt><dd><a href="https://marvair.com/doc/25/MAH1018A-1060A%20MGH1072A%20MAH2024A-2060A%20%20MGH2072A%20Wall-Mount%20AC%20Manual%20Rev%207" rel="nofollow noopener" target="_blank">MAH1018A-1060A, MGH1072A, MAH2024A-2060A &amp; MGH2072A Wall-Mount AC Installation &amp; Operation Manual &middot; Rev. 7 &middot; rev. 2026-05</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/marvair/mah-mgh-wall-mount-ac-control-board.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/marvair/mah-mgh-wall-mount-ac-control-board.json">JSON</a>
  <a class="btn" href="https://marvair.com/doc/25/MAH1018A-1060A%20MGH1072A%20MAH2024A-2060A%20%20MGH2072A%20Wall-Mount%20AC%20Manual%20Rev%207" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Marvair MAH / MGH wall-mount air conditioner control board (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Set coil 17 = 1 (communicating mode; the map says it mirrors parameter P22), then drive the unit with the Y1/Y2/G/W2/humidity/O call coils (0-4, 24). Read temperatures, relay states, pressure switches and the alarm word (input register 18) to monitor it.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-co-17">CO 17</a></td><td class="n">Communicating thermostat mode</td><td class="f">BIT</td><td>Communicating (Modbus) thermostat mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-co-0">CO 0</a></td><td class="n">Y1 compressor call</td><td class="f">BIT</td><td>Y1 cooling call</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-co-3">CO 3</a></td><td class="n">G fan call</td><td class="f">BIT</td><td>G fan call</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-di-13">DI 13</a></td><td class="n">Compressor 1 relay output</td><td class="f">BIT</td><td>Compressor 1 relay state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-18">IR 18</a></td><td class="n">Alarm status</td><td class="f">BITMAP16</td><td>Alarm status bits</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-14">IR 14</a></td><td class="n">P1 temperature</td><td class="f">UINT16</td><td>P1 temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-27">IR 27</a></td><td class="n">Outdoor temperature</td><td class="f">UINT16</td><td>Outdoor temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8">HR 8</a></td><td class="n">Modbus timeout</td><td class="f">UINT16</td><td>Modbus timeout (minutes)</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set menu item 23 (T&#x27;STAT Select) to C for a communicating thermostat via Modbus, or write coil 17 = 1 (the Modbus map says coil 17 reads and changes &#x27;P22&#x27;, the thermostat-type setting). The Modbus ID (item 24, 1-99, default 1) and baud (item 25: 9.6 or 19 = 9600/19200) are set in the board configuration menu.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>Register 8 / configuration item 26 sets the Modbus timeout (1-60 min, default 10). After that long without Modbus traffic the board falls back to hardware thermostat calls.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Only single-coil (05) and single-register (06) writes are accepted.</li><li>Register reads are documented with function 04 only, including the writable ones.</li><li>Temperature value 255 means no sensor or a failed sensor.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Default slave ID 1, 19200 baud, 8 data bits, no parity, 1 stop bit.</li><li>The board has two RJ11 Modbus ports wired in parallel; both carry the same bus.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Until the thermostat type is C (menu item 23, or coil 17 = 1) the board keeps following its hardwired thermostat inputs.</li><li>After the Modbus timeout with no traffic the board switches back to its hardware thermostat inputs, so poll faster than the timeout.</li></ul>
</section>
<h2 id="registers">Marvair MAH / MGH wall-mount air conditioner control board (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>10</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>20</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>17</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>25</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">72 of 72 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Marvair MAH / MGH wall-mount air conditioner control board (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-0"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">0</td><td class="n">Y1 compressor call</td><td class="d">Stage 1 cooling request</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No call; 1 = Call</td></tr>
<tr data-row data-type="coil" id="r-co-1"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1</td><td class="n">Y2 compressor call</td><td class="d">Stage 2 cooling request</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No call; 1 = Call</td></tr>
<tr data-row data-type="coil" id="r-co-2"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2</td><td class="n">Humidity call</td><td class="d">Dehumidification request</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No call; 1 = Call</td></tr>
<tr data-row data-type="coil" id="r-co-3"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">3</td><td class="n">G fan call</td><td class="d">Fan-only request</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No call; 1 = Call</td></tr>
<tr data-row data-type="coil" id="r-co-4"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">4</td><td class="n">W2 electric heat call</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No call; 1 = Call</td></tr>
<tr data-row data-type="coil" id="r-co-17"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">17</td><td class="n">Communicating thermostat mode</td><td class="d">Same as parameter P22: take calls from Modbus instead of hardware inputs</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Hardware calls (H); 1 = Comm/Modbus calls (C)</td></tr>
<tr data-row data-type="coil" id="r-co-18"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">18</td><td class="n">Read hardware call inputs</td><td class="d">1 = still read hardware thermostat inputs while P22 = C</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normal (per P22); 1 = Read hardware calls</td></tr>
<tr data-row data-type="coil" id="r-co-24"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">24</td><td class="n">O reversing valve request</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No call; 1 = Call</td></tr>
<tr data-row data-type="coil" id="r-co-26"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">26</td><td class="n">Emergency ventilation request</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="coil" id="r-co-27"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">27</td><td class="n">Pulse reheat</td><td class="d">Default on</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-5"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">5</td><td class="n">FCC call</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No call; 1 = Call</td></tr>
<tr data-row data-type="discrete_input" id="r-di-6"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">6</td><td class="n">High pressure switch 1</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="discrete_input" id="r-di-7"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7</td><td class="n">High pressure switch 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="discrete_input" id="r-di-8"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">8</td><td class="n">Low pressure switch 1</td><td class="d">AC manual labels it the HPS2 hardware input</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="discrete_input" id="r-di-9"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">9</td><td class="n">Low pressure switch 2</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="discrete_input" id="r-di-10"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">10</td><td class="n">OFM mode selection</td><td class="d">Outdoor fan motor signal type</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = PWM; 1 = 0-10 V</td></tr>
<tr data-row data-type="discrete_input" id="r-di-11"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">11</td><td class="n">IFM mode selection</td><td class="d">Indoor fan motor signal type</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = PWM; 1 = 0-10 V</td></tr>
<tr data-row data-type="discrete_input" id="r-di-12"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">12</td><td class="n">Technician speedup test mode</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Test mode</td></tr>
<tr data-row data-type="discrete_input" id="r-di-13"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">13</td><td class="n">Compressor 1 relay output</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Energized</td></tr>
<tr data-row data-type="discrete_input" id="r-di-14"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">14</td><td class="n">Compressor 2 relay output</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Energized</td></tr>
<tr data-row data-type="discrete_input" id="r-di-15"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">15</td><td class="n">RH relay output</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Energized</td></tr>
<tr data-row data-type="discrete_input" id="r-di-16"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">16</td><td class="n">W2 relay output</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Energized</td></tr>
<tr data-row data-type="discrete_input" id="r-di-19"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">19</td><td class="n">AC / HP</td><td class="d">Unit type</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = AC; 1 = Heat pump</td></tr>
<tr data-row data-type="discrete_input" id="r-di-20"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">20</td><td class="n">EHDD</td><td class="d">EHDD option setting</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="discrete_input" id="r-di-21"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">21</td><td class="n">SCKT</td><td class="d">SCKT option setting</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="discrete_input" id="r-di-22"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">22</td><td class="n">Economizer enabled</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="discrete_input" id="r-di-23"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">23</td><td class="n">Economizer sensor type</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Dry bulb; 1 = Enthalpy</td></tr>
<tr data-row data-type="discrete_input" id="r-di-25"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">25</td><td class="n">RV output</td><td class="d">Reversing valve output</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Energized</td></tr>
<tr data-row data-type="discrete_input" id="r-di-28"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">28</td><td class="n">Emergency ventilation status</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-29"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">29</td><td class="n">EC relay output</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-9"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">9</td><td class="n">Current OFM speed</td><td class="d">0-1023</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-10"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">10</td><td class="n">Current IFM speed</td><td class="d">0-1023</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-11"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">11</td><td class="n">Anti-short-cycle compressor 1</td><td class="d">0-360 counts of 0.5 s</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.5</td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-12"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">12</td><td class="n">Anti-short-cycle compressor 2</td><td class="d">0-360 counts of 0.5 s</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.5</td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-13"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">13</td><td class="n">Voltage reading</td><td class="d">0-1023; 1023 = above 20 V, 965 = 18 V cutoff</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-14"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">14</td><td class="n">P1 temperature</td><td class="d">0-160 °F; 255 = no sensor</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s">255 = No sensor</td></tr>
<tr data-row data-type="input_register" id="r-ir-15"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">15</td><td class="n">P2 temperature</td><td class="d">0-160 °F; 255 = no sensor</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s">255 = No sensor</td></tr>
<tr data-row data-type="input_register" id="r-ir-16"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">16</td><td class="n">Freeze sensor 1 temperature</td><td class="d">0-160 °F; 255 = no sensor</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s">255 = No sensor</td></tr>
<tr data-row data-type="input_register" id="r-ir-17"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">17</td><td class="n">Freeze sensor 2 temperature</td><td class="d">0-160 °F; 255 = no sensor</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s">255 = No sensor</td></tr>
<tr data-row data-type="input_register" id="r-ir-18"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">18</td><td class="n">Alarm status</td><td class="d">0 = no fault</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Freeze sensor fault; bit 1 = HPS1 fault; bit 2 = Low voltage; bit 6 = LPS1 fault; bit 14 = Y1 locked out; bit 15 = Y2 locked out</td></tr>
<tr data-row data-type="input_register" id="r-ir-24"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24</td><td class="n">Software version</td><td class="d">Decimal</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-25"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">25</td><td class="n">Supply / mixed air temperature</td><td class="d">0-160 °F</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-27"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">27</td><td class="n">Outdoor temperature</td><td class="d">0-160 °F</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-29"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">29</td><td class="n">Suction line temperature (LPS1)</td><td class="d">0-160 °F; 255 = open or shorted sensor</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s">255 = Sensor open/shorted</td></tr>
<tr data-row data-type="input_register" id="r-ir-31"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">31</td><td class="n">Liquid line temperature (FCC1)</td><td class="d">0-160 °F; 255 = open or shorted sensor</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s">255 = Sensor open/shorted</td></tr>
<tr data-row data-type="input_register" id="r-ir-33"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">33</td><td class="n">Defrost sensor temperature</td><td class="d">0-160 °F</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-38"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">38</td><td class="n">Economizer output</td><td class="d">0 = off, 20-100</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off</td></tr>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0</td><td class="n">Heat set point</td><td class="d">Reserved for future use; 45-100 °F</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1</td><td class="n">Cool set point</td><td class="d">Reserved for future use; 45-100 °F</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2</td><td class="n">Temperature calibration</td><td class="d">0-18, default 9; correction = value - 9</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3</td><td class="n">W2 speed multiplier</td><td class="d">Percent of Y2 fan speed, 0-100, default 80</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4</td><td class="n">Dehumidification speed multiplier</td><td class="d">Percent of Y2 fan speed, 0-100, default 80</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5</td><td class="n">OFM set speed</td><td class="d">Outdoor fan speed, 0-1023</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6</td><td class="n">IFM Y1 set speed</td><td class="d">Indoor fan speed for Y1, 40-100, default 60</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7</td><td class="n">IFM Y2 set speed</td><td class="d">Indoor fan speed for Y2, 40-100, default 60</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8</td><td class="n">Modbus timeout</td><td class="d">Minutes without Modbus before reverting to hardware calls; 1-60, default 10</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19</td><td class="n">Minimum position</td><td class="d">Economizer minimum position: 20 = minimum, 20-100 = open %</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20</td><td class="n">Economizer dry bulb set point</td><td class="d">20-105 °F, default 70</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21</td><td class="n">ODS set</td><td class="d">0-70, default 50</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22</td><td class="n">Fan purge</td><td class="d">0 = no, 10-90 s, default 90</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No purge</td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23</td><td class="n">Defrost timer</td><td class="d">30, 60 or 90 min (default 30)</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26</td><td class="n">SAS/MAS calibration</td><td class="d">0-18, default 9; correction = value - 9</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28</td><td class="n">ODS calibration</td><td class="d">0-18, default 9; correction = value - 9</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30</td><td class="n">Suction line temp calibration</td><td class="d">0-18, default 9; correction = value - 9</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32</td><td class="n">Liquid line temp calibration</td><td class="d">0-18, default 9; correction = value - 9</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34</td><td class="n">DS calibration</td><td class="d">0-18, default 9; correction = value - 9</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35</td><td class="n">Dehumidifier set point</td><td class="d">70-75 °F, default 72</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36</td><td class="n">Pulse reheat differential</td><td class="d">5-10 °F, default 5</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-37"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">37</td><td class="n">Economizer enthalpy set point</td><td class="d">Modes A..E as 0..4, default 3 (D)</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = A; 1 = B; 2 = C; 3 = D; 4 = E</td></tr>
<tr data-row data-type="holding_register" id="r-hr-39"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">39</td><td class="n">Head pressure cutout temperature</td><td class="d">75-95, default 85</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40</td><td class="n">IFM G set speed</td><td class="d">Indoor fan speed for fan-only, 30-100, default 60</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41</td><td class="n">OFM speed heating</td><td class="d">Outdoor fan speed in heating (heat pumps), 65-100, default 85</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>The manual prints two columns: a zero-based &#x27;packet register ID&#x27; (used as the address here) and a one-based reference ID. Coils and registers each start at zero-based ID 0.</li><li>Bit points: the board reads all of them with function 02 and writes the RW ones with function 05 (single coil only, no function 15). Coils and discrete inputs share one address space. RW bits are listed as coils, read-only bits as discrete inputs.</li><li>Registers: the board reads them with function 04 and writes RW ones with function 06 (single register only, no function 16). RW registers are listed as holding registers so they can be written; the manual only documents reading them with function 04 at the same address. Whether function 01/03 reads work is not stated.</li><li>Writes to read-only points return an error.</li><li>Calibration registers hold 0-18 with 9 = no correction; the applied correction is the value minus 9.</li><li>Heat and cool set points (registers 0-1) are writable but marked &#x27;not currently used, for future use&#x27;.</li><li>Anti-short-cycle timers count in 0.5 s steps (scale 0.5).</li><li>This AC manual adds registers 39-41 (head pressure cutout, fan-only speed, heating outdoor fan speed) and gives the IFM Y1/Y2 speeds as 40-100 (default 60) instead of 0-1023; its alarm bit 0 reads &#x27;freeze sensor fault&#x27;. The MAH heat pump manual prints a slightly different table (see the separate heat pump file).</li><li>The configuration section gives the Modbus ID range as 1-99 in the table and 1-36161 in the text; the default is 1.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Marvair MAH / MGH wall-mount air conditioner control board (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Marvair MAH / MGH wall-mount air conditioner control board (Modbus RTU) have?</summary><p>This map lists 72 registers: 10 coils, 20 discrete inputs, 17 input registers, 25 holding registers. 35 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Marvair MAH / MGH wall-mount air conditioner control board (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The map prints a zero-based packet ID next to a one-based reference ID (1, 2, 3...). The zero-based ID is the wire address.</p></details><details><summary>What are the minimum Modbus registers to integrate the Marvair MAH / MGH wall-mount air conditioner control board (Modbus RTU)?</summary><p>Start with CO 17 Communicating thermostat mode (Communicating (Modbus) thermostat mode); CO 0 Y1 compressor call (Y1 cooling call); CO 3 G fan call (G fan call); DI 13 Compressor 1 relay output (Compressor 1 relay state); IR 18 Alarm status (Alarm status bits); IR 14 P1 temperature (P1 temperature); IR 27 Outdoor temperature (Outdoor temperature); HR 8 Modbus timeout (Modbus timeout (minutes)).</p></details><details><summary>How do I enable Modbus control of the Marvair MAH / MGH wall-mount air conditioner control board (Modbus RTU)?</summary><p>Set menu item 23 (T&#x27;STAT Select) to C for a communicating thermostat via Modbus, or write coil 17 = 1 (the Modbus map says coil 17 reads and changes &#x27;P22&#x27;, the thermostat-type setting). The Modbus ID (item 24, 1-99, default 1) and baud (item 25: 9.6 or 19 = 9600/19200) are set in the board configuration menu.</p></details><details><summary>What happens when the Marvair MAH / MGH wall-mount air conditioner control board (Modbus RTU) loses Modbus communication?</summary><p>Register 8 / configuration item 26 sets the Modbus timeout (1-60 min, default 10). After that long without Modbus traffic the board falls back to hardware thermostat calls.</p></details><details><summary>Where is the official Marvair MAH / MGH wall-mount air conditioner control board (Modbus RTU) Modbus documentation?</summary><p>The source is MAH1018A-1060A, MGH1072A, MAH2024A-2060A &amp; MGH2072A Wall-Mount AC Installation &amp; Operation Manual (Rev. 7), revision 2026-05, published free by Marvair at https://marvair.com/doc/25/MAH1018A-1060A%20MGH1072A%20MAH2024A-2060A%20%20MGH2072A%20Wall-Mount%20AC%20Manual%20Rev%207.</p></details></div>
<h2>More Marvair Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/marvair/commstat-4-modbus-adapter" data-row><span class="k">Thermostat (shelter HVAC lead/lag controller)</span><h3>Marvair CommStat 4 lead/lag controller via Modbus Interface Adapter</h3><p>Marvair CommStat 4 controllers with protocol version 3 or later and software revision 67 or later, read through the Marvair Modbus Interface Adapter.</p><div class="meta">107 registers &middot; 43 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: CommStat 4, CommStat4, CommStat 4 Modbus Interface Adapter, P/03272</span></a></li><li><a class="card" href="/modbus-register-maps/marvair/mah-heat-pump-vanguard-control-board" data-row><span class="k">Heat pump (packaged wall-mount / classroom unit)</span><h3>Marvair MAH heat pump and VAH/VDH Vanguard control board (Modbus RTU)</h3><p>Marvair MAH1020H-1060H and MAH2024H-2060H wall-mount heat pumps (I&amp;O manual rev. 6); the GAH1024-1060 gas-heat AC manual (rev. 5) and the VAH/VDH Vanguard classroom unit appendices (08/2026) print the same table.</p><div class="meta">69 registers &middot; 32 writable &middot; RTU</div><span class="sr-only"> Also known as: MAH1020H, MAH1024H, MAH1030H, MAH1036H, MAH1042H, MAH1048H, MAH1060H, MAH2024H, MAH2030H, MAH2036H, MAH2042H, MAH2048H, MAH2060H, Vanguard VAH, Vanguard VDH, VAH2030, VDH2060, GAH1024, GAH1030, GAH1036, GAH1042, GAH1048, GAH1060, Marvair GAH, Scholar 2 VAH/VDH, Scholar QR VAH/VDH</span></a></li></ul><h2>Other hvac equipment register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/neptronic/evcbm-dual-duct-vav-controller" data-row><span class="k">Air handler terminal (dual-duct VAV controller)</span><h3>Neptronic EVCBM dual-duct VAV controller (Modbus communication module)</h3><p>Neptronic EVCBM dual-duct VAV controllers (master + slave airflow) with the Modbus module, guide EVCBM Dual Duct-V500-Modbus Guide-180927-ESA.</p><div class="meta">106 registers &middot; 78 writable &middot; RTU</div><span class="sr-only"> Also known as: EVCBM Dual Duct, EVCB, Neptronic EVCBM Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/omega/cn2200-cn2400" data-row><span class="k">Thermostat / temperature and process PID controller</span><h3>Omega CN2200 / CN2400 series temperature and process controllers (Modbus RTU)</h3><p>Omega CN2200 and CN2400 series controllers with the Modbus comms option (CN2400 software 1.03-3.05, CN2200 1.00-2.10 per the handbook).</p><div class="meta">29 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: CN2204, CN2208, CN2408</span></a></li><li><a class="card" href="/modbus-register-maps/swegon/conductor-w4" data-row><span class="k">Thermostat / room controller (chilled beam with measured airflow and CO2)</span><h3>Swegon CONDUCTOR W4 room controller (airflow and water, Modbus RTU)</h3><p>Swegon CONDUCTOR W4 room controller, software 1.12 (technical manual updated 2014-11-21).</p><div class="meta">119 registers &middot; 43 writable &middot; RTU</div><span class="sr-only"> Also known as: CONDUCTOR RE W4, CONDUCTOR RE W4 1, Conductor W4</span></a></li><li><a class="card" href="/modbus-register-maps/vertiv/liebert-icom-v4-ds-cw-hpm" data-row><span class="k">Air handler (computer room air conditioner)</span><h3>Vertiv Liebert DS / CW / HPM / PeX / Challenger with iCOM v4 (IntelliSlot Modbus)</h3><p>Liebert perimeter precision cooling units on the iCOM v4 controller (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, PeX with iCOM firmware PA1.04.033.STD or later; HPM with iCOM), read through a Liebert IntelliSlot Modbus 485 or Modbus IP card.</p><div class="meta">408 registers &middot; 177 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Liebert DS, Liebert CW, Liebert HPM, Liebert PeX, Liebert Challenger 3000, Liebert Challenger ITR, Liebert Deluxe System/3, Liebert iCOM v4, IS-485L, IS-IPBML</span></a></li><li><a class="card" href="/modbus-register-maps/apc/inrow-rd-990-3576" data-row><span class="k">Air handler (in-row data-centre DX cooling unit)</span><h3>APC (Schneider Electric) InRow RD direct-expansion cooling unit (Modbus register map 990-3576B)</h3><p>APC / Schneider Electric InRow RD cooling units, register map part number 990-3576B (08/2015).</p><div class="meta">72 registers &middot; 16 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: InRow RD, 990-3576B, Schneider Electric InRow RD</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/ecl-comfort-210-296-310" data-row><span class="k">Thermostat / heating controller (district heating and HVAC)</span><h3>Danfoss ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP)</h3><p>ECL Comfort 210, 296 and 310 controllers (and B versions) with any application key; many parameters depend on the loaded application.</p><div class="meta">131 registers &middot; 40 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ECL Comfort 210, ECL Comfort 296, ECL Comfort 310, ECL Comfort 210B, ECL Comfort 310B, 087H3020, 087H3024, 087H3030, 087H3034, 087H3040, 087H3044, 087H3050, 087H3054</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac/">All hvac equipment Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://marvair.com/doc/25/MAH1018A-1060A%20MGH1072A%20MAH2024A-2060A%20%20MGH2072A%20Wall-Mount%20AC%20Manual%20Rev%207" rel="nofollow noopener" target="_blank">MAH1018A-1060A, MGH1072A, MAH2024A-2060A &amp; MGH2072A Wall-Mount AC Installation &amp; Operation Manual &middot; Rev. 7 &middot; rev. 2026-05</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
