<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Measurlogic DTS Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Measurlogic DTS Modbus register map: 78 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/measurlogic/dts">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Measurlogic DTS Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Measurlogic DTS Modbus register map: 78 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/measurlogic/dts">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Measurlogic DTS Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Measurlogic DTS Modbus register map: 78 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/measurlogic/dts",
   "url": "https://easymodbus.com/modbus-register-maps/measurlogic/dts",
   "name": "Measurlogic DTS Modbus Register List & Map | Easy Modbus",
   "description": "Measurlogic DTS Modbus register map: 78 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/measurlogic/dts#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/measurlogic/dts#dataset",
   "name": "Measurlogic DTS family energy sub-meters (DTS 101/105/305/310/SMX/SKT/DC) Modbus register map",
   "description": "The DTS family are compact DIN-rail, panel and socket energy sub-meters and transducers for single-phase, three-phase and DC circuits. Every value is a signed 32-bit integer in two holding registers, low word first. This map covers voltages, currents, frequency, power, power factor, unbalance, nett and split energy counters, identity and CT/PT ratio registers, and the RS-485 settings. Measurlogic DTS Modbus register map: 78 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/measurlogic/dts",
   "keywords": [
    "Measurlogic DTS family energy sub-meters (DTS 101/105/305/310/SMX/SKT/DC) Modbus register map",
    "Measurlogic DTS family energy sub-meters (DTS 101/105/305/310/SMX/SKT/DC) Modbus registers",
    "Measurlogic Modbus map",
    "DTS 101 Modbus register map",
    "DTS 105 Modbus register map",
    "DTS 305 Modbus register map",
    "DTS 310 Modbus register map",
    "DTS SMX Modbus register map",
    "DTS SKT Modbus register map",
    "DTS DC Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "DTS Modbus Map",
    "url": "https://cdn.logic-control.com/docs/measurlogic/Measurlogic%20DTS%20Modbus%20Map%20V2.7U.pdf",
    "author": {
     "@type": "Organization",
     "name": "Measurlogic"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Measurlogic DTS family energy sub-meters (DTS 101/105/305/310/SMX/SKT/DC)",
    "brand": {
     "@type": "Brand",
     "name": "Measurlogic"
    },
    "category": "Energy meter"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/measurlogic/dts.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/measurlogic/dts.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Measurlogic DTS family energy sub-meters (DTS 101/105/305/310/SMX/SKT/DC) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 78 registers: 78 holding registers. 8 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Measurlogic DTS family energy sub-meters (DTS 101/105/305/310/SMX/SKT/DC) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Section 2.1.1 says the published addresses are 1-based in the 4x region; subtract 1 for the wire address (Voltage_LN_1 11001 -> 11000). Some masters want the 4 prefix (411001)."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Measurlogic DTS family energy sub-meters (DTS 101/105/305/310/SMX/SKT/DC) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Measurlogic DTS family energy sub-meters (DTS 101/105/305/310/SMX/SKT/DC)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 11000 Voltage_LN_1 (Voltage L1-N); HR 11024 Current_1 (Current 1); HR 11054 PowerP_Total (Total active power (raw)); HR 14006 EnergyP_Total (Total nett active energy (raw)); HR 16044 EnerPowDivider (EnerPowDivider)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Measurlogic DTS family energy sub-meters (DTS 101/105/305/310/SMX/SKT/DC)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus is built in (RS-485 RTU or Ethernet TCP depending on model). Communication parameters and address are normally set with Measurlogic's DTSConfig software."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Measurlogic DTS family energy sub-meters (DTS 101/105/305/310/SMX/SKT/DC) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is DTS Modbus Map (Version 2.7U), revision 2012-10-17. Measurlogic doesn't publish it on its own website, so this map was re-typed from a free copy at https://cdn.logic-control.com/docs/measurlogic/Measurlogic%20DTS%20Modbus%20Map%20V2.7U.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Measurlogic",
     "item": "https://easymodbus.com/modbus-register-maps/measurlogic/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "DTS family energy sub-meters (DTS 101/105/305/310/SMX/SKT/DC)",
     "item": "https://easymodbus.com/modbus-register-maps/measurlogic/dts"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/measurlogic/">Measurlogic</a></li><li aria-current="page">DTS family energy sub-meters (DTS 101/105/305/310/SMX/SKT/DC)</li></ol>
<p class="eyebrow">Energy meter &middot; Modbus register map</p><h1><span class="mfr">Measurlogic</span> DTS family energy sub-meters (DTS 101/105/305/310/SMX/SKT/DC) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The DTS family are compact DIN-rail, panel and socket energy sub-meters and transducers for single-phase, three-phase and DC circuits. Every value is a signed 32-bit integer in two holding registers, low word first. This map covers voltages, currents, frequency, power, power factor, unbalance, nett and split energy counters, identity and CT/PT ratio registers, and the RS-485 settings.</p>
<p>This page lists <strong>78 Modbus registers</strong> for the Measurlogic DTS family energy sub-meters (DTS 101/105/305/310/SMX/SKT/DC) &mdash; 8 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Measurlogic&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/measurlogic/">Measurlogic</a></dd></div><div><dt>Model</dt><dd>DTS family energy sub-meters (DTS 101/105/305/310/SMX/SKT/DC)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Energy meter</a></dd></div><div><dt>Registers</dt><dd>78 (8 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>100</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>32-bit word order</dt><dd>CDAB <small class="count">low word first (word-swapped)</small></dd></div><div><dt>Also known as</dt><dd>DTS 101, DTS 105, DTS 305, DTS 310, DTS SMX, DTS SKT, DTS DC</dd></div><div><dt>Source document</dt><dd><a href="https://cdn.logic-control.com/docs/measurlogic/Measurlogic%20DTS%20Modbus%20Map%20V2.7U.pdf" rel="nofollow noopener" target="_blank">DTS Modbus Map &middot; Version 2.7U &middot; rev. 2012-10-17 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/measurlogic/dts.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/measurlogic/dts.json">JSON</a>
  <a class="btn" href="https://cdn.logic-control.com/docs/measurlogic/Measurlogic%20DTS%20Modbus%20Map%20V2.7U.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Measurlogic DTS family energy sub-meters (DTS 101/105/305/310/SMX/SKT/DC)</h2>
<div class="answer"><b>Integration in brief</b><p>Read holding registers in CDAB 32-bit pairs at address 100 (default). Read EnerPowDivider (16045) first and scale power and energy with raw x divider x 0.001.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-11000">HR 11000</a></td><td class="n">Voltage_LN_1</td><td class="f">INT32 CDAB</td><td>Voltage L1-N</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-11024">HR 11024</a></td><td class="n">Current_1</td><td class="f">INT32 CDAB</td><td>Current 1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-11054">HR 11054</a></td><td class="n">PowerP_Total</td><td class="f">INT32 CDAB</td><td>Total active power (raw)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-14006">HR 14006</a></td><td class="n">EnergyP_Total</td><td class="f">INT32 CDAB</td><td>Total nett active energy (raw)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-16044">HR 16044</a></td><td class="n">EnerPowDivider</td><td class="f">INT32 CDAB</td><td>EnerPowDivider</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus is built in (RS-485 RTU or Ethernet TCP depending on model). Communication parameters and address are normally set with Measurlogic&#x27;s DTSConfig software.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Every value is 32-bit signed, low word first (CDAB).</li><li>Published addresses are 1-based.</li><li>Power/energy resolution depends on EnerPowDivider.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Default slave address 100.</li><li>RS-485 baud rate 9600 or 19200; change it with DTSConfig rather than by writing registers.</li><li>Do not change the RS-485 registers on Ethernet models.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Writing wrong values to 16119-16123 can make the meter unreachable.</li><li>Not every register is used on every model or wiring; only connected channels and the Total/Average registers carry valid data.</li></ul>
</section>
<h2 id="registers">Measurlogic DTS family energy sub-meters (DTS 101/105/305/310/SMX/SKT/DC) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>78</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">78 of 78 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Measurlogic DTS family energy sub-meters (DTS 101/105/305/310/SMX/SKT/DC) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-10002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10002<small>doc 10003</small></td><td class="n">DTS_SerialNumber</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10008<small>doc 10009</small></td><td class="n">DTS_FW_Version</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.0001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10014"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10014<small>doc 10015</small></td><td class="n">DTS_Model_ID</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11000<small>doc 11001</small></td><td class="n">Voltage_LN_1</td><td class="d">On DTS DC meters 11001 is Voltage_DC.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11002<small>doc 11003</small></td><td class="n">Voltage_LN_2</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11004<small>doc 11005</small></td><td class="n">Voltage_LN_3</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11006<small>doc 11007</small></td><td class="n">Voltage_LN_Average</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11008<small>doc 11009</small></td><td class="n">Voltage_LL_12</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11010<small>doc 11011</small></td><td class="n">Voltage_LL_23</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11012"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11012<small>doc 11013</small></td><td class="n">Voltage_LL_31</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11014"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11014<small>doc 11015</small></td><td class="n">Voltage_LL_Average</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11024"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11024<small>doc 11025</small></td><td class="n">Current_1</td><td class="d">On DTS DC meters 11025 is Current_DC.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11026"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11026<small>doc 11027</small></td><td class="n">Current_2</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11028"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11028<small>doc 11029</small></td><td class="n">Current_3</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11030"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11030<small>doc 11031</small></td><td class="n">Current_Average</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11032"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11032<small>doc 11033</small></td><td class="n">Current_Total</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11034"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11034<small>doc 11035</small></td><td class="n">Current_Neutral</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11040"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11040<small>doc 11041</small></td><td class="n">Frequency_1</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11042"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11042<small>doc 11043</small></td><td class="n">Frequency_2</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11044"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11044<small>doc 11045</small></td><td class="n">Frequency_3</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11046"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11046<small>doc 11047</small></td><td class="n">Frequency_Average</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11048"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11048<small>doc 11049</small></td><td class="n">PowerP_1</td><td class="d">Raw; multiply by EnerPowDivider (16045) x 0.001 to get W (11049 is Power_DC on DC meters).</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11050"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11050<small>doc 11051</small></td><td class="n">PowerP_2</td><td class="d">Raw; multiply by EnerPowDivider (16045) x 0.001 to get W.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11052"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11052<small>doc 11053</small></td><td class="n">PowerP_3</td><td class="d">Raw; multiply by EnerPowDivider (16045) x 0.001 to get W.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11054"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11054<small>doc 11055</small></td><td class="n">PowerP_Total</td><td class="d">Raw; multiply by EnerPowDivider (16045) x 0.001 to get W.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11056"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11056<small>doc 11057</small></td><td class="n">PowerS_1</td><td class="d">Raw; multiply by EnerPowDivider (16045) x 0.001 to get VA.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11058"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11058<small>doc 11059</small></td><td class="n">PowerS_2</td><td class="d">Raw; multiply by EnerPowDivider (16045) x 0.001 to get VA.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11060"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11060<small>doc 11061</small></td><td class="n">PowerS_3</td><td class="d">Raw; multiply by EnerPowDivider (16045) x 0.001 to get VA.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11062"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11062<small>doc 11063</small></td><td class="n">PowerS_Total</td><td class="d">Raw; multiply by EnerPowDivider (16045) x 0.001 to get VA.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11064"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11064<small>doc 11065</small></td><td class="n">PowerQ_1</td><td class="d">Raw; multiply by EnerPowDivider (16045) x 0.001 to get var.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11066"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11066<small>doc 11067</small></td><td class="n">PowerQ_2</td><td class="d">Raw; multiply by EnerPowDivider (16045) x 0.001 to get var.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11068"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11068<small>doc 11069</small></td><td class="n">PowerQ_3</td><td class="d">Raw; multiply by EnerPowDivider (16045) x 0.001 to get var.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11070"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11070<small>doc 11071</small></td><td class="n">PowerQ_Total</td><td class="d">Raw; multiply by EnerPowDivider (16045) x 0.001 to get var.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11124"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11124<small>doc 11125</small></td><td class="n">ACosPF_1</td><td class="d">Power factor angle.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11126"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11126<small>doc 11127</small></td><td class="n">ACosPF_2</td><td class="d">Power factor angle.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11128"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11128<small>doc 11129</small></td><td class="n">ACosPF_3</td><td class="d">Power factor angle.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11130"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11130<small>doc 11131</small></td><td class="n">ACosPF_Overall</td><td class="d">Power factor angle.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11140"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11140<small>doc 11141</small></td><td class="n">Voltage_Unbalance_LN_1</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11142"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11142<small>doc 11143</small></td><td class="n">Voltage_Unbalance_LN_2</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11144"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11144<small>doc 11145</small></td><td class="n">Voltage_Unbalance_LN_3</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11146"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11146<small>doc 11147</small></td><td class="n">Voltage_Unbalance_LN_Worst</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11148"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11148<small>doc 11149</small></td><td class="n">Voltage_Unbalance_LL_12</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11150"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11150<small>doc 11151</small></td><td class="n">Voltage_Unbalance_LL_23</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11152"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11152<small>doc 11153</small></td><td class="n">Voltage_Unbalance_LL_31</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11154"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11154<small>doc 11155</small></td><td class="n">Voltage_Unbalance_LL_Worst</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11156"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11156<small>doc 11157</small></td><td class="n">Current_Unbalance_1</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11158"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11158<small>doc 11159</small></td><td class="n">Current_Unbalance_2</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11160"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11160<small>doc 11161</small></td><td class="n">Current_Unbalance_3</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11162"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11162<small>doc 11163</small></td><td class="n">Current_Unbalance_Worst</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11256"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11256<small>doc 11257</small></td><td class="n">DemandP_Total</td><td class="d">Raw; multiply by EnerPowDivider (16045) x 0.001 to get W.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14000<small>doc 14001</small></td><td class="n">EnergyP_1</td><td class="d">Raw; multiply by EnerPowDivider (16045) x 0.001 to get Wh; nett counters are signed (export negative).</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14002<small>doc 14003</small></td><td class="n">EnergyP_2</td><td class="d">Raw; multiply by EnerPowDivider (16045) x 0.001 to get Wh; nett counters are signed (export negative).</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14004<small>doc 14005</small></td><td class="n">EnergyP_3</td><td class="d">Raw; multiply by EnerPowDivider (16045) x 0.001 to get Wh; nett counters are signed (export negative).</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14006<small>doc 14007</small></td><td class="n">EnergyP_Total</td><td class="d">Raw; multiply by EnerPowDivider (16045) x 0.001 to get Wh; nett counters are signed (export negative).</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14008<small>doc 14009</small></td><td class="n">EnergyS_1</td><td class="d">Raw; multiply by EnerPowDivider (16045) x 0.001 to get VAh; nett counters are signed (export negative).</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14010<small>doc 14011</small></td><td class="n">EnergyS_2</td><td class="d">Raw; multiply by EnerPowDivider (16045) x 0.001 to get VAh; nett counters are signed (export negative).</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14012"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14012<small>doc 14013</small></td><td class="n">EnergyS_3</td><td class="d">Raw; multiply by EnerPowDivider (16045) x 0.001 to get VAh; nett counters are signed (export negative).</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14014"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14014<small>doc 14015</small></td><td class="n">EnergyS_Total</td><td class="d">Raw; multiply by EnerPowDivider (16045) x 0.001 to get VAh; nett counters are signed (export negative).</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14016<small>doc 14017</small></td><td class="n">EnergyQ_1</td><td class="d">Raw; multiply by EnerPowDivider (16045) x 0.001 to get varh; nett counters are signed (export negative).</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14018"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14018<small>doc 14019</small></td><td class="n">EnergyQ_2</td><td class="d">Raw; multiply by EnerPowDivider (16045) x 0.001 to get varh; nett counters are signed (export negative).</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14020"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14020<small>doc 14021</small></td><td class="n">EnergyQ_3</td><td class="d">Raw; multiply by EnerPowDivider (16045) x 0.001 to get varh; nett counters are signed (export negative).</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14022"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14022<small>doc 14023</small></td><td class="n">EnergyQ_Total</td><td class="d">Raw; multiply by EnerPowDivider (16045) x 0.001 to get varh; nett counters are signed (export negative).</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14024"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14024<small>doc 14025</small></td><td class="n">EnergyP_Total_Imp</td><td class="d">Raw; multiply by EnerPowDivider (16045) x 0.001 to get Wh.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14026"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14026<small>doc 14027</small></td><td class="n">EnergyP_Total_Exp</td><td class="d">Raw; multiply by EnerPowDivider (16045) x 0.001 to get Wh.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14028"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14028<small>doc 14029</small></td><td class="n">EnergyQ_Total_Imp</td><td class="d">Raw; multiply by EnerPowDivider (16045) x 0.001 to get varh.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14030"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14030<small>doc 14031</small></td><td class="n">EnergyQ_Total_Exp</td><td class="d">Raw; multiply by EnerPowDivider (16045) x 0.001 to get varh.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14080"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14080<small>doc 14081</small></td><td class="n">GeneralCounter1</td><td class="d">General input pulse counter.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14082"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14082<small>doc 14083</small></td><td class="n">GeneralCounter2</td><td class="d">General input pulse counter.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14084"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14084<small>doc 14085</small></td><td class="n">GeneralCounter3</td><td class="d">General input pulse counter.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14086"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14086<small>doc 14087</small></td><td class="n">GeneralCounter4</td><td class="d">General input pulse counter.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16000<small>doc 16001</small></td><td class="n">VoltagePrimary</td><td class="d">PT primary.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16002<small>doc 16003</small></td><td class="n">VoltageSecondary</td><td class="d">PT secondary.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16008<small>doc 16009</small></td><td class="n">CurrentPrimary</td><td class="d">CT primary.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16010<small>doc 16011</small></td><td class="n">CurrentSecondary</td><td class="d">CT secondary.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16044"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16044<small>doc 16045</small></td><td class="n">EnerPowDivider</td><td class="d">Power/energy resolution divider; default 100 = 0.1 W.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16118"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16118<small>doc 16119</small></td><td class="n">Rem_Baudrate</td><td class="d">RS-485 baud rate (9600 or 19200).</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16120<small>doc 16121</small></td><td class="n">Rem_Parity/DataBits/StopBits</td><td class="d">Packed bytes: parity (0 none, 1 odd, 2 even), data bits, stop bits, reserved.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16122"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16122<small>doc 16123</small></td><td class="n">Rem_Address</td><td class="d">RS-485 slave address 1-247.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Measurlogic does not host this map publicly that we could find; this copy is on a distributor&#x27;s document CDN and is the unaltered Measurlogic document (Measurlogic header and footer on every page).</li><li>All registers are signed 32-bit values with the LO register at the listed address and the HI register next (CDAB).</li><li>Power, demand and energy registers have a variable resolution: engineering value in W / VA / var / Wh = raw x EnerPowDivider (register 16045) x 0.001. Their scale is therefore left at 1 and units blank; read 16045 once and apply the formula.</li><li>Energy registers roll over after 999,999,999 counts.</li><li>Min/max registers (116xx / 122xx), single-cycle currents, I/O channel status/coils (15301+), the output command register 40001 and the SunSpec map at 50001 are left out.</li><li>Default Modbus address is 100 (on Modbus TCP it is always 100).</li><li>Power factor registers (11100-11107) are left out: the manual marks their format &#x27;Special&#x27; without defining it.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Measurlogic DTS family energy sub-meters (DTS 101/105/305/310/SMX/SKT/DC)</h2><div class="faq"><details open><summary>What Modbus registers does the Measurlogic DTS family energy sub-meters (DTS 101/105/305/310/SMX/SKT/DC) have?</summary><p>This map lists 78 registers: 78 holding registers. 8 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Measurlogic DTS family energy sub-meters (DTS 101/105/305/310/SMX/SKT/DC) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Section 2.1.1 says the published addresses are 1-based in the 4x region; subtract 1 for the wire address (Voltage_LN_1 11001 -&gt; 11000). Some masters want the 4 prefix (411001).</p></details><details><summary>What byte order does the Measurlogic DTS family energy sub-meters (DTS 101/105/305/310/SMX/SKT/DC) use for 32-bit values?</summary><p>Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Measurlogic DTS family energy sub-meters (DTS 101/105/305/310/SMX/SKT/DC)?</summary><p>Start with HR 11000 Voltage_LN_1 (Voltage L1-N); HR 11024 Current_1 (Current 1); HR 11054 PowerP_Total (Total active power (raw)); HR 14006 EnergyP_Total (Total nett active energy (raw)); HR 16044 EnerPowDivider (EnerPowDivider).</p></details><details><summary>How do I enable Modbus control of the Measurlogic DTS family energy sub-meters (DTS 101/105/305/310/SMX/SKT/DC)?</summary><p>Modbus is built in (RS-485 RTU or Ethernet TCP depending on model). Communication parameters and address are normally set with Measurlogic&#x27;s DTSConfig software.</p></details><details><summary>Where is the official Measurlogic DTS family energy sub-meters (DTS 101/105/305/310/SMX/SKT/DC) Modbus documentation?</summary><p>The source is DTS Modbus Map (Version 2.7U), revision 2012-10-17. Measurlogic doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://cdn.logic-control.com/docs/measurlogic/Measurlogic%20DTS%20Modbus%20Map%20V2.7U.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/panasonic/kw9m" data-row><span class="k">Energy meter (multi-circuit power monitor)</span><h3>Panasonic KW9M Eco-POWER METER</h3><p>Panasonic KW9M (AKW91110) with the Modbus RTU protocol selected, user manual WUME-KW9M-10.</p><div class="meta">184 registers &middot; 62 writable &middot; RTU</div><span class="sr-only"> Also known as: AKW91110</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-ec43xx-er43xx" data-row><span class="k">Energy meter</span><h3>Rishabh Instruments RISH EC43xx / ER43xx DIN-rail energy meters</h3><p>Rishabh RISH EC43xx and ER43xx DIN-rail digital energy meters with RS-485 Modbus, per interface definition DMAN-00IM-09xx Rev. F (11/25).</p><div class="meta">132 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: EC4311, EC4321, ER4311, ER4321, RISH EC43X1, EC43XX, ER43XX</span></a></li><li><a class="card" href="/modbus-register-maps/rishabh-instruments/rish-lm1360-plus-rj12" data-row><span class="k">Power meter</span><h3>Rishabh Instruments RISH LM1360+ RJ12 smart energy meter</h3><p>Rishabh RISH LM1360 PLUS RJ12 smart energy meters (RJ12 CT inputs) with RS-485 Modbus, per interface definition DMAN-00IM-0923 Rev. A (01/2026).</p><div class="meta">367 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: RISH LM 1360+, LM1360 PLUS RJ12, LM1360+</span></a></li><li><a class="card" href="/modbus-register-maps/satec/em133-r" data-row><span class="k">Energy meter (multifunction)</span><h3>SATEC EM133-R residential multifunction meter</h3><p>SATEC EM133-R (and EM133-XM) multifunction meters, per Modbus reference guide BG0520 Rev. A6 (Oct 2018).</p><div class="meta">104 registers &middot; 13 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: EM133, EM133-R, EM133-XM, SATEC EM133</span></a></li><li><a class="card" href="/modbus-register-maps/senva/em-rs485" data-row><span class="k">Energy meter</span><h3>Senva EM-RS485 networked energy meter (Modbus RTU/ASCII)</h3><p>Senva EM-RS485 three-phase energy meters with Senva CVT sensors, firmware v1.1.2, Modbus Protocol Guide 154-0023-0B (2017-04-10).</p><div class="meta">83 registers &middot; 18 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: EM-RS485, Senva EM-RS485, Senva protocol energy meter</span></a></li><li><a class="card" href="/modbus-register-maps/sontex/supercal-531-modbus-module" data-row><span class="k">Energy meter (heat / cooling meter)</span><h3>Sontex Supercal 531 / Superstatic 440 / 449 with Modbus EIA-485 module</h3><p>Sontex Modbus EIA-485 plug-in module in a Supercal 531 integrator or Superstatic 440/449 heat meter, integrator firmware 3.7 or later; user manual V05 (2019-09).</p><div class="meta">79 registers &middot; 17 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: Supercal 531, Superstatic 440, Superstatic 449, Sontex Modbus EIA-485 module, 0531P217</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://cdn.logic-control.com/docs/measurlogic/Measurlogic%20DTS%20Modbus%20Map%20V2.7U.pdf" rel="nofollow noopener" target="_blank">DTS Modbus Map &middot; Version 2.7U &middot; rev. 2012-10-17 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
