<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Mestek KNSLM Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Mestek KNSLM Modbus register map: 192 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/mestek/knslm">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Mestek KNSLM Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Mestek KNSLM Modbus register map: 192 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/mestek/knslm">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Mestek KNSLM Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Mestek KNSLM Modbus register map: 192 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/mestek/knslm",
   "url": "https://easymodbus.com/modbus-register-maps/mestek/knslm",
   "name": "Mestek KNSLM Modbus Register List & Map | Easy Modbus",
   "description": "Mestek KNSLM Modbus register map: 192 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/mestek/knslm#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/mestek/knslm#dataset",
   "name": "Mestek KNSLM boiler control (KN2 / KN4 / rAy series) Modbus register map",
   "description": "The KNSLM is the boiler control named in this Mestek register list for the KN2, KN4 and rAy series; one connected (master) boiler can report on up to 15 member boilers. Over Modbus a BMS sets heat demand, system and outdoor-reset setpoints and the clock through holding registers, and reads header, supply, return and outdoor temperatures plus per-boiler status flags, runtimes, cycle counts and modulation through input registers. Mestek KNSLM Modbus register map: 192 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/mestek/knslm",
   "keywords": [
    "Mestek KNSLM boiler control (KN2 / KN4 / rAy series) Modbus register map",
    "Mestek KNSLM boiler control (KN2 / KN4 / rAy series) Modbus registers",
    "Mestek Modbus map",
    "KNSLM Modbus register map",
    "KN2 Modbus register map",
    "KN4 Modbus register map",
    "rAy Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "KNSLM (KN2/KN4/rAy) Series Boiler - Modbus Registers",
    "url": "https://www.ccontrols.com/support/dp/KNSLM.pdf",
    "author": {
     "@type": "Organization",
     "name": "Mestek"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Mestek KNSLM boiler control (KN2 / KN4 / rAy series)",
    "description": "Boiler"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/mestek/knslm.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/mestek/knslm.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Mestek KNSLM boiler control (KN2 / KN4 / rAy series) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 192 registers: 175 input registers, 17 holding registers. 17 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Mestek KNSLM boiler control (KN2 / KN4 / rAy series) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are listed in Modicon form (40001 holding, 30001 input). Request 40001 as holding address 0 and 30001 as input address 0."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Mestek KNSLM boiler control (KN2 / KN4 / rAy series) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Mestek KNSLM boiler control (KN2 / KN4 / rAy series)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 0 Heat demand (Heat demand); HR 1 Setpoint timer (Setpoint failsafe timer); HR 2 System setpoint (System setpoint); IR 2 Header / system temperature (Header temperature); IR 3 Supply temperature (Supply temperature); IR 4 Return temperature (Return temperature); IR 16 Boiler 01 status 2 (Master boiler status 2 (alarm / failed / running)); IR 239 Operating setpoint (Active operating setpoint)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Mestek KNSLM boiler control (KN2 / KN4 / rAy series)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Not described in this register list; set up Modbus in the boiler control as per the boiler manual."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Mestek KNSLM boiler control (KN2 / KN4 / rAy series) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Setpoint timer 40002: if it counts down to zero the control assumes the BMS has failed and reloads its saved local setpoint. Writing any read/write register reloads it to 60 s if it is below 60 (firmware 2.70+; older firmware only on a setpoint write)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Mestek KNSLM boiler control (KN2 / KN4 / rAy series) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is KNSLM (KN2/KN4/rAy) Series Boiler - Modbus Registers (V1.10). Mestek doesn't publish it on its own website, so this map was re-typed from a free copy at https://www.ccontrols.com/support/dp/KNSLM.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Mestek",
     "item": "https://easymodbus.com/modbus-register-maps/mestek/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "KNSLM boiler control (KN2 / KN4 / rAy series)",
     "item": "https://easymodbus.com/modbus-register-maps/mestek/knslm"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/mestek/">Mestek</a></li><li aria-current="page">KNSLM boiler control (KN2 / KN4 / rAy series)</li></ol>
<p class="eyebrow">Boiler &middot; Modbus register map</p><h1><span class="mfr">Mestek</span> KNSLM boiler control (KN2 / KN4 / rAy series) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The KNSLM is the boiler control named in this Mestek register list for the KN2, KN4 and rAy series; one connected (master) boiler can report on up to 15 member boilers. Over Modbus a BMS sets heat demand, system and outdoor-reset setpoints and the clock through holding registers, and reads header, supply, return and outdoor temperatures plus per-boiler status flags, runtimes, cycle counts and modulation through input registers.</p>
<p>This page lists <strong>192 Modbus registers</strong> for the Mestek KNSLM boiler control (KN2 / KN4 / rAy series) &mdash; 17 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Mestek&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/mestek/">Mestek</a></dd></div><div><dt>Model</dt><dd>KNSLM boiler control (KN2 / KN4 / rAy series)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/boilers/">Boiler</a></dd></div><div><dt>Registers</dt><dd>192 (17 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Firmware</dt><dd>V1.10 list; some registers 2.70+</dd></div><div><dt>Also known as</dt><dd>KNSLM, KN2, KN4, rAy</dd></div><div><dt>Source document</dt><dd><a href="https://www.ccontrols.com/support/dp/KNSLM.pdf" rel="nofollow noopener" target="_blank">KNSLM (KN2/KN4/rAy) Series Boiler - Modbus Registers &middot; V1.10 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/mestek/knslm.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/mestek/knslm.json">JSON</a>
  <a class="btn" href="https://www.ccontrols.com/support/dp/KNSLM.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Mestek KNSLM boiler control (KN2 / KN4 / rAy series)</h2>
<div class="answer"><b>Integration in brief</b><p>Write the system setpoint (40003) and heat demand (40001), and keep reloading the setpoint timer (40002) so the boiler does not fall back to its local setpoint. Poll input registers 30001-30006 for system temperatures and the boiler status blocks for alarms.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Heat demand</td><td class="f">UINT16</td><td>Heat demand</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Setpoint timer</td><td class="f">UINT16</td><td>Setpoint failsafe timer</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2">HR 2</a></td><td class="n">System setpoint</td><td class="f">UINT16</td><td>System setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-ir-2">IR 2</a></td><td class="n">Header / system temperature</td><td class="f">INT16</td><td>Header temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-3">IR 3</a></td><td class="n">Supply temperature</td><td class="f">INT16</td><td>Supply temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-4">IR 4</a></td><td class="n">Return temperature</td><td class="f">INT16</td><td>Return temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-16">IR 16</a></td><td class="n">Boiler 01 status 2</td><td class="f">BITMAP16</td><td>Master boiler status 2 (alarm / failed / running)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-239">IR 239</a></td><td class="n">Operating setpoint</td><td class="f">INT16</td><td>Active operating setpoint</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Not described in this register list; set up Modbus in the boiler control as per the boiler manual.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>Setpoint timer 40002: if it counts down to zero the control assumes the BMS has failed and reloads its saved local setpoint. Writing any read/write register reloads it to 60 s if it is below 60 (firmware 2.70+; older firmware only on a setpoint write).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Writing the clock is a two-step operation: load 40010-40016, then write 1 to 40017.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Temperatures are in °F with 0.01 resolution for the system sensors but whole °F for setpoints and DHW values.</li></ul>
</section>
<h2 id="registers">Mestek KNSLM boiler control (KN2 / KN4 / rAy series) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>175</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>17</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">192 of 192 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Mestek KNSLM boiler control (KN2 / KN4 / rAy series) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 30001</small></td><td class="n">Boilers on</td><td class="d">Number of boilers running, 0-16.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2<small>doc 30003</small></td><td class="n">Header / system temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3<small>doc 30004</small></td><td class="n">Supply temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4<small>doc 30005</small></td><td class="n">Return temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5<small>doc 30006</small></td><td class="n">Outside air temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6<small>doc 30007</small></td><td class="n">Spare 1 raw A/D</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-7"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">7<small>doc 30008</small></td><td class="n">Spare 2 raw A/D</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8<small>doc 30009</small></td><td class="n">Clock month</td><td class="d">0 = January ... 11 = December.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-9"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">9<small>doc 30010</small></td><td class="n">Clock day</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-10"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">10<small>doc 30011</small></td><td class="n">Clock year</td><td class="d">0-99.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-11"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">11<small>doc 30012</small></td><td class="n">Clock hour</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-12"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">12<small>doc 30013</small></td><td class="n">Clock minute</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-13"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">13<small>doc 30014</small></td><td class="n">Clock second</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-14"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">14<small>doc 30015</small></td><td class="n">Clock weekday</td><td class="d">1 = Monday ... 7 = Sunday.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-15"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">15<small>doc 30016</small></td><td class="n">Boiler 01 status 1</td><td class="d">Boiler 1 = master.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = Blower running; bit 2 = Ignition alarm; bit 4 = High limit tripped; bit 7 = Software operator on; bit 8 = Header sensor not detected; bit 9 = Supply sensor not detected; bit 10 = Return sensor not detected; bit 11 = Outside sensor not detected; bit 13 = Combustion air damper open; bit 14 = Master boiler; bit 15 = Boiler detected</td></tr>
<tr data-row data-type="input_register" id="r-ir-16"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">16<small>doc 30017</small></td><td class="n">Boiler 01 status 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Disabled; bit 1 = Heat demand; bit 2 = Alarm; bit 3 = Failed; bit 4 = Member error; bit 5 = Boiler running; bit 6 = Pump running; bit 11 = Spare 4 (user) interlock closed; bit 13 = Water prove (flow) interlock closed; bit 15 = Main valve open</td></tr>
<tr data-row data-type="input_register" id="r-ir-17"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">17<small>doc 30018</small></td><td class="n">Boiler 02 status 1</td><td class="d">Boiler 2 = member 01.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = Blower running; bit 2 = Ignition alarm; bit 4 = High limit tripped; bit 7 = Software operator on; bit 8 = Header sensor not detected; bit 9 = Supply sensor not detected; bit 10 = Return sensor not detected; bit 11 = Outside sensor not detected; bit 13 = Combustion air damper open; bit 14 = Master boiler; bit 15 = Boiler detected</td></tr>
<tr data-row data-type="input_register" id="r-ir-18"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">18<small>doc 30019</small></td><td class="n">Boiler 02 status 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Disabled; bit 1 = Heat demand; bit 2 = Alarm; bit 3 = Failed; bit 4 = Member error; bit 5 = Boiler running; bit 6 = Pump running; bit 11 = Spare 4 (user) interlock closed; bit 13 = Water prove (flow) interlock closed; bit 15 = Main valve open</td></tr>
<tr data-row data-type="input_register" id="r-ir-19"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19<small>doc 30020</small></td><td class="n">Boiler 03 status 1</td><td class="d">Boiler 3 = member 02.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = Blower running; bit 2 = Ignition alarm; bit 4 = High limit tripped; bit 7 = Software operator on; bit 8 = Header sensor not detected; bit 9 = Supply sensor not detected; bit 10 = Return sensor not detected; bit 11 = Outside sensor not detected; bit 13 = Combustion air damper open; bit 14 = Master boiler; bit 15 = Boiler detected</td></tr>
<tr data-row data-type="input_register" id="r-ir-20"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20<small>doc 30021</small></td><td class="n">Boiler 03 status 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Disabled; bit 1 = Heat demand; bit 2 = Alarm; bit 3 = Failed; bit 4 = Member error; bit 5 = Boiler running; bit 6 = Pump running; bit 11 = Spare 4 (user) interlock closed; bit 13 = Water prove (flow) interlock closed; bit 15 = Main valve open</td></tr>
<tr data-row data-type="input_register" id="r-ir-21"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">21<small>doc 30022</small></td><td class="n">Boiler 04 status 1</td><td class="d">Boiler 4 = member 03.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = Blower running; bit 2 = Ignition alarm; bit 4 = High limit tripped; bit 7 = Software operator on; bit 8 = Header sensor not detected; bit 9 = Supply sensor not detected; bit 10 = Return sensor not detected; bit 11 = Outside sensor not detected; bit 13 = Combustion air damper open; bit 14 = Master boiler; bit 15 = Boiler detected</td></tr>
<tr data-row data-type="input_register" id="r-ir-22"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">22<small>doc 30023</small></td><td class="n">Boiler 04 status 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Disabled; bit 1 = Heat demand; bit 2 = Alarm; bit 3 = Failed; bit 4 = Member error; bit 5 = Boiler running; bit 6 = Pump running; bit 11 = Spare 4 (user) interlock closed; bit 13 = Water prove (flow) interlock closed; bit 15 = Main valve open</td></tr>
<tr data-row data-type="input_register" id="r-ir-23"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">23<small>doc 30024</small></td><td class="n">Boiler 05 status 1</td><td class="d">Boiler 5 = member 04.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = Blower running; bit 2 = Ignition alarm; bit 4 = High limit tripped; bit 7 = Software operator on; bit 8 = Header sensor not detected; bit 9 = Supply sensor not detected; bit 10 = Return sensor not detected; bit 11 = Outside sensor not detected; bit 13 = Combustion air damper open; bit 14 = Master boiler; bit 15 = Boiler detected</td></tr>
<tr data-row data-type="input_register" id="r-ir-24"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24<small>doc 30025</small></td><td class="n">Boiler 05 status 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Disabled; bit 1 = Heat demand; bit 2 = Alarm; bit 3 = Failed; bit 4 = Member error; bit 5 = Boiler running; bit 6 = Pump running; bit 11 = Spare 4 (user) interlock closed; bit 13 = Water prove (flow) interlock closed; bit 15 = Main valve open</td></tr>
<tr data-row data-type="input_register" id="r-ir-25"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">25<small>doc 30026</small></td><td class="n">Boiler 06 status 1</td><td class="d">Boiler 6 = member 05.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = Blower running; bit 2 = Ignition alarm; bit 4 = High limit tripped; bit 7 = Software operator on; bit 8 = Header sensor not detected; bit 9 = Supply sensor not detected; bit 10 = Return sensor not detected; bit 11 = Outside sensor not detected; bit 13 = Combustion air damper open; bit 14 = Master boiler; bit 15 = Boiler detected</td></tr>
<tr data-row data-type="input_register" id="r-ir-26"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">26<small>doc 30027</small></td><td class="n">Boiler 06 status 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Disabled; bit 1 = Heat demand; bit 2 = Alarm; bit 3 = Failed; bit 4 = Member error; bit 5 = Boiler running; bit 6 = Pump running; bit 11 = Spare 4 (user) interlock closed; bit 13 = Water prove (flow) interlock closed; bit 15 = Main valve open</td></tr>
<tr data-row data-type="input_register" id="r-ir-27"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">27<small>doc 30028</small></td><td class="n">Boiler 07 status 1</td><td class="d">Boiler 7 = member 06.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = Blower running; bit 2 = Ignition alarm; bit 4 = High limit tripped; bit 7 = Software operator on; bit 8 = Header sensor not detected; bit 9 = Supply sensor not detected; bit 10 = Return sensor not detected; bit 11 = Outside sensor not detected; bit 13 = Combustion air damper open; bit 14 = Master boiler; bit 15 = Boiler detected</td></tr>
<tr data-row data-type="input_register" id="r-ir-28"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">28<small>doc 30029</small></td><td class="n">Boiler 07 status 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Disabled; bit 1 = Heat demand; bit 2 = Alarm; bit 3 = Failed; bit 4 = Member error; bit 5 = Boiler running; bit 6 = Pump running; bit 11 = Spare 4 (user) interlock closed; bit 13 = Water prove (flow) interlock closed; bit 15 = Main valve open</td></tr>
<tr data-row data-type="input_register" id="r-ir-29"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">29<small>doc 30030</small></td><td class="n">Boiler 08 status 1</td><td class="d">Boiler 8 = member 07.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = Blower running; bit 2 = Ignition alarm; bit 4 = High limit tripped; bit 7 = Software operator on; bit 8 = Header sensor not detected; bit 9 = Supply sensor not detected; bit 10 = Return sensor not detected; bit 11 = Outside sensor not detected; bit 13 = Combustion air damper open; bit 14 = Master boiler; bit 15 = Boiler detected</td></tr>
<tr data-row data-type="input_register" id="r-ir-30"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30<small>doc 30031</small></td><td class="n">Boiler 08 status 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Disabled; bit 1 = Heat demand; bit 2 = Alarm; bit 3 = Failed; bit 4 = Member error; bit 5 = Boiler running; bit 6 = Pump running; bit 11 = Spare 4 (user) interlock closed; bit 13 = Water prove (flow) interlock closed; bit 15 = Main valve open</td></tr>
<tr data-row data-type="input_register" id="r-ir-31"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">31<small>doc 30032</small></td><td class="n">Boiler 09 status 1</td><td class="d">Boiler 9 = member 08.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = Blower running; bit 2 = Ignition alarm; bit 4 = High limit tripped; bit 7 = Software operator on; bit 8 = Header sensor not detected; bit 9 = Supply sensor not detected; bit 10 = Return sensor not detected; bit 11 = Outside sensor not detected; bit 13 = Combustion air damper open; bit 14 = Master boiler; bit 15 = Boiler detected</td></tr>
<tr data-row data-type="input_register" id="r-ir-32"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">32<small>doc 30033</small></td><td class="n">Boiler 09 status 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Disabled; bit 1 = Heat demand; bit 2 = Alarm; bit 3 = Failed; bit 4 = Member error; bit 5 = Boiler running; bit 6 = Pump running; bit 11 = Spare 4 (user) interlock closed; bit 13 = Water prove (flow) interlock closed; bit 15 = Main valve open</td></tr>
<tr data-row data-type="input_register" id="r-ir-33"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">33<small>doc 30034</small></td><td class="n">Boiler 10 status 1</td><td class="d">Boiler 10 = member 09.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = Blower running; bit 2 = Ignition alarm; bit 4 = High limit tripped; bit 7 = Software operator on; bit 8 = Header sensor not detected; bit 9 = Supply sensor not detected; bit 10 = Return sensor not detected; bit 11 = Outside sensor not detected; bit 13 = Combustion air damper open; bit 14 = Master boiler; bit 15 = Boiler detected</td></tr>
<tr data-row data-type="input_register" id="r-ir-34"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">34<small>doc 30035</small></td><td class="n">Boiler 10 status 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Disabled; bit 1 = Heat demand; bit 2 = Alarm; bit 3 = Failed; bit 4 = Member error; bit 5 = Boiler running; bit 6 = Pump running; bit 11 = Spare 4 (user) interlock closed; bit 13 = Water prove (flow) interlock closed; bit 15 = Main valve open</td></tr>
<tr data-row data-type="input_register" id="r-ir-35"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">35<small>doc 30036</small></td><td class="n">Boiler 11 status 1</td><td class="d">Boiler 11 = member 10.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = Blower running; bit 2 = Ignition alarm; bit 4 = High limit tripped; bit 7 = Software operator on; bit 8 = Header sensor not detected; bit 9 = Supply sensor not detected; bit 10 = Return sensor not detected; bit 11 = Outside sensor not detected; bit 13 = Combustion air damper open; bit 14 = Master boiler; bit 15 = Boiler detected</td></tr>
<tr data-row data-type="input_register" id="r-ir-36"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">36<small>doc 30037</small></td><td class="n">Boiler 11 status 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Disabled; bit 1 = Heat demand; bit 2 = Alarm; bit 3 = Failed; bit 4 = Member error; bit 5 = Boiler running; bit 6 = Pump running; bit 11 = Spare 4 (user) interlock closed; bit 13 = Water prove (flow) interlock closed; bit 15 = Main valve open</td></tr>
<tr data-row data-type="input_register" id="r-ir-37"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">37<small>doc 30038</small></td><td class="n">Boiler 12 status 1</td><td class="d">Boiler 12 = member 11.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = Blower running; bit 2 = Ignition alarm; bit 4 = High limit tripped; bit 7 = Software operator on; bit 8 = Header sensor not detected; bit 9 = Supply sensor not detected; bit 10 = Return sensor not detected; bit 11 = Outside sensor not detected; bit 13 = Combustion air damper open; bit 14 = Master boiler; bit 15 = Boiler detected</td></tr>
<tr data-row data-type="input_register" id="r-ir-38"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">38<small>doc 30039</small></td><td class="n">Boiler 12 status 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Disabled; bit 1 = Heat demand; bit 2 = Alarm; bit 3 = Failed; bit 4 = Member error; bit 5 = Boiler running; bit 6 = Pump running; bit 11 = Spare 4 (user) interlock closed; bit 13 = Water prove (flow) interlock closed; bit 15 = Main valve open</td></tr>
<tr data-row data-type="input_register" id="r-ir-39"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">39<small>doc 30040</small></td><td class="n">Boiler 13 status 1</td><td class="d">Boiler 13 = member 12.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = Blower running; bit 2 = Ignition alarm; bit 4 = High limit tripped; bit 7 = Software operator on; bit 8 = Header sensor not detected; bit 9 = Supply sensor not detected; bit 10 = Return sensor not detected; bit 11 = Outside sensor not detected; bit 13 = Combustion air damper open; bit 14 = Master boiler; bit 15 = Boiler detected</td></tr>
<tr data-row data-type="input_register" id="r-ir-40"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">40<small>doc 30041</small></td><td class="n">Boiler 13 status 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Disabled; bit 1 = Heat demand; bit 2 = Alarm; bit 3 = Failed; bit 4 = Member error; bit 5 = Boiler running; bit 6 = Pump running; bit 11 = Spare 4 (user) interlock closed; bit 13 = Water prove (flow) interlock closed; bit 15 = Main valve open</td></tr>
<tr data-row data-type="input_register" id="r-ir-41"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">41<small>doc 30042</small></td><td class="n">Boiler 14 status 1</td><td class="d">Boiler 14 = member 13.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = Blower running; bit 2 = Ignition alarm; bit 4 = High limit tripped; bit 7 = Software operator on; bit 8 = Header sensor not detected; bit 9 = Supply sensor not detected; bit 10 = Return sensor not detected; bit 11 = Outside sensor not detected; bit 13 = Combustion air damper open; bit 14 = Master boiler; bit 15 = Boiler detected</td></tr>
<tr data-row data-type="input_register" id="r-ir-42"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">42<small>doc 30043</small></td><td class="n">Boiler 14 status 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Disabled; bit 1 = Heat demand; bit 2 = Alarm; bit 3 = Failed; bit 4 = Member error; bit 5 = Boiler running; bit 6 = Pump running; bit 11 = Spare 4 (user) interlock closed; bit 13 = Water prove (flow) interlock closed; bit 15 = Main valve open</td></tr>
<tr data-row data-type="input_register" id="r-ir-43"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">43<small>doc 30044</small></td><td class="n">Boiler 15 status 1</td><td class="d">Boiler 15 = member 14.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = Blower running; bit 2 = Ignition alarm; bit 4 = High limit tripped; bit 7 = Software operator on; bit 8 = Header sensor not detected; bit 9 = Supply sensor not detected; bit 10 = Return sensor not detected; bit 11 = Outside sensor not detected; bit 13 = Combustion air damper open; bit 14 = Master boiler; bit 15 = Boiler detected</td></tr>
<tr data-row data-type="input_register" id="r-ir-44"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">44<small>doc 30045</small></td><td class="n">Boiler 15 status 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Disabled; bit 1 = Heat demand; bit 2 = Alarm; bit 3 = Failed; bit 4 = Member error; bit 5 = Boiler running; bit 6 = Pump running; bit 11 = Spare 4 (user) interlock closed; bit 13 = Water prove (flow) interlock closed; bit 15 = Main valve open</td></tr>
<tr data-row data-type="input_register" id="r-ir-45"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">45<small>doc 30046</small></td><td class="n">Boiler 16 status 1</td><td class="d">Boiler 16 = member 15.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = Blower running; bit 2 = Ignition alarm; bit 4 = High limit tripped; bit 7 = Software operator on; bit 8 = Header sensor not detected; bit 9 = Supply sensor not detected; bit 10 = Return sensor not detected; bit 11 = Outside sensor not detected; bit 13 = Combustion air damper open; bit 14 = Master boiler; bit 15 = Boiler detected</td></tr>
<tr data-row data-type="input_register" id="r-ir-46"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">46<small>doc 30047</small></td><td class="n">Boiler 16 status 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Disabled; bit 1 = Heat demand; bit 2 = Alarm; bit 3 = Failed; bit 4 = Member error; bit 5 = Boiler running; bit 6 = Pump running; bit 11 = Spare 4 (user) interlock closed; bit 13 = Water prove (flow) interlock closed; bit 15 = Main valve open</td></tr>
<tr data-row data-type="input_register" id="r-ir-47"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">47<small>doc 30048</small></td><td class="n">Boiler 01 runtime</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-49"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">49<small>doc 30050</small></td><td class="n">Boiler 02 runtime</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-51"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">51<small>doc 30052</small></td><td class="n">Boiler 03 runtime</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-53"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">53<small>doc 30054</small></td><td class="n">Boiler 04 runtime</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-55"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">55<small>doc 30056</small></td><td class="n">Boiler 05 runtime</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-57"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">57<small>doc 30058</small></td><td class="n">Boiler 06 runtime</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-59"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">59<small>doc 30060</small></td><td class="n">Boiler 07 runtime</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-61"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">61<small>doc 30062</small></td><td class="n">Boiler 08 runtime</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-63"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">63<small>doc 30064</small></td><td class="n">Boiler 09 runtime</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-65"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">65<small>doc 30066</small></td><td class="n">Boiler 10 runtime</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-67"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">67<small>doc 30068</small></td><td class="n">Boiler 11 runtime</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-69"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">69<small>doc 30070</small></td><td class="n">Boiler 12 runtime</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-71"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">71<small>doc 30072</small></td><td class="n">Boiler 13 runtime</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-73"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">73<small>doc 30074</small></td><td class="n">Boiler 14 runtime</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-75"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">75<small>doc 30076</small></td><td class="n">Boiler 15 runtime</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-77"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">77<small>doc 30078</small></td><td class="n">Boiler 16 runtime</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-79"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">79<small>doc 30080</small></td><td class="n">Boiler 01 status 3</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = AA high fire input; bit 1 = Heat demand input (local override); bit 2 = 4-20 mA remote enable input</td></tr>
<tr data-row data-type="input_register" id="r-ir-80"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">80<small>doc 30081</small></td><td class="n">Boiler 02 status 3</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = AA high fire input; bit 1 = Heat demand input (local override); bit 2 = 4-20 mA remote enable input</td></tr>
<tr data-row data-type="input_register" id="r-ir-81"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">81<small>doc 30082</small></td><td class="n">Boiler 03 status 3</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = AA high fire input; bit 1 = Heat demand input (local override); bit 2 = 4-20 mA remote enable input</td></tr>
<tr data-row data-type="input_register" id="r-ir-82"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">82<small>doc 30083</small></td><td class="n">Boiler 04 status 3</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = AA high fire input; bit 1 = Heat demand input (local override); bit 2 = 4-20 mA remote enable input</td></tr>
<tr data-row data-type="input_register" id="r-ir-83"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">83<small>doc 30084</small></td><td class="n">Boiler 05 status 3</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = AA high fire input; bit 1 = Heat demand input (local override); bit 2 = 4-20 mA remote enable input</td></tr>
<tr data-row data-type="input_register" id="r-ir-84"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">84<small>doc 30085</small></td><td class="n">Boiler 06 status 3</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = AA high fire input; bit 1 = Heat demand input (local override); bit 2 = 4-20 mA remote enable input</td></tr>
<tr data-row data-type="input_register" id="r-ir-85"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">85<small>doc 30086</small></td><td class="n">Boiler 07 status 3</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = AA high fire input; bit 1 = Heat demand input (local override); bit 2 = 4-20 mA remote enable input</td></tr>
<tr data-row data-type="input_register" id="r-ir-86"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">86<small>doc 30087</small></td><td class="n">Boiler 08 status 3</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = AA high fire input; bit 1 = Heat demand input (local override); bit 2 = 4-20 mA remote enable input</td></tr>
<tr data-row data-type="input_register" id="r-ir-87"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">87<small>doc 30088</small></td><td class="n">Boiler 09 status 3</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = AA high fire input; bit 1 = Heat demand input (local override); bit 2 = 4-20 mA remote enable input</td></tr>
<tr data-row data-type="input_register" id="r-ir-88"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">88<small>doc 30089</small></td><td class="n">Boiler 10 status 3</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = AA high fire input; bit 1 = Heat demand input (local override); bit 2 = 4-20 mA remote enable input</td></tr>
<tr data-row data-type="input_register" id="r-ir-89"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">89<small>doc 30090</small></td><td class="n">Boiler 11 status 3</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = AA high fire input; bit 1 = Heat demand input (local override); bit 2 = 4-20 mA remote enable input</td></tr>
<tr data-row data-type="input_register" id="r-ir-90"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">90<small>doc 30091</small></td><td class="n">Boiler 12 status 3</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = AA high fire input; bit 1 = Heat demand input (local override); bit 2 = 4-20 mA remote enable input</td></tr>
<tr data-row data-type="input_register" id="r-ir-91"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">91<small>doc 30092</small></td><td class="n">Boiler 13 status 3</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = AA high fire input; bit 1 = Heat demand input (local override); bit 2 = 4-20 mA remote enable input</td></tr>
<tr data-row data-type="input_register" id="r-ir-92"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">92<small>doc 30093</small></td><td class="n">Boiler 14 status 3</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = AA high fire input; bit 1 = Heat demand input (local override); bit 2 = 4-20 mA remote enable input</td></tr>
<tr data-row data-type="input_register" id="r-ir-93"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">93<small>doc 30094</small></td><td class="n">Boiler 15 status 3</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = AA high fire input; bit 1 = Heat demand input (local override); bit 2 = 4-20 mA remote enable input</td></tr>
<tr data-row data-type="input_register" id="r-ir-94"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">94<small>doc 30095</small></td><td class="n">Boiler 16 status 3</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = AA high fire input; bit 1 = Heat demand input (local override); bit 2 = 4-20 mA remote enable input</td></tr>
<tr data-row data-type="input_register" id="r-ir-95"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">95<small>doc 30096</small></td><td class="n">Boiler 01 supply temperature</td><td class="d">If the sensor is present (status 2).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-96"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">96<small>doc 30097</small></td><td class="n">Boiler 02 supply temperature</td><td class="d">If the sensor is present (status 2).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-97"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">97<small>doc 30098</small></td><td class="n">Boiler 03 supply temperature</td><td class="d">If the sensor is present (status 2).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-98"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">98<small>doc 30099</small></td><td class="n">Boiler 04 supply temperature</td><td class="d">If the sensor is present (status 2).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-99"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">99<small>doc 30100</small></td><td class="n">Boiler 05 supply temperature</td><td class="d">If the sensor is present (status 2).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-100"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">100<small>doc 30101</small></td><td class="n">Boiler 06 supply temperature</td><td class="d">If the sensor is present (status 2).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-101"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">101<small>doc 30102</small></td><td class="n">Boiler 07 supply temperature</td><td class="d">If the sensor is present (status 2).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-102"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">102<small>doc 30103</small></td><td class="n">Boiler 08 supply temperature</td><td class="d">If the sensor is present (status 2).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-103"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">103<small>doc 30104</small></td><td class="n">Boiler 09 supply temperature</td><td class="d">If the sensor is present (status 2).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-104"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">104<small>doc 30105</small></td><td class="n">Boiler 10 supply temperature</td><td class="d">If the sensor is present (status 2).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-105"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">105<small>doc 30106</small></td><td class="n">Boiler 11 supply temperature</td><td class="d">If the sensor is present (status 2).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-106"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">106<small>doc 30107</small></td><td class="n">Boiler 12 supply temperature</td><td class="d">If the sensor is present (status 2).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-107"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">107<small>doc 30108</small></td><td class="n">Boiler 13 supply temperature</td><td class="d">If the sensor is present (status 2).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-108"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">108<small>doc 30109</small></td><td class="n">Boiler 14 supply temperature</td><td class="d">If the sensor is present (status 2).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-109"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">109<small>doc 30110</small></td><td class="n">Boiler 15 supply temperature</td><td class="d">If the sensor is present (status 2).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-110"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">110<small>doc 30111</small></td><td class="n">Boiler 16 supply temperature</td><td class="d">If the sensor is present (status 2).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-111"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">111<small>doc 30112</small></td><td class="n">Boiler 01 return temperature</td><td class="d">If the sensor is present (status 2).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-112"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">112<small>doc 30113</small></td><td class="n">Boiler 02 return temperature</td><td class="d">If the sensor is present (status 2).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-113"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">113<small>doc 30114</small></td><td class="n">Boiler 03 return temperature</td><td class="d">If the sensor is present (status 2).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-114"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">114<small>doc 30115</small></td><td class="n">Boiler 04 return temperature</td><td class="d">If the sensor is present (status 2).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-115"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">115<small>doc 30116</small></td><td class="n">Boiler 05 return temperature</td><td class="d">If the sensor is present (status 2).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-116"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">116<small>doc 30117</small></td><td class="n">Boiler 06 return temperature</td><td class="d">If the sensor is present (status 2).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-117"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">117<small>doc 30118</small></td><td class="n">Boiler 07 return temperature</td><td class="d">If the sensor is present (status 2).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-118"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">118<small>doc 30119</small></td><td class="n">Boiler 08 return temperature</td><td class="d">If the sensor is present (status 2).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-119"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">119<small>doc 30120</small></td><td class="n">Boiler 09 return temperature</td><td class="d">If the sensor is present (status 2).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-120"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">120<small>doc 30121</small></td><td class="n">Boiler 10 return temperature</td><td class="d">If the sensor is present (status 2).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-121"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">121<small>doc 30122</small></td><td class="n">Boiler 11 return temperature</td><td class="d">If the sensor is present (status 2).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-122"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">122<small>doc 30123</small></td><td class="n">Boiler 12 return temperature</td><td class="d">If the sensor is present (status 2).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-123"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">123<small>doc 30124</small></td><td class="n">Boiler 13 return temperature</td><td class="d">If the sensor is present (status 2).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-124"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">124<small>doc 30125</small></td><td class="n">Boiler 14 return temperature</td><td class="d">If the sensor is present (status 2).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-125"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">125<small>doc 30126</small></td><td class="n">Boiler 15 return temperature</td><td class="d">If the sensor is present (status 2).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-126"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">126<small>doc 30127</small></td><td class="n">Boiler 16 return temperature</td><td class="d">If the sensor is present (status 2).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-127"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">127<small>doc 30128</small></td><td class="n">Boiler 01 cycles</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-129"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">129<small>doc 30130</small></td><td class="n">Boiler 02 cycles</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-131"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">131<small>doc 30132</small></td><td class="n">Boiler 03 cycles</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-133"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">133<small>doc 30134</small></td><td class="n">Boiler 04 cycles</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-135"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">135<small>doc 30136</small></td><td class="n">Boiler 05 cycles</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-137"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">137<small>doc 30138</small></td><td class="n">Boiler 06 cycles</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-139"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">139<small>doc 30140</small></td><td class="n">Boiler 07 cycles</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-141"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">141<small>doc 30142</small></td><td class="n">Boiler 08 cycles</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-143"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">143<small>doc 30144</small></td><td class="n">Boiler 09 cycles</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-145"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">145<small>doc 30146</small></td><td class="n">Boiler 10 cycles</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-147"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">147<small>doc 30148</small></td><td class="n">Boiler 11 cycles</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-149"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">149<small>doc 30150</small></td><td class="n">Boiler 12 cycles</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-151"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">151<small>doc 30152</small></td><td class="n">Boiler 13 cycles</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-153"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">153<small>doc 30154</small></td><td class="n">Boiler 14 cycles</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-155"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">155<small>doc 30156</small></td><td class="n">Boiler 15 cycles</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-157"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">157<small>doc 30158</small></td><td class="n">Boiler 16 cycles</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-159"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">159<small>doc 30160</small></td><td class="n">Boiler 01 status 4</td><td class="d">Firmware 2.70+.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DHW sensor enabled; bit 1 = Damper prove; bit 3 = Blower fault; bit 4 = Blocked inlet; bit 5 = Blocked flue; bit 6 = DHW input; bit 7 = Low fire input; bit 8 = DHW fault; bit 9 = DHW sensor not detected; bit 11 = Operating limit clamp</td></tr>
<tr data-row data-type="input_register" id="r-ir-160"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">160<small>doc 30161</small></td><td class="n">Boiler 02 status 4</td><td class="d">Firmware 2.70+.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DHW sensor enabled; bit 1 = Damper prove; bit 3 = Blower fault; bit 4 = Blocked inlet; bit 5 = Blocked flue; bit 6 = DHW input; bit 7 = Low fire input; bit 8 = DHW fault; bit 9 = DHW sensor not detected; bit 11 = Operating limit clamp</td></tr>
<tr data-row data-type="input_register" id="r-ir-161"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">161<small>doc 30162</small></td><td class="n">Boiler 03 status 4</td><td class="d">Firmware 2.70+.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DHW sensor enabled; bit 1 = Damper prove; bit 3 = Blower fault; bit 4 = Blocked inlet; bit 5 = Blocked flue; bit 6 = DHW input; bit 7 = Low fire input; bit 8 = DHW fault; bit 9 = DHW sensor not detected; bit 11 = Operating limit clamp</td></tr>
<tr data-row data-type="input_register" id="r-ir-162"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">162<small>doc 30163</small></td><td class="n">Boiler 04 status 4</td><td class="d">Firmware 2.70+.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DHW sensor enabled; bit 1 = Damper prove; bit 3 = Blower fault; bit 4 = Blocked inlet; bit 5 = Blocked flue; bit 6 = DHW input; bit 7 = Low fire input; bit 8 = DHW fault; bit 9 = DHW sensor not detected; bit 11 = Operating limit clamp</td></tr>
<tr data-row data-type="input_register" id="r-ir-163"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">163<small>doc 30164</small></td><td class="n">Boiler 05 status 4</td><td class="d">Firmware 2.70+.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DHW sensor enabled; bit 1 = Damper prove; bit 3 = Blower fault; bit 4 = Blocked inlet; bit 5 = Blocked flue; bit 6 = DHW input; bit 7 = Low fire input; bit 8 = DHW fault; bit 9 = DHW sensor not detected; bit 11 = Operating limit clamp</td></tr>
<tr data-row data-type="input_register" id="r-ir-164"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">164<small>doc 30165</small></td><td class="n">Boiler 06 status 4</td><td class="d">Firmware 2.70+.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DHW sensor enabled; bit 1 = Damper prove; bit 3 = Blower fault; bit 4 = Blocked inlet; bit 5 = Blocked flue; bit 6 = DHW input; bit 7 = Low fire input; bit 8 = DHW fault; bit 9 = DHW sensor not detected; bit 11 = Operating limit clamp</td></tr>
<tr data-row data-type="input_register" id="r-ir-165"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">165<small>doc 30166</small></td><td class="n">Boiler 07 status 4</td><td class="d">Firmware 2.70+.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DHW sensor enabled; bit 1 = Damper prove; bit 3 = Blower fault; bit 4 = Blocked inlet; bit 5 = Blocked flue; bit 6 = DHW input; bit 7 = Low fire input; bit 8 = DHW fault; bit 9 = DHW sensor not detected; bit 11 = Operating limit clamp</td></tr>
<tr data-row data-type="input_register" id="r-ir-166"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">166<small>doc 30167</small></td><td class="n">Boiler 08 status 4</td><td class="d">Firmware 2.70+.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DHW sensor enabled; bit 1 = Damper prove; bit 3 = Blower fault; bit 4 = Blocked inlet; bit 5 = Blocked flue; bit 6 = DHW input; bit 7 = Low fire input; bit 8 = DHW fault; bit 9 = DHW sensor not detected; bit 11 = Operating limit clamp</td></tr>
<tr data-row data-type="input_register" id="r-ir-167"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">167<small>doc 30168</small></td><td class="n">Boiler 09 status 4</td><td class="d">Firmware 2.70+.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DHW sensor enabled; bit 1 = Damper prove; bit 3 = Blower fault; bit 4 = Blocked inlet; bit 5 = Blocked flue; bit 6 = DHW input; bit 7 = Low fire input; bit 8 = DHW fault; bit 9 = DHW sensor not detected; bit 11 = Operating limit clamp</td></tr>
<tr data-row data-type="input_register" id="r-ir-168"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">168<small>doc 30169</small></td><td class="n">Boiler 10 status 4</td><td class="d">Firmware 2.70+.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DHW sensor enabled; bit 1 = Damper prove; bit 3 = Blower fault; bit 4 = Blocked inlet; bit 5 = Blocked flue; bit 6 = DHW input; bit 7 = Low fire input; bit 8 = DHW fault; bit 9 = DHW sensor not detected; bit 11 = Operating limit clamp</td></tr>
<tr data-row data-type="input_register" id="r-ir-169"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">169<small>doc 30170</small></td><td class="n">Boiler 11 status 4</td><td class="d">Firmware 2.70+.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DHW sensor enabled; bit 1 = Damper prove; bit 3 = Blower fault; bit 4 = Blocked inlet; bit 5 = Blocked flue; bit 6 = DHW input; bit 7 = Low fire input; bit 8 = DHW fault; bit 9 = DHW sensor not detected; bit 11 = Operating limit clamp</td></tr>
<tr data-row data-type="input_register" id="r-ir-170"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">170<small>doc 30171</small></td><td class="n">Boiler 12 status 4</td><td class="d">Firmware 2.70+.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DHW sensor enabled; bit 1 = Damper prove; bit 3 = Blower fault; bit 4 = Blocked inlet; bit 5 = Blocked flue; bit 6 = DHW input; bit 7 = Low fire input; bit 8 = DHW fault; bit 9 = DHW sensor not detected; bit 11 = Operating limit clamp</td></tr>
<tr data-row data-type="input_register" id="r-ir-171"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">171<small>doc 30172</small></td><td class="n">Boiler 13 status 4</td><td class="d">Firmware 2.70+.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DHW sensor enabled; bit 1 = Damper prove; bit 3 = Blower fault; bit 4 = Blocked inlet; bit 5 = Blocked flue; bit 6 = DHW input; bit 7 = Low fire input; bit 8 = DHW fault; bit 9 = DHW sensor not detected; bit 11 = Operating limit clamp</td></tr>
<tr data-row data-type="input_register" id="r-ir-172"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">172<small>doc 30173</small></td><td class="n">Boiler 14 status 4</td><td class="d">Firmware 2.70+.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DHW sensor enabled; bit 1 = Damper prove; bit 3 = Blower fault; bit 4 = Blocked inlet; bit 5 = Blocked flue; bit 6 = DHW input; bit 7 = Low fire input; bit 8 = DHW fault; bit 9 = DHW sensor not detected; bit 11 = Operating limit clamp</td></tr>
<tr data-row data-type="input_register" id="r-ir-173"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">173<small>doc 30174</small></td><td class="n">Boiler 15 status 4</td><td class="d">Firmware 2.70+.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DHW sensor enabled; bit 1 = Damper prove; bit 3 = Blower fault; bit 4 = Blocked inlet; bit 5 = Blocked flue; bit 6 = DHW input; bit 7 = Low fire input; bit 8 = DHW fault; bit 9 = DHW sensor not detected; bit 11 = Operating limit clamp</td></tr>
<tr data-row data-type="input_register" id="r-ir-174"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">174<small>doc 30175</small></td><td class="n">Boiler 16 status 4</td><td class="d">Firmware 2.70+.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DHW sensor enabled; bit 1 = Damper prove; bit 3 = Blower fault; bit 4 = Blocked inlet; bit 5 = Blocked flue; bit 6 = DHW input; bit 7 = Low fire input; bit 8 = DHW fault; bit 9 = DHW sensor not detected; bit 11 = Operating limit clamp</td></tr>
<tr data-row data-type="input_register" id="r-ir-207"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">207<small>doc 30208</small></td><td class="n">Boiler 01 DHW temperature</td><td class="d">If available; firmware 2.70+.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-208"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">208<small>doc 30209</small></td><td class="n">Boiler 02 DHW temperature</td><td class="d">If available; firmware 2.70+.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-209"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">209<small>doc 30210</small></td><td class="n">Boiler 03 DHW temperature</td><td class="d">If available; firmware 2.70+.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-210"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">210<small>doc 30211</small></td><td class="n">Boiler 04 DHW temperature</td><td class="d">If available; firmware 2.70+.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-211"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">211<small>doc 30212</small></td><td class="n">Boiler 05 DHW temperature</td><td class="d">If available; firmware 2.70+.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-212"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">212<small>doc 30213</small></td><td class="n">Boiler 06 DHW temperature</td><td class="d">If available; firmware 2.70+.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-213"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">213<small>doc 30214</small></td><td class="n">Boiler 07 DHW temperature</td><td class="d">If available; firmware 2.70+.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-214"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">214<small>doc 30215</small></td><td class="n">Boiler 08 DHW temperature</td><td class="d">If available; firmware 2.70+.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-215"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">215<small>doc 30216</small></td><td class="n">Boiler 09 DHW temperature</td><td class="d">If available; firmware 2.70+.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-216"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">216<small>doc 30217</small></td><td class="n">Boiler 10 DHW temperature</td><td class="d">If available; firmware 2.70+.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-217"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">217<small>doc 30218</small></td><td class="n">Boiler 11 DHW temperature</td><td class="d">If available; firmware 2.70+.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-218"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">218<small>doc 30219</small></td><td class="n">Boiler 12 DHW temperature</td><td class="d">If available; firmware 2.70+.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-219"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">219<small>doc 30220</small></td><td class="n">Boiler 13 DHW temperature</td><td class="d">If available; firmware 2.70+.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-220"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">220<small>doc 30221</small></td><td class="n">Boiler 14 DHW temperature</td><td class="d">If available; firmware 2.70+.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-221"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">221<small>doc 30222</small></td><td class="n">Boiler 15 DHW temperature</td><td class="d">If available; firmware 2.70+.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-222"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">222<small>doc 30223</small></td><td class="n">Boiler 16 DHW temperature</td><td class="d">If available; firmware 2.70+.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-223"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">223<small>doc 30224</small></td><td class="n">Boiler 01 running modulation</td><td class="d">Displayed running modulation, 0-100.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-224"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">224<small>doc 30225</small></td><td class="n">Boiler 02 running modulation</td><td class="d">Displayed running modulation, 0-100.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-225"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">225<small>doc 30226</small></td><td class="n">Boiler 03 running modulation</td><td class="d">Displayed running modulation, 0-100.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-226"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">226<small>doc 30227</small></td><td class="n">Boiler 04 running modulation</td><td class="d">Displayed running modulation, 0-100.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-227"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">227<small>doc 30228</small></td><td class="n">Boiler 05 running modulation</td><td class="d">Displayed running modulation, 0-100.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-228"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">228<small>doc 30229</small></td><td class="n">Boiler 06 running modulation</td><td class="d">Displayed running modulation, 0-100.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-229"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">229<small>doc 30230</small></td><td class="n">Boiler 07 running modulation</td><td class="d">Displayed running modulation, 0-100.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-230"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">230<small>doc 30231</small></td><td class="n">Boiler 08 running modulation</td><td class="d">Displayed running modulation, 0-100.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-231"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">231<small>doc 30232</small></td><td class="n">Boiler 09 running modulation</td><td class="d">Displayed running modulation, 0-100.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-232"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">232<small>doc 30233</small></td><td class="n">Boiler 10 running modulation</td><td class="d">Displayed running modulation, 0-100.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-233"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">233<small>doc 30234</small></td><td class="n">Boiler 11 running modulation</td><td class="d">Displayed running modulation, 0-100.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-234"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">234<small>doc 30235</small></td><td class="n">Boiler 12 running modulation</td><td class="d">Displayed running modulation, 0-100.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-235"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">235<small>doc 30236</small></td><td class="n">Boiler 13 running modulation</td><td class="d">Displayed running modulation, 0-100.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-236"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">236<small>doc 30237</small></td><td class="n">Boiler 14 running modulation</td><td class="d">Displayed running modulation, 0-100.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-237"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">237<small>doc 30238</small></td><td class="n">Boiler 15 running modulation</td><td class="d">Displayed running modulation, 0-100.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-238"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">238<small>doc 30239</small></td><td class="n">Boiler 16 running modulation</td><td class="d">Displayed running modulation, 0-100.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-239"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">239<small>doc 30240</small></td><td class="n">Operating setpoint</td><td class="d">Active setpoint: heating, DHW, outdoor reset or 4-20 mA; 40-220 °F.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40001</small></td><td class="n">Heat demand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No heat demand; 1 = Heat demand</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40002</small></td><td class="n">Setpoint timer</td><td class="d">BMS failsafe countdown; at zero the boiler reverts to its saved local setpoint.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40003</small></td><td class="n">System setpoint</td><td class="d">40-220 °F (8-bit value).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 40004</small></td><td class="n">Outdoor reset enable</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 40005</small></td><td class="n">Outdoor reset shutdown setpoint</td><td class="d">Outdoor temperature at which the boiler shuts down, 40-100 °F.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 40006</small></td><td class="n">Reset water temp at high outdoor temp</td><td class="d">60-150 °F.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 40007</small></td><td class="n">Reset high outdoor air temp</td><td class="d">50-90 °F.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 40008</small></td><td class="n">Reset water temp at low outdoor temp</td><td class="d">70-220 °F.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 40010</small></td><td class="n">Set clock month</td><td class="d">0 = January ... 11 = December.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 40011</small></td><td class="n">Set clock day</td><td class="d">1-31.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 40012</small></td><td class="n">Set clock year</td><td class="d">0-99.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 40013</small></td><td class="n">Set clock hour</td><td class="d">0-23.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 40014</small></td><td class="n">Set clock minute</td><td class="d">0-59.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 40015</small></td><td class="n">Set clock second</td><td class="d">0-59.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 40016</small></td><td class="n">Set clock weekday</td><td class="d">1 = Monday ... 7 = Sunday.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 40017</small></td><td class="n">Set clock command</td><td class="d">Load 40010-40016 first, then write 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No action; 1 = Write clock</td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 40018</small></td><td class="n">DHW setpoint</td><td class="d">40-200 °F; firmware 2.70+.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>The register list is a Mestek, Inc. document; it names no other brand. No public copy on a Mestek site was found; the link is an unaltered copy hosted by a gateway supplier.</li><li>Runtime and cycle counters are two 16-bit registers, high word first: value = high x 65536 + low (ABCD).</li><li>Several registers hold 8-bit or 1-bit values in a 16-bit register; they are listed as UINT16.</li><li>Unsigned 8-bit values (setpoints, clock fields) are listed as UINT16; the list does not say which byte of the register holds them.</li><li>Left out: the system modulation at 30002 (listed as 8-bit with scale 0.01 but range 0-100 %, which do not agree) and the low outdoor air temperature setpoint 40009 (8-bit signed; how it sits in the 16-bit register is not stated).</li><li>Boiler 01 is the master (connected) boiler; boilers 02-16 are cascade members 01-15.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Mestek KNSLM boiler control (KN2 / KN4 / rAy series)</h2><div class="faq"><details open><summary>What Modbus registers does the Mestek KNSLM boiler control (KN2 / KN4 / rAy series) have?</summary><p>This map lists 192 registers: 175 input registers, 17 holding registers. 17 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Mestek KNSLM boiler control (KN2 / KN4 / rAy series) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are listed in Modicon form (40001 holding, 30001 input). Request 40001 as holding address 0 and 30001 as input address 0.</p></details><details><summary>What byte order does the Mestek KNSLM boiler control (KN2 / KN4 / rAy series) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Mestek KNSLM boiler control (KN2 / KN4 / rAy series)?</summary><p>Start with HR 0 Heat demand (Heat demand); HR 1 Setpoint timer (Setpoint failsafe timer); HR 2 System setpoint (System setpoint); IR 2 Header / system temperature (Header temperature); IR 3 Supply temperature (Supply temperature); IR 4 Return temperature (Return temperature); IR 16 Boiler 01 status 2 (Master boiler status 2 (alarm / failed / running)); IR 239 Operating setpoint (Active operating setpoint).</p></details><details><summary>How do I enable Modbus control of the Mestek KNSLM boiler control (KN2 / KN4 / rAy series)?</summary><p>Not described in this register list; set up Modbus in the boiler control as per the boiler manual.</p></details><details><summary>What happens when the Mestek KNSLM boiler control (KN2 / KN4 / rAy series) loses Modbus communication?</summary><p>Setpoint timer 40002: if it counts down to zero the control assumes the BMS has failed and reloads its saved local setpoint. Writing any read/write register reloads it to 60 s if it is below 60 (firmware 2.70+; older firmware only on a setpoint write).</p></details><details><summary>Where is the official Mestek KNSLM boiler control (KN2 / KN4 / rAy series) Modbus documentation?</summary><p>The source is KNSLM (KN2/KN4/rAy) Series Boiler - Modbus Registers (V1.10). Mestek doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://www.ccontrols.com/support/dp/KNSLM.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>Other boilers &amp; water heaters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/buderus/ssb-boiler" data-row><span class="k">Boiler</span><h3>Buderus SSB condensing boilers (built-in Modbus RTU)</h3><p>Buderus SSB series condensing boilers (Bosch Thermotechnology, North America) using the Modbus terminals on the boiler&#x27;s internal terminal strip, per installation instructions 6720818450 (2015/10).</p><div class="meta">50 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: SSB, Buderus SSB boiler, Bosch SSB, 6720818450</span></a></li><li><a class="card" href="/modbus-register-maps/lochinvar/knight-armor-modbus" data-row><span class="k">Boiler / water heater</span><h3>Lochinvar Knight / Armor / Wall Mount boilers (ModBus communication board)</h3><p>Knight 81-286, Knight XL 400-1000, Armor 151-1000, Outdoor Knight/Knight XL/Armor, AQUAS 400-801, FTXL 400-1000, Wall Mount 51-211, Wall Hung 55-399, Wall Mount Armor 125-200 and Shield 125-500 with the Lochinvar ModBus communication board.</p><div class="meta">43 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: Knight, Knight XL, Outdoor Knight, Outdoor Knight XL, Armor, Outdoor Armor, Wall Mount Armor, Knight Wall Mount, Knight Wall Hung, AQUAS, FTXL, Shield</span></a></li><li><a class="card" href="/modbus-register-maps/pvi-industries/xr10cx" data-row><span class="k">Boiler (water heater controller)</span><h3>PVI Industries XR10CX water heater digital operating controller (Modbus RTU)</h3><p>PVI XR10CX digital operating controls on RS-485 Modbus RTU, per PVI manual PV500-67 (06/2014).</p><div class="meta">22 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: XR10CX, PV500-67</span></a></li><li><a class="card" href="/modbus-register-maps/honeywell/sola-hydronic-control" data-row><span class="k">Boiler controller</span><h3>Honeywell SOLA hydronic boiler control (Modbus interface)</h3><p>Honeywell SOLA (R7910/R7911) integrated boiler controls, status registers 0-173 of the SOLA Modbus Interface specification Rev 4.1.1 (2013-10-14). Used inside many OEM condensing boilers.</p><div class="meta">140 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: R7910, R7911, Honeywell SOLA, SOLA ICP</span></a></li><li><a class="card" href="/modbus-register-maps/lochinvar/sync-modbus" data-row><span class="k">Boiler</span><h3>Lochinvar SYNC condensing boilers / water heaters 1.0, 1.3, 1.5 (Modbus communication board)</h3><p>Lochinvar SYNC 1.0 / 1.3 / 1.5 dual-module boilers and water heaters with the Modbus/BACnet communication board, per SYNC-MODB Rev L.</p><div class="meta">54 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: SYNC 1.0, SYNC 1.3, SYNC 1.5, SYNC, Lochinvar SYNC, SYNC-MODB</span></a></li><li><a class="card" href="/modbus-register-maps/buderus/logamatic-5000" data-row><span class="k">Boiler / heating system controller</span><h3>Buderus Logamatic 5000 boiler and system controller (Modbus TCP, datapoint list 4.0)</h3><p>Buderus Logamatic 5313 and 5311 (and the Bosch Control 8313/8311 equivalents) acting as master, firmware 1.3 or later with the 4.0 datapoint list; addresses for slave controllers differ.</p><div class="meta">109 registers &middot; 26 writable &middot; TCP</div><span class="sr-only"> Also known as: Logamatic 5313, Logamatic 5311, Bosch Control 8313, Bosch Control 8311, Control 8000, BCT 531, Logamatic 5000 Modbus</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/boilers/">All boilers &amp; water heaters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.ccontrols.com/support/dp/KNSLM.pdf" rel="nofollow noopener" target="_blank">KNSLM (KN2/KN4/rAy) Series Boiler - Modbus Registers &middot; V1.10 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
