<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Mitsubishi Electric FR-A800 Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Mitsubishi Electric FR-A800 Modbus register map: 51 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/mitsubishi-electric/fr-a800">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Mitsubishi Electric FR-A800 Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Mitsubishi Electric FR-A800 Modbus register map: 51 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/mitsubishi-electric/fr-a800">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Mitsubishi Electric FR-A800 Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Mitsubishi Electric FR-A800 Modbus register map: 51 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/fr-a800",
   "url": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/fr-a800",
   "name": "Mitsubishi Electric FR-A800 Modbus Register Map | Easy Modbus",
   "description": "Mitsubishi Electric FR-A800 Modbus register map: 51 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/fr-a800#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/fr-a800#dataset",
   "name": "Mitsubishi Electric FR-A800 inverter (RS-485 terminals, Modbus RTU) Modbus register map",
   "description": "Mitsubishi Electric's high-performance general-purpose inverter. Its RS-485 terminal block can speak Modbus RTU, exposing system variables (control word, operation mode, frequency command) at 40002-40015, a real-time monitor block from 40201, fault history at 40501, and parameters at 41000 + parameter number (Pr.1000 and up at 44000 + parameter number). This map covers control, status, the main monitors and the communication parameters. Mitsubishi Electric FR-A800 Modbus register map: 51 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/fr-a800",
   "keywords": [
    "Mitsubishi Electric FR-A800 inverter (RS-485 terminals, Modbus RTU) Modbus register map",
    "Mitsubishi Electric FR-A800 inverter (RS-485 terminals, Modbus RTU) Modbus registers",
    "Mitsubishi Electric Modbus map",
    "FR-A820 Modbus register map",
    "FR-A840 Modbus register map",
    "FR-A842 Modbus register map",
    "FR-A846 Modbus register map",
    "FR-A800-GF Modbus register map",
    "FR-A800 series Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "FR-A800 Instruction Manual (Detailed)",
    "url": "https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf",
    "author": {
     "@type": "Organization",
     "name": "Mitsubishi Electric"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Mitsubishi Electric FR-A800 inverter (RS-485 terminals, Modbus RTU)",
    "description": "Variable frequency drive"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/fr-a800.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/fr-a800.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Mitsubishi Electric FR-A800 inverter (RS-485 terminals, Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 51 registers: 51 holding registers. 21 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Mitsubishi Electric FR-A800 inverter (RS-485 terminals, Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual prints Modicon-style register numbers (40002, 41004). Its rule: starting address = register number - 40001, e.g. reading 41004 (Pr.4) sends start address H03EB (1003)."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Mitsubishi Electric FR-A800 inverter (RS-485 terminals, Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 8 Control input command / inverter status (Run/stop command and inverter status); HR 9 Operation mode / inverter setting (Operation mode (write H0014 for NET)); HR 13 Set frequency (RAM) (Frequency command (RAM)); HR 200 Output frequency (Output frequency); HR 223 Motor load factor (Motor load factor (% of rated current)); HR 207 Converter output voltage (DC bus voltage); HR 500 Fault record 1 (Latest fault code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Mitsubishi Electric FR-A800 inverter (RS-485 terminals, Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Pr.549 = 1 selects Modbus RTU on the RS-485 terminals; set Pr.331 (1-247), Pr.332 speed and Pr.334 parity, then reset or power-cycle. Run and frequency commands are taken in NET operation mode (write H0014 to 40010, or use Pr.79/Pr.340 so the drive starts in NET mode). If a communication option is installed and Pr.550 = 9999, commands via the RS-485 terminals are ignored."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Mitsubishi Electric FR-A800 inverter (RS-485 terminals, Modbus RTU) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Pr.539 sets the Modbus communication check interval (0.1-999.8 s, same behaviour as Pr.122); 9999 (initial) disables the check, 0 lets Modbus run but shuts the output off in NET mode."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Mitsubishi Electric FR-A800 inverter (RS-485 terminals, Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is FR-A800 Instruction Manual (Detailed) (IB(NA)-0600503ENG-P), revision 2026-04, published free by Mitsubishi Electric at https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Mitsubishi Electric",
     "item": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "FR-A800 inverter (RS-485 terminals, Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/fr-a800"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/mitsubishi-electric/">Mitsubishi Electric</a></li><li aria-current="page">FR-A800 inverter (RS-485 terminals, Modbus RTU)</li></ol>
<p class="eyebrow">Variable frequency drive &middot; Modbus register map</p><h1><span class="mfr">Mitsubishi Electric</span> FR-A800 inverter (RS-485 terminals, Modbus RTU) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>Mitsubishi Electric&#x27;s high-performance general-purpose inverter. Its RS-485 terminal block can speak Modbus RTU, exposing system variables (control word, operation mode, frequency command) at 40002-40015, a real-time monitor block from 40201, fault history at 40501, and parameters at 41000 + parameter number (Pr.1000 and up at 44000 + parameter number). This map covers control, status, the main monitors and the communication parameters.</p>
<p>This page lists <strong>51 Modbus registers</strong> for the Mitsubishi Electric FR-A800 inverter (RS-485 terminals, Modbus RTU) &mdash; 21 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Mitsubishi Electric&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/mitsubishi-electric/">Mitsubishi Electric</a></dd></div><div><dt>Model</dt><dd>FR-A800 inverter (RS-485 terminals, Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Variable frequency drive</a></dd></div><div><dt>Registers</dt><dd>51 (21 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Also known as</dt><dd>FR-A820, FR-A840, FR-A842, FR-A846, FR-A800-GF, FR-A800 series</dd></div><div><dt>Source document</dt><dd><a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf" rel="nofollow noopener" target="_blank">FR-A800 Instruction Manual (Detailed) &middot; IB(NA)-0600503ENG-P &middot; rev. 2026-04</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/mitsubishi-electric/fr-a800.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/mitsubishi-electric/fr-a800.json">JSON</a>
  <a class="btn" href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Mitsubishi Electric FR-A800 inverter (RS-485 terminals, Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Set Pr.549 = 1, give the drive a station number in Pr.331 (the initial 0 means broadcast, so it never answers) and reset. Put the drive in NET mode by writing H0014 to 40010, write the frequency to 40014 (0.01 Hz) and the run bits to 40009, then poll 40009, 40201 and 40224.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-8">HR 8</a></td><td class="n">Control input command / inverter status</td><td class="f">BITMAP16</td><td>Run/stop command and inverter status</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-9">HR 9</a></td><td class="n">Operation mode / inverter setting</td><td class="f">UINT16</td><td>Operation mode (write H0014 for NET)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-13">HR 13</a></td><td class="n">Set frequency (RAM)</td><td class="f">UINT16</td><td>Frequency command (RAM)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-200">HR 200</a></td><td class="n">Output frequency</td><td class="f">UINT16</td><td>Output frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-223">HR 223</a></td><td class="n">Motor load factor</td><td class="f">UINT16</td><td>Motor load factor (% of rated current)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-207">HR 207</a></td><td class="n">Converter output voltage</td><td class="f">UINT16</td><td>DC bus voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-500">HR 500</a></td><td class="n">Fault record 1</td><td class="f">UINT16</td><td>Latest fault code</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Pr.549 = 1 selects Modbus RTU on the RS-485 terminals; set Pr.331 (1-247), Pr.332 speed and Pr.334 parity, then reset or power-cycle. Run and frequency commands are taken in NET operation mode (write H0014 to 40010, or use Pr.79/Pr.340 so the drive starts in NET mode). If a communication option is installed and Pr.550 = 9999, commands via the RS-485 terminals are ignored.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>Pr.539 sets the Modbus communication check interval (0.1-999.8 s, same behaviour as Pr.122); 9999 (initial) disables the check, 0 lets Modbus run but shuts the output off in NET mode.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Request address = register - 40001 (Pr.4 at 41004 is read at H03EB).</li><li>Station 0 is broadcast: no reply, and some functions are disabled.</li><li>Register 40009 means input command when written and inverter status when read.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Pr.331 initial value 0 is broadcast: set 1-247 first.</li><li>Pr.332 initial 96 = 9600 bps; Pr.334 initial 2 = even parity, 1 stop bit; data length is fixed at 8 bits under Modbus.</li><li>Modbus RTU cannot be used in PU operation mode.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Current, power and energy monitors change resolution with drive size, so check the capacity before scaling them.</li><li>Setting Pr.37/Pr.144 (or Pr.811) for rpm display also changes the frequency registers.</li></ul>
</section>
<h2 id="registers">Mitsubishi Electric FR-A800 inverter (RS-485 terminals, Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>51</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">51 of 51 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Mitsubishi Electric FR-A800 inverter (RS-485 terminals, Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40002</small></td><td class="n">Inverter reset</td><td class="d">Write any value to reset the inverter.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40003</small></td><td class="n">Parameter clear</td><td class="d">Write H965A to clear parameters.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 40004</small></td><td class="n">All parameter clear</td><td class="d">Write H99AA to clear all parameters.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 40006</small></td><td class="n">Parameter clear (keep comm settings)</td><td class="d">Write H5A96; communication parameters are not cleared.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 40007</small></td><td class="n">All parameter clear (keep comm settings)</td><td class="d">Write HAA99; communication parameters are not cleared.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 40009</small></td><td class="n">Control input command / inverter status</td><td class="d">Write = control input command, read = inverter status.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Write: stop command / Read: RUN (inverter running); bit 1 = Write: forward rotation command / Read: forward rotation output; bit 2 = Write: reverse rotation command / Read: reverse rotation output; bit 3 = Write: RH (high speed) / Read: SU (up to frequency); bit 4 = Write: RM (middle speed) / Read: OL (overload warning); bit 5 = Write: RL (low speed) / Read: IPF (instantaneous power failure / undervoltage); bit 6 = Write: JOG / Read: FU (frequency detection); bit 7 = Write: RT (second function) / Read: ABC1 (fault); bit 8 = Write: AU (terminal 4 input selection) / Read: ABC2; bit 9 = Write: CS (automatic restart / flying start selection) / Read: safety monitor output; bit 10 = Write: MRS (output stop) / Read: 0; bit 11 = Write: STP (start self-holding) / Read: 0; bit 12 = Write: RES (reset) / Read: 0; bit 15 = Read: fault occurrence</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 40010</small></td><td class="n">Operation mode / inverter setting</td><td class="d">Read returns the current mode; write H0010 EXT, H0011 PU, H0014 NET.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Read: EXT; 1 = Read: PU; 2 = Read: EXT JOG; 3 = Read: PU JOG; 4 = Read: NET; 5 = Read: PU + EXT; 16 = Write: EXT (H0010); 17 = Write: PU (H0011); 20 = Write: NET (H0014)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 40014</small></td><td class="n">Set frequency (RAM)</td><td class="d">Frequency command, not stored in EEPROM.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 40015</small></td><td class="n">Set frequency (EEPROM)</td><td class="d">Frequency command, also stored in EEPROM.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">200<small>doc 40201</small></td><td class="n">Output frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">202<small>doc 40203</small></td><td class="n">Output voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">204<small>doc 40205</small></td><td class="n">Set frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-205"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">205<small>doc 40206</small></td><td class="n">Operation speed</td><td class="d">Motor speed per Pr.37/Pr.144.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>r/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-207"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">207<small>doc 40208</small></td><td class="n">Converter output voltage</td><td class="d">DC bus voltage.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-208"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">208<small>doc 40209</small></td><td class="n">Regenerative brake duty</td><td class="d">Brake duty set in Pr.70 (standard model).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-209"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">209<small>doc 40210</small></td><td class="n">Electronic thermal O/L relay load factor</td><td class="d">Motor thermal accumulation, 100% = trip level.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-211"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">211<small>doc 40212</small></td><td class="n">Converter output voltage peak</td><td class="d">DC bus peak since power-up.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-214"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">214<small>doc 40215</small></td><td class="n">Input terminal status</td><td class="d">1 = terminal on.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = STF; bit 1 = STR; bit 2 = AU; bit 3 = RT; bit 4 = RL; bit 5 = RM; bit 6 = RH; bit 7 = JOG; bit 8 = MRS; bit 9 = STP (STOP); bit 10 = RES; bit 11 = CS; bit 14 = S2; bit 15 = S1</td></tr>
<tr data-row data-type="holding_register" id="r-hr-215"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">215<small>doc 40216</small></td><td class="n">Output terminal status</td><td class="d">1 = terminal on.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = RUN; bit 1 = SU; bit 2 = IPF; bit 3 = OL; bit 4 = FU; bit 5 = ABC1; bit 6 = ABC2; bit 7 = So (SO)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-216"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">216<small>doc 40217</small></td><td class="n">Load meter</td><td class="d">Torque current as % of Pr.56.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-219"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">219<small>doc 40220</small></td><td class="n">Cumulative energization time</td><td class="d">Wraps at 65535 h.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-222"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">222<small>doc 40223</small></td><td class="n">Actual operation time</td><td class="d">Wraps at 65535 h; reset with Pr.171.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-223"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">223<small>doc 40224</small></td><td class="n">Motor load factor</td><td class="d">Output current as % of inverter rated current.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-236"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">236<small>doc 40237</small></td><td class="n">Heat sink temperature</td><td class="d">Monitor range 0-130 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-251"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">251<small>doc 40252</small></td><td class="n">PID set point</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-252"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">252<small>doc 40253</small></td><td class="n">PID measured value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-260"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">260<small>doc 40261</small></td><td class="n">Motor thermal load factor</td><td class="d">E.THM trips at 100%.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-261"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">261<small>doc 40262</small></td><td class="n">Inverter thermal load factor</td><td class="d">E.THT trips at 100%.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-266"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">266<small>doc 40267</small></td><td class="n">PID measured value 2</td><td class="d">Shown whenever PID is enabled.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-291"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">291<small>doc 40292</small></td><td class="n">Second PID set point</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-292"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">292<small>doc 40293</small></td><td class="n">Second PID measured value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-500"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">500<small>doc 40501</small></td><td class="n">Fault record 1</td><td class="d">Low byte = error code. Write any value to 40501 to clear history.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-501"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">501<small>doc 40502</small></td><td class="n">Fault record 2</td><td class="d">Low byte = error code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-502"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">502<small>doc 40503</small></td><td class="n">Fault record 3</td><td class="d">Low byte = error code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-503"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">503<small>doc 40504</small></td><td class="n">Fault record 4</td><td class="d">Low byte = error code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-504"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">504<small>doc 40505</small></td><td class="n">Fault record 5</td><td class="d">Low byte = error code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-505"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">505<small>doc 40506</small></td><td class="n">Fault record 6</td><td class="d">Low byte = error code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-506"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">506<small>doc 40507</small></td><td class="n">Fault record 7</td><td class="d">Low byte = error code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-507"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">507<small>doc 40508</small></td><td class="n">Fault record 8</td><td class="d">Low byte = error code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1000<small>doc 41001</small></td><td class="n">Pr.1 Maximum frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1001<small>doc 41002</small></td><td class="n">Pr.2 Minimum frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1003<small>doc 41004</small></td><td class="n">Pr.4 Multi-speed setting (high speed)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1004<small>doc 41005</small></td><td class="n">Pr.5 Multi-speed setting (middle speed)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1005<small>doc 41006</small></td><td class="n">Pr.6 Multi-speed setting (low speed)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1078"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1078<small>doc 41079</small></td><td class="n">Pr.79 Operation mode selection</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = External/PU switchover (External at power-on); 1 = Fixed PU operation; 2 = Fixed External operation (NET switchable); 3 = External/PU combined mode 1; 4 = External/PU combined mode 2; 6 = Switchover during operation; 7 = External operation (PU interlock)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1330"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1330<small>doc 41331</small></td><td class="n">Pr.331 RS-485 communication station number</td><td class="d">0 = broadcast; 1-247 under Modbus RTU.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1331"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1331<small>doc 41332</small></td><td class="n">Pr.332 RS-485 communication speed</td><td class="d">Setting x 100 = bps (96 = 9600).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1333"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1333<small>doc 41334</small></td><td class="n">Pr.334 RS-485 communication parity check selection</td><td class="d">Under Modbus RTU this also sets the stop bits.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No parity (stop bits per Pr.333); 1 = Odd parity, 1 stop bit; 2 = Even parity, 1 stop bit</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1342"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1342<small>doc 41343</small></td><td class="n">Pr.343 Communication error count</td><td class="d">Modbus RTU error count.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1538"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1538<small>doc 41539</small></td><td class="n">Pr.539 MODBUS RTU communication check time interval</td><td class="d">0 = Modbus allowed but output shut off in NET mode; 9999 = no check.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1548"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1548<small>doc 41549</small></td><td class="n">Pr.549 Protocol selection</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Mitsubishi inverter protocol (computer link); 1 = MODBUS RTU</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>All registers are single 16-bit words. The manual notes that a 32-bit parameter or monitor whose value exceeds HFFFF reads back as HFFFF.</li><li>Left out because the increment depends on inverter capacity (0.01 unit up to FR-A820-03160(55K)/FR-A840-01800(55K), 0.1 unit above): output current 40202, output current peak 40211, input power 40213, output power 40214, motor excitation current 40218, cumulative energy 40225, motor output 40234 and the 32-bit cumulative energy halves 40279/40280. Motor load factor 40224 (% of rated current) gives a size-independent current reading.</li><li>Left out because sign handling is unclear (footnote *1 says Modbus cannot carry a minus sign, footnote *20 says Pr.1018 enables signed monitors): motor torque 40207, torque 40236, PID deviation 40254, second PID deviation 40294, PID manipulated amounts, remote output values and control circuit temperature 40298. Output frequency 40201 and operation speed 40206 are kept as unsigned: they only become signed when Pr.1018 is set. Vector-control position/pulse monitors (40219-40231, 40271-40275) are also left out.</li><li>Output frequency, set frequency and the frequency command use 0.01 Hz by default; with Pr.37 = 1-9998 or Pr.144 = 2-12/102-112 the increment becomes 1 (speed display), and Pr.811 also affects the 40014/40015 display. The 0.01 Hz unit for 40014/40015 comes from the same manual&#x27;s computer-link set-frequency description (H0000-HFFFF in 0.01 Hz increments).</li><li>Fault history registers hold the error code in the low byte (high byte H00); code meanings are in the manual&#x27;s fault chapter.</li><li>Parameters 0-999 sit at 41000 + Pr. number and 1000-1999 at 44000 + Pr. number. Calibration parameters C2-C45 have their own registers (41902-43935) and are not listed.</li><li>Parameters with a 9999 (function off) setting, such as the communication check interval, are listed with their normal increment; the manual does not say how the 9999 setting itself is encoded on the wire, so read the parameter back after setting it from the panel.</li><li>Pr.7/Pr.8 acceleration/deceleration times are left out: their increment changes with Pr.21.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Mitsubishi Electric FR-A800 inverter (RS-485 terminals, Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Mitsubishi Electric FR-A800 inverter (RS-485 terminals, Modbus RTU) have?</summary><p>This map lists 51 registers: 51 holding registers. 21 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Mitsubishi Electric FR-A800 inverter (RS-485 terminals, Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual prints Modicon-style register numbers (40002, 41004). Its rule: starting address = register number - 40001, e.g. reading 41004 (Pr.4) sends start address H03EB (1003).</p></details><details><summary>What are the minimum Modbus registers to integrate the Mitsubishi Electric FR-A800 inverter (RS-485 terminals, Modbus RTU)?</summary><p>Start with HR 8 Control input command / inverter status (Run/stop command and inverter status); HR 9 Operation mode / inverter setting (Operation mode (write H0014 for NET)); HR 13 Set frequency (RAM) (Frequency command (RAM)); HR 200 Output frequency (Output frequency); HR 223 Motor load factor (Motor load factor (% of rated current)); HR 207 Converter output voltage (DC bus voltage); HR 500 Fault record 1 (Latest fault code).</p></details><details><summary>How do I enable Modbus control of the Mitsubishi Electric FR-A800 inverter (RS-485 terminals, Modbus RTU)?</summary><p>Pr.549 = 1 selects Modbus RTU on the RS-485 terminals; set Pr.331 (1-247), Pr.332 speed and Pr.334 parity, then reset or power-cycle. Run and frequency commands are taken in NET operation mode (write H0014 to 40010, or use Pr.79/Pr.340 so the drive starts in NET mode). If a communication option is installed and Pr.550 = 9999, commands via the RS-485 terminals are ignored.</p></details><details><summary>What happens when the Mitsubishi Electric FR-A800 inverter (RS-485 terminals, Modbus RTU) loses Modbus communication?</summary><p>Pr.539 sets the Modbus communication check interval (0.1-999.8 s, same behaviour as Pr.122); 9999 (initial) disables the check, 0 lets Modbus run but shuts the output off in NET mode.</p></details><details><summary>Where is the official Mitsubishi Electric FR-A800 inverter (RS-485 terminals, Modbus RTU) Modbus documentation?</summary><p>The source is FR-A800 Instruction Manual (Detailed) (IB(NA)-0600503ENG-P), revision 2026-04, published free by Mitsubishi Electric at https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf.</p></details></div>
<h2>More Mitsubishi Electric Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/fr-a700" data-row><span class="k">Variable frequency drive</span><h3>Mitsubishi Electric FR-A700 inverter (RS-485 terminals, Modbus RTU)</h3><p>FR-A700 series inverters (FR-A720-0.4K to 90K, FR-A740-0.4K to 500K) using the RS-485 terminals with Pr.549 = 1 (Modbus-RTU); Instruction Manual (Applied) revision E.</p><div class="meta">46 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: FR-A720, FR-A740, FR-A700 series</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/fr-d700" data-row><span class="k">Variable frequency drive</span><h3>Mitsubishi Electric FR-D700 compact inverter (PU connector, Modbus RTU)</h3><p>FR-D700 series (FR-D720/D740/D720S/D710W) using the PU connector with Pr.549 = 1; Instruction Manual (Applied) revision H.</p><div class="meta">52 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: FR-D720, FR-D740, FR-D720S, FR-D710W</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/fr-e700" data-row><span class="k">Variable frequency drive</span><h3>Mitsubishi Electric FR-E700 compact inverter (PU connector, Modbus RTU)</h3><p>FR-E700 series (FR-E720/E740/E720S/E710W, incl. SC safety-stop models) using the PU connector with Pr.549 = 1; Instruction Manual (Applied) revision G.</p><div class="meta">51 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: FR-E720, FR-E740, FR-E720S, FR-E710W, FR-E700-SC</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/fr-f800" data-row><span class="k">Variable frequency drive</span><h3>Mitsubishi Electric FR-F800 fan and pump inverter (RS-485 terminals, Modbus RTU)</h3><p>FR-F800 series inverters (FR-F820/F840/F842/F846) using the built-in RS-485 terminals with Pr.549 = 1 (MODBUS RTU); Instruction Manual (Detailed) revision G.</p><div class="meta">50 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: FR-F820, FR-F840, FR-F842, FR-F846, FR-F800 series</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-ata" data-row><span class="k">VRF / split AC gateway</span><h3>Mitsubishi Electric MelcoBEMS MINI (A1M) gateway for Air-To-Air split units</h3><p>Procon MelcoBEMS MINI (A1M) on the CN105/CN92 connector of a Mitsubishi Electric Air-To-Air indoor unit, installation manual v1.1.11 (firmware 3.0.28 for revision 2-4 hardware, 3.1.1 for revision 5).</p><div class="meta">33 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: MelcoBEMS MINI (A1M), A1M, Procon A1M, MelcoBEMS MINI</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/melcobems-mini-lossnay" data-row><span class="k">Air handler (heat recovery ventilation unit)</span><h3>Mitsubishi Electric MelcoBEMS MINI (A1M+ / A1M) gateway for Lossnay heat recovery ventilators (LGH and VL series)</h3><p>Procon MelcoBEMS MINI A1M+ (manual v1.0.3, firmware 4.1.1) on Lossnay LGH-15..200RVX-E1, LGH-150..250RVXT-E1 and VL-250..500CZPVU-R/L-E; the older A1M (manual v1.1.11) prints the identical Lossnay table.</p><div class="meta">50 registers &middot; 7 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: A1M+ Lossnay, MelcoBEMS MINI Lossnay, Procon A1M+, Procon A1M, A1M, Lossnay LGH-RVX Modbus, LGH-15RVX-E1, LGH-200RVX-E1, LGH-150RVXT-E1, LGH-250RVXT-E1, VL-250CZPVU-R-E, VL-500CZPVU-L-E, Lossnay VL Vertical</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-plus-ata" data-row><span class="k">VRF / split AC gateway</span><h3>Mitsubishi Electric MelcoBEMS MINI (A1M+) gateway for Air-To-Air split units (M, S and P series)</h3><p>MelcoBEMS MINI (A1M+) on the CN105 connector of a Mitsubishi Electric Air-To-Air indoor unit (M series MSZ/MFZ/MLZ, S series SEZ/SLZ, P series per Appendix A), installation manual v1.0.3, firmware 4.1.1.</p><div class="meta">34 registers &middot; 20 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: A1M+, MelcoBEMS MINI, Procon A1M+, MelcoBEMS MINI A1M PLUS, A1M+ ATA</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-plus-atw-commercial" data-row><span class="k">Chiller / heat pump gateway (VRF / split AC gateway)</span><h3>Mitsubishi Electric MelcoBEMS MINI (A1M+) gateway for CAHV / CRHV / QAHV heat pumps and EAHV / EACV e-series chillers</h3><p>Procon MelcoBEMS MINI (A1M+) firmware 4.1.0 on Mitsubishi Electric CAHV and CRHV heat pumps, QAHV CO2 heat pumps and EAHV / EACV e-series chillers (master and slave units); holding-register table only.</p><div class="meta">131 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: A1M+, MelcoBEMS MINI, Procon A1M+, CAHV, CRHV, QAHV, EAHV, EACV, e-series chiller</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-plus-atw-ftc" data-row><span class="k">Heat pump (VRF / split AC gateway)</span><h3>Mitsubishi Electric MelcoBEMS MINI (A1M+) gateway for Ecodan FTC4/FTC5/FTC6 air-to-water systems</h3><p>Procon MelcoBEMS MINI (A1M+) firmware 4.1.0 connected to an Ecodan FTC4, FTC5 or FTC6 air-to-water controller; holding-register table only.</p><div class="meta">85 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: A1M+, MelcoBEMS MINI, Procon A1M+, Ecodan FTC4, Ecodan FTC5, Ecodan FTC6</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/pac-if013b-e-ahu-interface" data-row><span class="k">Air handler DX interface (VRF / split AC gateway)</span><h3>Mitsubishi Electric PAC-IF013B-E / PAC-SIF013B-E air handling unit interface (Modbus RTU)</h3><p>PAC-IF013B-E and PAC-SIF013B-E interface controllers linking a Mitsubishi Electric outdoor unit to an AHU coil, Modbus manual dated September 2015 (RG79F084H01).</p><div class="meta">20 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: PAC-IF013B-E, PAC-SIF013B-E, PAC-(S)IF013B-E</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/melcoretail-mini" data-row><span class="k">VRF / split AC gateway (retail controller)</span><h3>Mitsubishi Electric Procon MelcoRETAIL MINI controller for Air-To-Air split units</h3><p>Procon MelcoRETAIL MINI on the CN105/CN92 connector of Mitsubishi Electric M, S and P series Air-To-Air indoor units, installation manual v1.0.6, firmware 1.0.3.</p><div class="meta">70 registers &middot; 38 writable &middot; RTU</div><span class="sr-only"> Also known as: MelcoRETAIL MINI, Procon MelcoRETAIL MINI</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/s-mext-g00-crac" data-row><span class="k">Air handler (computer room air conditioner)</span><h3>Mitsubishi Electric s-MEXT-G00 computer room air conditioner (ME28 relC)</h3><p>Mitsubishi Electric (Hydronics &amp; IT Cooling) s-MEXT-G00 006-044 close-control units with ME28-relC software and the Modbus serial board.</p><div class="meta">68 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: s-MEXT, s-MEXT-G00 006-044, s-MEXT G00, ME28 relC</span></a></li></ul><h2>Other variable frequency drives register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/schneider-electric/atv340" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Machine ATV340 (embedded Modbus serial / Modbus TCP)</h3><p>ATV340 drives on the built-in Modbus serial port; Ethernet versions (ATV340...N4E) expose the same addresses on embedded Modbus TCP. Per Communication Parameters file NVE61728 V4.6.</p><div class="meta">73 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ATV340, Altivar 340, Altivar Machine ATV340, ATV340U, ATV340D, ATV340...N4E</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sinamics-g120" data-row><span class="k">Variable frequency drive</span><h3>Siemens SINAMICS G120 / G120C (Modbus RTU)</h3><p>SINAMICS G120 with an RS485 Control Unit (CU230P-2 HVAC/BT, CU240B-2, CU240E-2 / -2 F, CU250S-2), G120C USS/MB and G110M CU240M USS, firmware V4.7, per Fieldbuses function manual A5E34229197B AA. Not SINAMICS G120X, which has its own documentation.</p><div class="meta">56 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: G120C USS/MB, CU230P-2 HVAC, CU230P-2 BT, CU240B-2, CU240E-2, CU240E-2 F, CU250S-2, G110M CU240M USS, G120P</span></a></li><li><a class="card" href="/modbus-register-maps/teco-westinghouse/f510" data-row><span class="k">Variable frequency drive (HVAC fan / pump)</span><h3>TECO-Westinghouse F510 HVAC fan/pump inverter (Modbus RTU/ASCII)</h3><p>TECO-Westinghouse F510 HVAC inverters using the built-in RS-485 port (CN6) in Modbus mode, per communication addendum DOCUMENT-TECO-F510-AC001 Ver01 (2015-03).</p><div class="meta">15 registers &middot; 4 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: TECO F510, F510 HVAC drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/a1000" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa A1000 AC drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa A1000 drives (CIMR-AU; 200 V, 400 V and 600 V classes) using the built-in RS-422/485 MEMOBUS/Modbus terminals (TB5), per Technical Manual SIEP C710616 41H.</p><div class="meta">66 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-AU, CIMR-AUA, A1000 High Performance Vector Control Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/ga800" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa GA800 AC drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa GA800 drives using the built-in RS-485 MEMOBUS/Modbus port, per technical reference SIEPC71061737 revision G.</p><div class="meta">34 registers &middot; 23 writable &middot; RTU</div><span class="sr-only"> Also known as: CIPR-GA80, GA800 Industrial AC Microdrive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/iqpump605" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa iQpump605 intelligent pump controller (MEMOBUS/Modbus RTU)</h3><p>Yaskawa iQpump605 drives using the built-in RS-485 port (MEMOBUS/Modbus RTU), per user manual SIEPYAIWM6502D.</p><div class="meta">39 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: WM65W, iQpump605 drive, iQpump605 Intelligent Pump Controller</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/vfds/">All variable frequency drives Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf" rel="nofollow noopener" target="_blank">FR-A800 Instruction Manual (Detailed) &middot; IB(NA)-0600503ENG-P &middot; rev. 2026-04</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
