<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Mitsubishi Electric FR-E700 Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Mitsubishi Electric FR-E700 Modbus register map: 51 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/mitsubishi-electric/fr-e700">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Mitsubishi Electric FR-E700 Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Mitsubishi Electric FR-E700 Modbus register map: 51 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/mitsubishi-electric/fr-e700">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Mitsubishi Electric FR-E700 Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Mitsubishi Electric FR-E700 Modbus register map: 51 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/fr-e700",
   "url": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/fr-e700",
   "name": "Mitsubishi Electric FR-E700 Modbus Register Map | Easy Modbus",
   "description": "Mitsubishi Electric FR-E700 Modbus register map: 51 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/fr-e700#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/fr-e700#dataset",
   "name": "Mitsubishi Electric FR-E700 compact inverter (PU connector, Modbus RTU) Modbus register map",
   "description": "Mitsubishi Electric's compact general-purpose inverter. The PU connector can run Modbus RTU, giving system variables (control word, operation mode, frequency command) at 40002-40015, a real-time monitor block from 40201, fault history at 40501 and every parameter at 41000 + parameter number. This map covers control, status, monitors, fault codes and the communication parameters. Mitsubishi Electric FR-E700 Modbus register map: 51 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/fr-e700",
   "keywords": [
    "Mitsubishi Electric FR-E700 compact inverter (PU connector, Modbus RTU) Modbus register map",
    "Mitsubishi Electric FR-E700 compact inverter (PU connector, Modbus RTU) Modbus registers",
    "Mitsubishi Electric Modbus map",
    "FR-E720 Modbus register map",
    "FR-E740 Modbus register map",
    "FR-E720S Modbus register map",
    "FR-E710W Modbus register map",
    "FR-E700-SC Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "FR-E700 Instruction Manual (Applied)",
    "url": "https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf",
    "author": {
     "@type": "Organization",
     "name": "Mitsubishi Electric"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Mitsubishi Electric FR-E700 compact inverter (PU connector, Modbus RTU)",
    "description": "Variable frequency drive"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/fr-e700.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/fr-e700.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Mitsubishi Electric FR-E700 compact inverter (PU connector, Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 51 registers: 51 holding registers. 22 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Mitsubishi Electric FR-E700 compact inverter (PU connector, Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual prints Modicon-style register numbers (40002, 41004) and states: starting address = register number - 40001. Its example reads 41004 (Pr.4) with start address H03EB (1003)."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Mitsubishi Electric FR-E700 compact inverter (PU connector, Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 8 Inverter status / control input instruction (Run/stop command and inverter status); HR 9 Operation mode / inverter setting (Operation mode (write H0014 for NET)); HR 13 Running frequency (RAM) (Frequency command (RAM)); HR 200 Output frequency / speed (Output frequency); HR 201 Output current (Output current); HR 500 Fault record 1 (Latest fault code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Mitsubishi Electric FR-E700 compact inverter (PU connector, Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Pr.549 = 1 selects Modbus RTU on the PU connector; set Pr.117 (station), Pr.118 (speed) and Pr.120 (parity) and reset. The PU connector must be the NET command source (Pr.550 = 2, or 9999 with no communication option fitted). Operation and frequency commands need NET mode (write H0014 to 40010; allowed depending on Pr.79/Pr.340)."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Mitsubishi Electric FR-E700 compact inverter (PU connector, Modbus RTU) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Pr.122 is the communication check interval (0.1-999.8 s) with Pr.502 choosing coast or decelerate on E.PUE. Initial value 0 trips E.PUE as soon as the drive enters NET mode, so set 9999 or an interval before switching."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Mitsubishi Electric FR-E700 compact inverter (PU connector, Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is FR-E700 Instruction Manual (Applied) (IB(NA)-0600277ENG-G), revision 2018-07, published free by Mitsubishi Electric at https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Mitsubishi Electric",
     "item": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "FR-E700 compact inverter (PU connector, Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/fr-e700"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/mitsubishi-electric/">Mitsubishi Electric</a></li><li aria-current="page">FR-E700 compact inverter (PU connector, Modbus RTU)</li></ol>
<p class="eyebrow">Variable frequency drive &middot; Modbus register map</p><h1><span class="mfr">Mitsubishi Electric</span> FR-E700 compact inverter (PU connector, Modbus RTU) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>Mitsubishi Electric&#x27;s compact general-purpose inverter. The PU connector can run Modbus RTU, giving system variables (control word, operation mode, frequency command) at 40002-40015, a real-time monitor block from 40201, fault history at 40501 and every parameter at 41000 + parameter number. This map covers control, status, monitors, fault codes and the communication parameters.</p>
<p>This page lists <strong>51 Modbus registers</strong> for the Mitsubishi Electric FR-E700 compact inverter (PU connector, Modbus RTU) &mdash; 22 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Mitsubishi Electric&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/mitsubishi-electric/">Mitsubishi Electric</a></dd></div><div><dt>Model</dt><dd>FR-E700 compact inverter (PU connector, Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Variable frequency drive</a></dd></div><div><dt>Registers</dt><dd>51 (22 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Also known as</dt><dd>FR-E720, FR-E740, FR-E720S, FR-E710W, FR-E700-SC</dd></div><div><dt>Source document</dt><dd><a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf" rel="nofollow noopener" target="_blank">FR-E700 Instruction Manual (Applied) &middot; IB(NA)-0600277ENG-G &middot; rev. 2018-07</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/mitsubishi-electric/fr-e700.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/mitsubishi-electric/fr-e700.json">JSON</a>
  <a class="btn" href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Mitsubishi Electric FR-E700 compact inverter (PU connector, Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Set Pr.549 = 1, Pr.117 to 1-247 and Pr.122 to 9999 (or a real interval), reset, then switch to NET mode by writing H0014 to 40010. Write the frequency to 40014 (0.01 Hz) and run bits to 40009; poll 40009, 40201, 40202 and 40501.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-8">HR 8</a></td><td class="n">Inverter status / control input instruction</td><td class="f">BITMAP16</td><td>Run/stop command and inverter status</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-9">HR 9</a></td><td class="n">Operation mode / inverter setting</td><td class="f">UINT16</td><td>Operation mode (write H0014 for NET)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-13">HR 13</a></td><td class="n">Running frequency (RAM)</td><td class="f">UINT16</td><td>Frequency command (RAM)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-200">HR 200</a></td><td class="n">Output frequency / speed</td><td class="f">UINT16</td><td>Output frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-201">HR 201</a></td><td class="n">Output current</td><td class="f">UINT16</td><td>Output current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-500">HR 500</a></td><td class="n">Fault record 1</td><td class="f">UINT16</td><td>Latest fault code</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Pr.549 = 1 selects Modbus RTU on the PU connector; set Pr.117 (station), Pr.118 (speed) and Pr.120 (parity) and reset. The PU connector must be the NET command source (Pr.550 = 2, or 9999 with no communication option fitted). Operation and frequency commands need NET mode (write H0014 to 40010; allowed depending on Pr.79/Pr.340).</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>Pr.122 is the communication check interval (0.1-999.8 s) with Pr.502 choosing coast or decelerate on E.PUE. Initial value 0 trips E.PUE as soon as the drive enters NET mode, so set 9999 or an interval before switching.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Request address = register - 40001.</li><li>Station 0 is broadcast and never replies; the initial Pr.117 is 0.</li><li>40009 means control input when written and inverter status when read.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Pr.118 initial 192 = 19200 bps; Pr.120 initial 2 = even parity, 1 stop bit.</li><li>With Pr.549 = 1 and Pr.118 = 384, the FR-PU04/FR-PU07 parameter unit stops working; use the built-in panel.</li><li>Modbus RTU cannot be used in PU operation mode.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Pr.122 = 0 (initial) makes the drive trip E.PUE the moment it goes to NET mode.</li></ul>
</section>
<h2 id="registers">Mitsubishi Electric FR-E700 compact inverter (PU connector, Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>51</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">51 of 51 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Mitsubishi Electric FR-E700 compact inverter (PU connector, Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40002</small></td><td class="n">Inverter reset</td><td class="d">Write any value to reset the inverter.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40003</small></td><td class="n">Parameter clear</td><td class="d">Write H965A.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 40004</small></td><td class="n">All parameter clear</td><td class="d">Write H99AA.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 40006</small></td><td class="n">Parameter clear (keep comm settings)</td><td class="d">Write H5A96; communication parameters are kept.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 40007</small></td><td class="n">All parameter clear (keep comm settings)</td><td class="d">Write HAA99; communication parameters are kept.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 40009</small></td><td class="n">Inverter status / control input instruction</td><td class="d">Write = control input, read = inverter status.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Write: stop command / Read: RUN (inverter running); bit 1 = Write: forward rotation / Read: during forward rotation; bit 2 = Write: reverse rotation / Read: during reverse rotation; bit 3 = Write: RH (high speed) / Read: SU (up to frequency); bit 4 = Write: RM (middle speed) / Read: OL (overload); bit 5 = Write: RL (low speed); bit 6 = Read: FU (frequency detection); bit 7 = Write: RT (second function) / Read: ABC (fault); bit 8 = Write: AU (current input selection); bit 10 = Write: MRS (output stop); bit 12 = Write: RES (reset); bit 15 = Read: fault occurrence</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 40010</small></td><td class="n">Operation mode / inverter setting</td><td class="d">Read = current mode; write H0010 EXT, H0011 PU, H0014 NET.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Read: EXT; 1 = Read: PU; 2 = Read: EXT JOG; 3 = Read: PU JOG; 4 = Read: NET; 5 = Read: PU + EXT; 16 = Write: EXT (H0010); 17 = Write: PU (H0011); 20 = Write: NET (H0014)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 40014</small></td><td class="n">Running frequency (RAM)</td><td class="d">Frequency command, not stored in EEPROM.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 40015</small></td><td class="n">Running frequency (EEPROM)</td><td class="d">Frequency command, also stored in EEPROM.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">200<small>doc 40201</small></td><td class="n">Output frequency / speed</td><td class="d">0.01 Hz, or 1 r/min when Pr.37 = 0.01-9998.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">201<small>doc 40202</small></td><td class="n">Output current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">202<small>doc 40203</small></td><td class="n">Output voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">204<small>doc 40205</small></td><td class="n">Set frequency / speed setting</td><td class="d">0.01 Hz, or 1 r/min when Pr.37 = 0.01-9998.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-207"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">207<small>doc 40208</small></td><td class="n">Converter output voltage</td><td class="d">DC bus voltage.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-208"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">208<small>doc 40209</small></td><td class="n">Regenerative brake duty</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-209"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">209<small>doc 40210</small></td><td class="n">Electronic thermal relay load factor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-210"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">210<small>doc 40211</small></td><td class="n">Output current peak value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-211"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">211<small>doc 40212</small></td><td class="n">Converter output voltage peak value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-213"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">213<small>doc 40214</small></td><td class="n">Output power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-214"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">214<small>doc 40215</small></td><td class="n">Input terminal status</td><td class="d">1 = on.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = STF; bit 1 = STR; bit 4 = RL; bit 5 = RM; bit 6 = RH; bit 8 = MRS; bit 10 = RES</td></tr>
<tr data-row data-type="holding_register" id="r-hr-215"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">215<small>doc 40216</small></td><td class="n">Output terminal status</td><td class="d">1 = on.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = RUN; bit 4 = FU; bit 5 = ABC</td></tr>
<tr data-row data-type="holding_register" id="r-hr-219"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">219<small>doc 40220</small></td><td class="n">Cumulative energization time</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-222"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">222<small>doc 40223</small></td><td class="n">Actual operation time</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-223"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">223<small>doc 40224</small></td><td class="n">Motor load factor</td><td class="d">Output current as % of rated inverter current.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-224"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">224<small>doc 40225</small></td><td class="n">Cumulative power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-251"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">251<small>doc 40252</small></td><td class="n">PID set point</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-252"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">252<small>doc 40253</small></td><td class="n">PID measured value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-260"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">260<small>doc 40261</small></td><td class="n">Motor thermal load factor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-261"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">261<small>doc 40262</small></td><td class="n">Inverter thermal load factor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-262"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">262<small>doc 40263</small></td><td class="n">Cumulative power 2</td><td class="d">Only on units built after the version-up noted in the manual.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-500"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">500<small>doc 40501</small></td><td class="n">Fault record 1</td><td class="d">Low byte = fault code (H00xx). Write any value to clear history.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No fault; 16 = E.OC1; 17 = E.OC2; 18 = E.OC3; 32 = E.OV1; 33 = E.OV2; 34 = E.OV3; 48 = E.THT; 49 = E.THM; 64 = E.FIN; 82 = E.ILF; 96 = E.OLT; 112 = E.BE; 128 = E.GF; 129 = E.LF; 144 = E.OHT; 160 = E.OPT; 161 = E.OP1; 176 = E.PE; 177 = E.PUE; 178 = E.RET; 179 = E.PE2; 192 = E.CPU; 197 = E.IOH; 199 = E.AIE; 200 = E.USB; 201 = E.SAF; 216 = E.MB4; 217 = E.MB5; 218 = E.MB6; 219 = E.MB7; 241 = E.1; 245 = E.5; 246 = E.6; 247 = E.7; 253 = E.13</td></tr>
<tr data-row data-type="holding_register" id="r-hr-501"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">501<small>doc 40502</small></td><td class="n">Fault record 2</td><td class="d">Low byte = fault code (H00xx).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No fault; 16 = E.OC1; 17 = E.OC2; 18 = E.OC3; 32 = E.OV1; 33 = E.OV2; 34 = E.OV3; 48 = E.THT; 49 = E.THM; 64 = E.FIN; 82 = E.ILF; 96 = E.OLT; 112 = E.BE; 128 = E.GF; 129 = E.LF; 144 = E.OHT; 160 = E.OPT; 161 = E.OP1; 176 = E.PE; 177 = E.PUE; 178 = E.RET; 179 = E.PE2; 192 = E.CPU; 197 = E.IOH; 199 = E.AIE; 200 = E.USB; 201 = E.SAF; 216 = E.MB4; 217 = E.MB5; 218 = E.MB6; 219 = E.MB7; 241 = E.1; 245 = E.5; 246 = E.6; 247 = E.7; 253 = E.13</td></tr>
<tr data-row data-type="holding_register" id="r-hr-502"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">502<small>doc 40503</small></td><td class="n">Fault record 3</td><td class="d">Low byte = fault code (H00xx).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No fault; 16 = E.OC1; 17 = E.OC2; 18 = E.OC3; 32 = E.OV1; 33 = E.OV2; 34 = E.OV3; 48 = E.THT; 49 = E.THM; 64 = E.FIN; 82 = E.ILF; 96 = E.OLT; 112 = E.BE; 128 = E.GF; 129 = E.LF; 144 = E.OHT; 160 = E.OPT; 161 = E.OP1; 176 = E.PE; 177 = E.PUE; 178 = E.RET; 179 = E.PE2; 192 = E.CPU; 197 = E.IOH; 199 = E.AIE; 200 = E.USB; 201 = E.SAF; 216 = E.MB4; 217 = E.MB5; 218 = E.MB6; 219 = E.MB7; 241 = E.1; 245 = E.5; 246 = E.6; 247 = E.7; 253 = E.13</td></tr>
<tr data-row data-type="holding_register" id="r-hr-503"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">503<small>doc 40504</small></td><td class="n">Fault record 4</td><td class="d">Low byte = fault code (H00xx).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No fault; 16 = E.OC1; 17 = E.OC2; 18 = E.OC3; 32 = E.OV1; 33 = E.OV2; 34 = E.OV3; 48 = E.THT; 49 = E.THM; 64 = E.FIN; 82 = E.ILF; 96 = E.OLT; 112 = E.BE; 128 = E.GF; 129 = E.LF; 144 = E.OHT; 160 = E.OPT; 161 = E.OP1; 176 = E.PE; 177 = E.PUE; 178 = E.RET; 179 = E.PE2; 192 = E.CPU; 197 = E.IOH; 199 = E.AIE; 200 = E.USB; 201 = E.SAF; 216 = E.MB4; 217 = E.MB5; 218 = E.MB6; 219 = E.MB7; 241 = E.1; 245 = E.5; 246 = E.6; 247 = E.7; 253 = E.13</td></tr>
<tr data-row data-type="holding_register" id="r-hr-504"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">504<small>doc 40505</small></td><td class="n">Fault record 5</td><td class="d">Low byte = fault code (H00xx).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No fault; 16 = E.OC1; 17 = E.OC2; 18 = E.OC3; 32 = E.OV1; 33 = E.OV2; 34 = E.OV3; 48 = E.THT; 49 = E.THM; 64 = E.FIN; 82 = E.ILF; 96 = E.OLT; 112 = E.BE; 128 = E.GF; 129 = E.LF; 144 = E.OHT; 160 = E.OPT; 161 = E.OP1; 176 = E.PE; 177 = E.PUE; 178 = E.RET; 179 = E.PE2; 192 = E.CPU; 197 = E.IOH; 199 = E.AIE; 200 = E.USB; 201 = E.SAF; 216 = E.MB4; 217 = E.MB5; 218 = E.MB6; 219 = E.MB7; 241 = E.1; 245 = E.5; 246 = E.6; 247 = E.7; 253 = E.13</td></tr>
<tr data-row data-type="holding_register" id="r-hr-505"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">505<small>doc 40506</small></td><td class="n">Fault record 6</td><td class="d">Low byte = fault code (H00xx).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No fault; 16 = E.OC1; 17 = E.OC2; 18 = E.OC3; 32 = E.OV1; 33 = E.OV2; 34 = E.OV3; 48 = E.THT; 49 = E.THM; 64 = E.FIN; 82 = E.ILF; 96 = E.OLT; 112 = E.BE; 128 = E.GF; 129 = E.LF; 144 = E.OHT; 160 = E.OPT; 161 = E.OP1; 176 = E.PE; 177 = E.PUE; 178 = E.RET; 179 = E.PE2; 192 = E.CPU; 197 = E.IOH; 199 = E.AIE; 200 = E.USB; 201 = E.SAF; 216 = E.MB4; 217 = E.MB5; 218 = E.MB6; 219 = E.MB7; 241 = E.1; 245 = E.5; 246 = E.6; 247 = E.7; 253 = E.13</td></tr>
<tr data-row data-type="holding_register" id="r-hr-506"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">506<small>doc 40507</small></td><td class="n">Fault record 7</td><td class="d">Low byte = fault code (H00xx).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No fault; 16 = E.OC1; 17 = E.OC2; 18 = E.OC3; 32 = E.OV1; 33 = E.OV2; 34 = E.OV3; 48 = E.THT; 49 = E.THM; 64 = E.FIN; 82 = E.ILF; 96 = E.OLT; 112 = E.BE; 128 = E.GF; 129 = E.LF; 144 = E.OHT; 160 = E.OPT; 161 = E.OP1; 176 = E.PE; 177 = E.PUE; 178 = E.RET; 179 = E.PE2; 192 = E.CPU; 197 = E.IOH; 199 = E.AIE; 200 = E.USB; 201 = E.SAF; 216 = E.MB4; 217 = E.MB5; 218 = E.MB6; 219 = E.MB7; 241 = E.1; 245 = E.5; 246 = E.6; 247 = E.7; 253 = E.13</td></tr>
<tr data-row data-type="holding_register" id="r-hr-507"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">507<small>doc 40508</small></td><td class="n">Fault record 8</td><td class="d">Low byte = fault code (H00xx).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No fault; 16 = E.OC1; 17 = E.OC2; 18 = E.OC3; 32 = E.OV1; 33 = E.OV2; 34 = E.OV3; 48 = E.THT; 49 = E.THM; 64 = E.FIN; 82 = E.ILF; 96 = E.OLT; 112 = E.BE; 128 = E.GF; 129 = E.LF; 144 = E.OHT; 160 = E.OPT; 161 = E.OP1; 176 = E.PE; 177 = E.PUE; 178 = E.RET; 179 = E.PE2; 192 = E.CPU; 197 = E.IOH; 199 = E.AIE; 200 = E.USB; 201 = E.SAF; 216 = E.MB4; 217 = E.MB5; 218 = E.MB6; 219 = E.MB7; 241 = E.1; 245 = E.5; 246 = E.6; 247 = E.7; 253 = E.13</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1000<small>doc 41001</small></td><td class="n">Pr.1 Maximum frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1001<small>doc 41002</small></td><td class="n">Pr.2 Minimum frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1003<small>doc 41004</small></td><td class="n">Pr.4 Multi-speed setting (high speed)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1004<small>doc 41005</small></td><td class="n">Pr.5 Multi-speed setting (middle speed)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1005<small>doc 41006</small></td><td class="n">Pr.6 Multi-speed setting (low speed)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1078"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1078<small>doc 41079</small></td><td class="n">Pr.79 Operation mode selection</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = External/PU switchover (External at power-on); 1 = Fixed PU operation; 2 = Fixed External operation (NET switchable); 3 = External/PU combined mode 1; 4 = External/PU combined mode 2; 6 = Switchover mode; 7 = External operation (PU interlock)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1116"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1116<small>doc 41117</small></td><td class="n">Pr.117 PU communication station number</td><td class="d">0 = no reply (broadcast only); set 1-247.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1117"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1117<small>doc 41118</small></td><td class="n">Pr.118 PU communication speed</td><td class="d">Setting x 100 = bps (initial 192 = 19200).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1119"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1119<small>doc 41120</small></td><td class="n">Pr.120 PU communication parity check</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No parity, 2 stop bits; 1 = Odd parity, 1 stop bit; 2 = Even parity, 1 stop bit</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1121"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1121<small>doc 41122</small></td><td class="n">Pr.122 PU communication check time interval</td><td class="d">0 = E.PUE as soon as NET mode is entered; 9999 = no check.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1342"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1342<small>doc 41343</small></td><td class="n">Pr.343 Communication error count</td><td class="d">Modbus RTU error count (RAM, cleared at reset).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1501"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1501<small>doc 41502</small></td><td class="n">Pr.502 Stop mode selection at communication error</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Coast to stop, E.PUE; 1 = Decelerate, E.PUE after stop; 2 = Decelerate, E.PUE after stop, automatic restart on removal; 3 = Coast to stop, E.PUE</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1548"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1548<small>doc 41549</small></td><td class="n">Pr.549 Protocol selection</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Mitsubishi inverter protocol (computer link); 1 = MODBUS RTU</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>All registers are single 16-bit words.</li><li>Modbus RTU runs on the PU connector (RJ45-type RS-485 port), configured with the PU communication parameters Pr.117-Pr.122, not on separate terminals.</li><li>Frequency registers use 0.01 Hz; with Pr.37 (speed display) set they switch to 1 r/min. The 0.01 Hz unit for 40014/40015 is from the same manual&#x27;s computer-link set-frequency description (H0000-HFFFF in 0.01 Hz increments).</li><li>Fault history registers hold the fault code in the low byte; the values listed are the manual&#x27;s fault code list.</li><li>Parameters with a 9999 (function off) setting, such as the communication check interval, are listed with their normal increment; the manual does not say how the 9999 setting itself is encoded on the wire, so read the parameter back after setting it from the panel.</li><li>Parameters 0-999 sit at 41000 + Pr. number; calibration parameters C2-C25 have their own registers and are not listed. Pr.7/Pr.8 are left out (increment depends on Pr.21 / capacity).</li><li>Left out because the sign is not stated: motor torque 40207 and PID deviation 40254. Option terminal monitors 40258-40260 (FR-A7AX/A7AY E kit) are not listed.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Mitsubishi Electric FR-E700 compact inverter (PU connector, Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Mitsubishi Electric FR-E700 compact inverter (PU connector, Modbus RTU) have?</summary><p>This map lists 51 registers: 51 holding registers. 22 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Mitsubishi Electric FR-E700 compact inverter (PU connector, Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual prints Modicon-style register numbers (40002, 41004) and states: starting address = register number - 40001. Its example reads 41004 (Pr.4) with start address H03EB (1003).</p></details><details><summary>What are the minimum Modbus registers to integrate the Mitsubishi Electric FR-E700 compact inverter (PU connector, Modbus RTU)?</summary><p>Start with HR 8 Inverter status / control input instruction (Run/stop command and inverter status); HR 9 Operation mode / inverter setting (Operation mode (write H0014 for NET)); HR 13 Running frequency (RAM) (Frequency command (RAM)); HR 200 Output frequency / speed (Output frequency); HR 201 Output current (Output current); HR 500 Fault record 1 (Latest fault code).</p></details><details><summary>How do I enable Modbus control of the Mitsubishi Electric FR-E700 compact inverter (PU connector, Modbus RTU)?</summary><p>Pr.549 = 1 selects Modbus RTU on the PU connector; set Pr.117 (station), Pr.118 (speed) and Pr.120 (parity) and reset. The PU connector must be the NET command source (Pr.550 = 2, or 9999 with no communication option fitted). Operation and frequency commands need NET mode (write H0014 to 40010; allowed depending on Pr.79/Pr.340).</p></details><details><summary>What happens when the Mitsubishi Electric FR-E700 compact inverter (PU connector, Modbus RTU) loses Modbus communication?</summary><p>Pr.122 is the communication check interval (0.1-999.8 s) with Pr.502 choosing coast or decelerate on E.PUE. Initial value 0 trips E.PUE as soon as the drive enters NET mode, so set 9999 or an interval before switching.</p></details><details><summary>Where is the official Mitsubishi Electric FR-E700 compact inverter (PU connector, Modbus RTU) Modbus documentation?</summary><p>The source is FR-E700 Instruction Manual (Applied) (IB(NA)-0600277ENG-G), revision 2018-07, published free by Mitsubishi Electric at https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf.</p></details></div>
<h2>More Mitsubishi Electric Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/fr-a700" data-row><span class="k">Variable frequency drive</span><h3>Mitsubishi Electric FR-A700 inverter (RS-485 terminals, Modbus RTU)</h3><p>FR-A700 series inverters (FR-A720-0.4K to 90K, FR-A740-0.4K to 500K) using the RS-485 terminals with Pr.549 = 1 (Modbus-RTU); Instruction Manual (Applied) revision E.</p><div class="meta">46 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: FR-A720, FR-A740, FR-A700 series</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/fr-a800" data-row><span class="k">Variable frequency drive</span><h3>Mitsubishi Electric FR-A800 inverter (RS-485 terminals, Modbus RTU)</h3><p>FR-A800 series inverters (FR-A820/A840/A842/A846, incl. -GF) using the built-in RS-485 terminals with Pr.549 = 1 (MODBUS RTU); Instruction Manual (Detailed) revision P.</p><div class="meta">51 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: FR-A820, FR-A840, FR-A842, FR-A846, FR-A800-GF, FR-A800 series</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/fr-d700" data-row><span class="k">Variable frequency drive</span><h3>Mitsubishi Electric FR-D700 compact inverter (PU connector, Modbus RTU)</h3><p>FR-D700 series (FR-D720/D740/D720S/D710W) using the PU connector with Pr.549 = 1; Instruction Manual (Applied) revision H.</p><div class="meta">52 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: FR-D720, FR-D740, FR-D720S, FR-D710W</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/fr-f800" data-row><span class="k">Variable frequency drive</span><h3>Mitsubishi Electric FR-F800 fan and pump inverter (RS-485 terminals, Modbus RTU)</h3><p>FR-F800 series inverters (FR-F820/F840/F842/F846) using the built-in RS-485 terminals with Pr.549 = 1 (MODBUS RTU); Instruction Manual (Detailed) revision G.</p><div class="meta">50 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: FR-F820, FR-F840, FR-F842, FR-F846, FR-F800 series</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-ata" data-row><span class="k">VRF / split AC gateway</span><h3>Mitsubishi Electric MelcoBEMS MINI (A1M) gateway for Air-To-Air split units</h3><p>Procon MelcoBEMS MINI (A1M) on the CN105/CN92 connector of a Mitsubishi Electric Air-To-Air indoor unit, installation manual v1.1.11 (firmware 3.0.28 for revision 2-4 hardware, 3.1.1 for revision 5).</p><div class="meta">33 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: MelcoBEMS MINI (A1M), A1M, Procon A1M, MelcoBEMS MINI</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/melcobems-mini-lossnay" data-row><span class="k">Air handler (heat recovery ventilation unit)</span><h3>Mitsubishi Electric MelcoBEMS MINI (A1M+ / A1M) gateway for Lossnay heat recovery ventilators (LGH and VL series)</h3><p>Procon MelcoBEMS MINI A1M+ (manual v1.0.3, firmware 4.1.1) on Lossnay LGH-15..200RVX-E1, LGH-150..250RVXT-E1 and VL-250..500CZPVU-R/L-E; the older A1M (manual v1.1.11) prints the identical Lossnay table.</p><div class="meta">50 registers &middot; 7 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: A1M+ Lossnay, MelcoBEMS MINI Lossnay, Procon A1M+, Procon A1M, A1M, Lossnay LGH-RVX Modbus, LGH-15RVX-E1, LGH-200RVX-E1, LGH-150RVXT-E1, LGH-250RVXT-E1, VL-250CZPVU-R-E, VL-500CZPVU-L-E, Lossnay VL Vertical</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-plus-ata" data-row><span class="k">VRF / split AC gateway</span><h3>Mitsubishi Electric MelcoBEMS MINI (A1M+) gateway for Air-To-Air split units (M, S and P series)</h3><p>MelcoBEMS MINI (A1M+) on the CN105 connector of a Mitsubishi Electric Air-To-Air indoor unit (M series MSZ/MFZ/MLZ, S series SEZ/SLZ, P series per Appendix A), installation manual v1.0.3, firmware 4.1.1.</p><div class="meta">34 registers &middot; 20 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: A1M+, MelcoBEMS MINI, Procon A1M+, MelcoBEMS MINI A1M PLUS, A1M+ ATA</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-plus-atw-commercial" data-row><span class="k">Chiller / heat pump gateway (VRF / split AC gateway)</span><h3>Mitsubishi Electric MelcoBEMS MINI (A1M+) gateway for CAHV / CRHV / QAHV heat pumps and EAHV / EACV e-series chillers</h3><p>Procon MelcoBEMS MINI (A1M+) firmware 4.1.0 on Mitsubishi Electric CAHV and CRHV heat pumps, QAHV CO2 heat pumps and EAHV / EACV e-series chillers (master and slave units); holding-register table only.</p><div class="meta">131 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: A1M+, MelcoBEMS MINI, Procon A1M+, CAHV, CRHV, QAHV, EAHV, EACV, e-series chiller</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-plus-atw-ftc" data-row><span class="k">Heat pump (VRF / split AC gateway)</span><h3>Mitsubishi Electric MelcoBEMS MINI (A1M+) gateway for Ecodan FTC4/FTC5/FTC6 air-to-water systems</h3><p>Procon MelcoBEMS MINI (A1M+) firmware 4.1.0 connected to an Ecodan FTC4, FTC5 or FTC6 air-to-water controller; holding-register table only.</p><div class="meta">85 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: A1M+, MelcoBEMS MINI, Procon A1M+, Ecodan FTC4, Ecodan FTC5, Ecodan FTC6</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/pac-if013b-e-ahu-interface" data-row><span class="k">Air handler DX interface (VRF / split AC gateway)</span><h3>Mitsubishi Electric PAC-IF013B-E / PAC-SIF013B-E air handling unit interface (Modbus RTU)</h3><p>PAC-IF013B-E and PAC-SIF013B-E interface controllers linking a Mitsubishi Electric outdoor unit to an AHU coil, Modbus manual dated September 2015 (RG79F084H01).</p><div class="meta">20 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: PAC-IF013B-E, PAC-SIF013B-E, PAC-(S)IF013B-E</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/melcoretail-mini" data-row><span class="k">VRF / split AC gateway (retail controller)</span><h3>Mitsubishi Electric Procon MelcoRETAIL MINI controller for Air-To-Air split units</h3><p>Procon MelcoRETAIL MINI on the CN105/CN92 connector of Mitsubishi Electric M, S and P series Air-To-Air indoor units, installation manual v1.0.6, firmware 1.0.3.</p><div class="meta">70 registers &middot; 38 writable &middot; RTU</div><span class="sr-only"> Also known as: MelcoRETAIL MINI, Procon MelcoRETAIL MINI</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/s-mext-g00-crac" data-row><span class="k">Air handler (computer room air conditioner)</span><h3>Mitsubishi Electric s-MEXT-G00 computer room air conditioner (ME28 relC)</h3><p>Mitsubishi Electric (Hydronics &amp; IT Cooling) s-MEXT-G00 006-044 close-control units with ME28-relC software and the Modbus serial board.</p><div class="meta">68 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: s-MEXT, s-MEXT-G00 006-044, s-MEXT G00, ME28 relC</span></a></li></ul><h2>Other variable frequency drives register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/schneider-electric/atv900" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Process ATV900 (ATV930/ATV950, embedded Modbus serial / Modbus TCP)</h3><p>Altivar Process ATV900 drives (ATV930, ATV950) on the built-in Modbus serial port and the embedded Ethernet port (Modbus TCP). Per Communication Parameters file NHA80944 V4.6.</p><div class="meta">73 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ATV900, ATV930, ATV950, Altivar Process 900, Altivar 930, Altivar 950, ATV930U, ATV930D, ATV950U</span></a></li><li><a class="card" href="/modbus-register-maps/swegon/silver-rx-rotary-heat-exchanger-control" data-row><span class="k">Air handler (rotary heat exchanger drive controller)</span><h3>Swegon SILVER C / SILVER RX rotary heat exchanger controller (Modbus RTU)</h3><p>The rotary heat exchanger (rotor) drive controller in Swegon SILVER C RX air handling units, per sheet SILVERCModbusHX.201115.</p><div class="meta">57 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: SILVER RX heat exchanger controller, SILVER C RX rotor drive, DRHX, SILVERCModbusHX</span></a></li><li><a class="card" href="/modbus-register-maps/toshiba/vf-as3" data-row><span class="k">Variable frequency drive</span><h3>Toshiba TOSVERT VF-AS3 inverter (RS485 Modbus RTU)</h3><p>Toshiba TOSVERT VF-AS3 inverters on RS485 port 1 or 2 with the protocol set to MODBUS (F807/F827 = 1); RS485 Communication Function Instruction Manual E6582143.</p><div class="meta">57 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: VF-AS3, TOSVERT VF-AS3</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/f7" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa F7 drive (CIMR-F7U, legacy) - Modbus RTU</h3><p>Yaskawa F7 (CIMR-F7U) general-purpose drives using the built-in RS-422/485 terminals R+/R-/S+/S-, per user manual TM.F7.01 Appendix D, with parameter and monitor addresses from TM.F7.11.</p><div class="meta">50 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: CIMR-F7U, F7U, F7 Drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/hv600" data-row><span class="k">Variable frequency drive</span><h3>Yaskawa HV600 HVAC fan and pump drive (MEMOBUS/Modbus RTU)</h3><p>Yaskawa HV600 drives using the built-in RS-485 port with H5-08 = 0 (MEMOBUS/Modbus), per technical reference SIEPC71061732 revision F.</p><div class="meta">40 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: CIPR-HV60, HV600 HVAC drive</span></a></li><li><a class="card" href="/modbus-register-maps/yaskawa/p1000-bypass" data-row><span class="k">Variable frequency drive (HVAC bypass package)</span><h3>Yaskawa P1000 Bypass for industrial fans and pumps (MEMOBUS/Modbus RTU)</h3><p>P1000 Bypass bypass controller RS-485 port with Z3-01 = 0 (Modbus); Technical Manual SIEP YAIP1B 01D, appendix D.</p><div class="meta">36 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: P1000 Bypass, P1B</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/vfds/">All variable frequency drives Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf" rel="nofollow noopener" target="_blank">FR-E700 Instruction Manual (Applied) &middot; IB(NA)-0600277ENG-G &middot; rev. 2018-07</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
