<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Mitsubishi Electric A1M Air-To-Air Modbus Register Map</title>
<meta name="description" content="Mitsubishi Electric A1M Air-To-Air Modbus register map: 33 CO/IR/HR registers with data types, scaling, units and integration notes.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-ata">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Mitsubishi Electric A1M Air-To-Air Modbus Register Map">
<meta property="og:description" content="Mitsubishi Electric A1M Air-To-Air Modbus register map: 33 CO/IR/HR registers with data types, scaling, units and integration notes.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-ata">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Mitsubishi Electric A1M Air-To-Air Modbus Register Map">
<meta name="twitter:description" content="Mitsubishi Electric A1M Air-To-Air Modbus register map: 33 CO/IR/HR registers with data types, scaling, units and integration notes.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-ata",
   "url": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-ata",
   "name": "Mitsubishi Electric A1M Air-To-Air Modbus Register Map",
   "description": "Mitsubishi Electric A1M Air-To-Air Modbus register map: 33 CO/IR/HR registers with data types, scaling, units and integration notes.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-ata#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-ata#dataset",
   "name": "Mitsubishi Electric MelcoBEMS MINI (A1M) gateway for Air-To-Air split units Modbus register map",
   "description": "Procon protocol converter that plugs into the CN105/CN92 connector of one Mitsubishi Electric split indoor unit and serves Modbus RTU or BACnet MS/TP on RS-485. For Air-To-Air units it exposes mode, setpoint, fan, vane and on/off, room temperature and fault code, the BMS room-sensor setpoint offset and deadband auto-changeover settings. Mitsubishi Electric A1M Air-To-Air Modbus register map: 33 CO/IR/HR registers with data types, scaling, units and integration notes.",
   "url": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-ata",
   "keywords": [
    "Mitsubishi Electric MelcoBEMS MINI (A1M) gateway for Air-To-Air split units Modbus register map",
    "Mitsubishi Electric MelcoBEMS MINI (A1M) gateway for Air-To-Air split units Modbus registers",
    "Mitsubishi Electric Modbus map",
    "MelcoBEMS MINI (A1M) Modbus register map",
    "A1M Modbus register map",
    "Procon A1M Modbus register map",
    "MelcoBEMS MINI Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Procon MelcoBEMS MINI (A1M) Installation Manual",
    "url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5186",
    "author": {
     "@type": "Organization",
     "name": "Mitsubishi Electric"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Mitsubishi Electric MelcoBEMS MINI (A1M) gateway for Air-To-Air split units",
    "description": "VRF / split AC gateway"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-ata.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-ata.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Mitsubishi Electric MelcoBEMS MINI (A1M) gateway for Air-To-Air split units have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 33 registers: 1 coil, 7 input registers, 25 holding registers. 19 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Mitsubishi Electric MelcoBEMS MINI (A1M) gateway for Air-To-Air split units Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Every row prints a 0-based 'Address' next to the Modicon address (40001 = holding 0, 30001 = input 0, 00001 = coil 0). The 0-based address is the wire address."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Mitsubishi Electric MelcoBEMS MINI (A1M) gateway for Air-To-Air split units use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Mitsubishi Electric MelcoBEMS MINI (A1M) gateway for Air-To-Air split units?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 7 Drive On/Off (On/off); HR 0 Drive mode (Mode); HR 1 Temperature setpoint (Setpoint (x10)); HR 2 Fan speed (Fan speed); HR 8 Room temperature (Room temperature (x10)); HR 12 Fault code (decimal) (Fault code (8000 = none))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Mitsubishi Electric MelcoBEMS MINI (A1M) gateway for Air-To-Air split units?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "DIP 7 ON = Modbus RTU (OFF = BACnet MS/TP)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Mitsubishi Electric MelcoBEMS MINI (A1M) gateway for Air-To-Air split units Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Procon MelcoBEMS MINI (A1M) Installation Manual (Manual version 1.1.11), revision 2024-03-14, published free by Mitsubishi Electric at https://library.mitsubishielectric.co.uk/pdf/download_full/5186."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Mitsubishi Electric",
     "item": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "MelcoBEMS MINI (A1M) gateway for Air-To-Air split units",
     "item": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-ata"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/mitsubishi-electric/">Mitsubishi Electric</a></li><li aria-current="page">MelcoBEMS MINI (A1M) gateway for Air-To-Air split units</li></ol>
<p class="eyebrow">VRF / split AC gateway &middot; Modbus register map</p><h1><span class="mfr">Mitsubishi Electric</span> MelcoBEMS MINI (A1M) gateway for Air-To-Air split units Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>Procon protocol converter that plugs into the CN105/CN92 connector of one Mitsubishi Electric split indoor unit and serves Modbus RTU or BACnet MS/TP on RS-485. For Air-To-Air units it exposes mode, setpoint, fan, vane and on/off, room temperature and fault code, the BMS room-sensor setpoint offset and deadband auto-changeover settings.</p>
<p>This page lists <strong>33 Modbus registers</strong> for the Mitsubishi Electric MelcoBEMS MINI (A1M) gateway for Air-To-Air split units &mdash; 19 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Mitsubishi Electric&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/mitsubishi-electric/">Mitsubishi Electric</a></dd></div><div><dt>Model</dt><dd>MelcoBEMS MINI (A1M) gateway for Air-To-Air split units</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac-gateways/">VRF / split AC gateway</a></dd></div><div><dt>Registers</dt><dd>33 (19 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Firmware</dt><dd>3.0.28 / 3.1.1</dd></div><div><dt>Also known as</dt><dd>MelcoBEMS MINI (A1M), A1M, Procon A1M, MelcoBEMS MINI</dd></div><div><dt>Source document</dt><dd><a href="https://library.mitsubishielectric.co.uk/pdf/download_full/5186" rel="nofollow noopener" target="_blank">Procon MelcoBEMS MINI (A1M) Installation Manual &middot; Manual version 1.1.11 &middot; rev. 2024-03-14</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-ata.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-ata.json">JSON</a>
  <a class="btn" href="https://library.mitsubishielectric.co.uk/pdf/download_full/5186" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Mitsubishi Electric MelcoBEMS MINI (A1M) gateway for Air-To-Air split units</h2>
<div class="answer"><b>Integration in brief</b><p>Set DIP 7 ON for Modbus RTU, choose the slave ID on DIP 1-5 and set DIP 6 ON for 9600 / no parity. Write mode, setpoint, fan, vane and on/off at holding 0-3 and 7, and poll room temperature (8) and fault code (12).</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-7">HR 7</a></td><td class="n">Drive On/Off</td><td class="f">UINT16</td><td>On/off</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Drive mode</td><td class="f">UINT16</td><td>Mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Temperature setpoint</td><td class="f">UINT16</td><td>Setpoint (x10)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2">HR 2</a></td><td class="n">Fan speed</td><td class="f">UINT16</td><td>Fan speed</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-8">HR 8</a></td><td class="n">Room temperature</td><td class="f">UINT16</td><td>Room temperature (x10)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-12">HR 12</a></td><td class="n">Fault code (decimal)</td><td class="f">UINT16</td><td>Fault code (8000 = none)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>DIP 7 ON = Modbus RTU (OFF = BACnet MS/TP).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Node address on DIP 1-5 (1-30, binary); all ON = address from holding 4; all OFF = address 1.</li><li>DIP 6 ON = 9600 baud, no parity; OFF = holding 5 and 6. Data bits 8 and stop bits 1 are fixed.</li><li>Setting the BMS room temperature to 0 °C turns the setpoint offset feature off.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Plug the flying lead into CN105/CN92 on the indoor unit PCB; it is powered from there (12 V DC).</li><li>Use one A1M per indoor unit if the fault register is used; with MXZ multi-splits one A1M per indoor unit is required.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The RS-485 ACK LED flashes on valid Modbus or BACnet traffic; if it stays lit without flashing, check the RS-485 wiring and the protocol / baud / parity settings.</li></ul>
</section>
<h2 id="registers">Mitsubishi Electric MelcoBEMS MINI (A1M) gateway for Air-To-Air split units Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>1</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>7</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>25</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">33 of 33 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Mitsubishi Electric MelcoBEMS MINI (A1M) gateway for Air-To-Air split units Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-0"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">0<small>doc 00001</small></td><td class="n">Drive On/Off</td><td class="d">Same as holding register 7.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Drive off; 1 = Drive on</td></tr>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 30001</small></td><td class="n">Room temperature</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1<small>doc 30002</small></td><td class="n">Fault code (hex)</td><td class="d">0x8000 = no error, 0x6999 = no comms with indoor unit.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">27033 = Bad communication with indoor unit; 32768 = No error</td></tr>
<tr data-row data-type="input_register" id="r-ir-3"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3<small>doc 30004</small></td><td class="n">Firmware version</td><td class="d">MelcoBEMS MINI (A1M) firmware version.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5<small>doc 30006</small></td><td class="n">Modbus comms counter</td><td class="d">Counts valid Modbus commands; wraps after 65535.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8<small>doc 30009</small></td><td class="n">Fault code (decimal)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">6999 = Bad communication with indoor unit; 8000 = No error</td></tr>
<tr data-row data-type="input_register" id="r-ir-9"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">9<small>doc 30010</small></td><td class="n">System type detected</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Air-to-air; 1 = Air-to-water; 2 = Lossnay; 255 = Undetermined (no unit detected yet)</td></tr>
<tr data-row data-type="input_register" id="r-ir-10"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">10<small>doc 30011</small></td><td class="n">Deadband enabled state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Deadband disabled (DIP 8 off); 1 = Deadband enabled (DIP 8 on)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40001</small></td><td class="n">Drive mode</td><td class="d">i-see codes are read only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Heating; 2 = Humidity reduction; 3 = Cooling; 7 = Ventilation / clean air; 8 = Auto; 9 = i-see heating (read only); 10 = i-see humidity reduction (read only); 11 = i-see cooling (read only)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40002</small></td><td class="n">Temperature setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40003</small></td><td class="n">Fan speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 2 = Quiet; 3 = Weak; 5 = Strong; 6 = Very strong (SH i)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 40004</small></td><td class="n">Air direction</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = Position 1; 2 = Position 2; 3 = Position 3; 4 = Position 4; 5 = Position 5; 7 = Swing</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 40005</small></td><td class="n">Modbus slave ID / BACnet station ID</td><td class="d">Modbus 1-247, BACnet 1-127; used when DIP 1-5 are all ON.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 40006</small></td><td class="n">RS-485 baud rate</td><td class="d">Used when DIP 6 is OFF. BACnet allows only 0, 4, 6, 8, 10.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 9600; 1 = 1200; 2 = 2400; 3 = 4800; 4 = 9600; 5 = 14400; 6 = 19200; 7 = 28800; 8 = 38400; 9 = 56000; 10 = 57600; 11 = 115200</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 40007</small></td><td class="n">RS-485 parity</td><td class="d">Used when DIP 6 is OFF.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Even; 2 = Odd</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 40008</small></td><td class="n">Drive On/Off</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Drive off; 1 = Drive on</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 40009</small></td><td class="n">Room temperature</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 40010</small></td><td class="n">Fault code (hex)</td><td class="d">0x8000 = no error.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">27033 = Bad communication with indoor unit; 32768 = No error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 40011</small></td><td class="n">Firmware version</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 40012</small></td><td class="n">Modbus comms counter</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 40013</small></td><td class="n">Fault code (decimal)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">6999 = Bad communication with indoor unit; 8000 = No error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 40014</small></td><td class="n">System type detected</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Air-to-air; 1 = Air-to-water; 2 = Lossnay; 255 = Undetermined (no unit detected yet)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 40015</small></td><td class="n">Deadband enabled state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Deadband disabled (DIP 8 off); 1 = Deadband enabled (DIP 8 on)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 40016</small></td><td class="n">BMS room temperature (signed)</td><td class="d">Room reading from the BMS for the setpoint offset feature.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 40017</small></td><td class="n">BMS room temperature</td><td class="d">Unsigned version, 0-50 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 40018</small></td><td class="n">BMS virtual setpoint</td><td class="d">10-40 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 40019</small></td><td class="n">Deadband heating setpoint</td><td class="d">Whole degrees, default 19 °C; at least 2 °C below the cooling setpoint.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc 40020</small></td><td class="n">Deadband cooling setpoint</td><td class="d">Whole degrees, default 23 °C; at least 2 °C above the heating setpoint.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-272"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">272<small>doc 40273 / 40274</small></td><td class="n">BACnet device instance</td><td class="d">Most significant 16 bits at 272, least significant at 273.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-274"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">274<small>doc 40275</small></td><td class="n">BACnet max master</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-275"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">275<small>doc 40276</small></td><td class="n">BACnet max info frames</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-276"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">276<small>doc 40277</small></td><td class="n">BACnet APDU timeout</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-277"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">277<small>doc 40278</small></td><td class="n">BACnet APDU retries</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>This file covers only the Air-To-Air tables (section 11). The same manual has Lossnay tables (section 13); the Air-To-Water tables are in a separate register-table document.</li><li>Input values and the coil are mirrored as read-only holding registers for BMSs that only read holding registers. There are no discrete inputs for Air-To-Air systems.</li><li>BMS room temperature is given signed (40016) and unsigned (40017). Deadband setpoints (40019/40020) are whole °C, unlike the x10 setpoint and temperatures.</li><li>Holding 4 and 5 serve as the Modbus slave ID / baud rate or the BACnet station ID / baud rate, depending on the protocol chosen on DIP 7.</li><li>The BACnet device instance is a 32-bit value: the manual names 272 the most significant and 273 the least significant 16 bits, so it is listed as UINT32 high word first.</li><li>Fault codes other than 8000 / 0x8000 and 6999 / 0x6999 are the indoor unit&#x27;s own codes.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Mitsubishi Electric MelcoBEMS MINI (A1M) gateway for Air-To-Air split units</h2><div class="faq"><details open><summary>What Modbus registers does the Mitsubishi Electric MelcoBEMS MINI (A1M) gateway for Air-To-Air split units have?</summary><p>This map lists 33 registers: 1 coil, 7 input registers, 25 holding registers. 19 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Mitsubishi Electric MelcoBEMS MINI (A1M) gateway for Air-To-Air split units Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Every row prints a 0-based &#x27;Address&#x27; next to the Modicon address (40001 = holding 0, 30001 = input 0, 00001 = coil 0). The 0-based address is the wire address.</p></details><details><summary>What byte order does the Mitsubishi Electric MelcoBEMS MINI (A1M) gateway for Air-To-Air split units use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Mitsubishi Electric MelcoBEMS MINI (A1M) gateway for Air-To-Air split units?</summary><p>Start with HR 7 Drive On/Off (On/off); HR 0 Drive mode (Mode); HR 1 Temperature setpoint (Setpoint (x10)); HR 2 Fan speed (Fan speed); HR 8 Room temperature (Room temperature (x10)); HR 12 Fault code (decimal) (Fault code (8000 = none)).</p></details><details><summary>How do I enable Modbus control of the Mitsubishi Electric MelcoBEMS MINI (A1M) gateway for Air-To-Air split units?</summary><p>DIP 7 ON = Modbus RTU (OFF = BACnet MS/TP).</p></details><details><summary>Where is the official Mitsubishi Electric MelcoBEMS MINI (A1M) gateway for Air-To-Air split units Modbus documentation?</summary><p>The source is Procon MelcoBEMS MINI (A1M) Installation Manual (Manual version 1.1.11), revision 2024-03-14, published free by Mitsubishi Electric at https://library.mitsubishielectric.co.uk/pdf/download_full/5186.</p></details></div>
<h2>More Mitsubishi Electric Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/fr-a700" data-row><span class="k">Variable frequency drive</span><h3>Mitsubishi Electric FR-A700 inverter (RS-485 terminals, Modbus RTU)</h3><p>FR-A700 series inverters (FR-A720-0.4K to 90K, FR-A740-0.4K to 500K) using the RS-485 terminals with Pr.549 = 1 (Modbus-RTU); Instruction Manual (Applied) revision E.</p><div class="meta">46 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: FR-A720, FR-A740, FR-A700 series</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/fr-a800" data-row><span class="k">Variable frequency drive</span><h3>Mitsubishi Electric FR-A800 inverter (RS-485 terminals, Modbus RTU)</h3><p>FR-A800 series inverters (FR-A820/A840/A842/A846, incl. -GF) using the built-in RS-485 terminals with Pr.549 = 1 (MODBUS RTU); Instruction Manual (Detailed) revision P.</p><div class="meta">51 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: FR-A820, FR-A840, FR-A842, FR-A846, FR-A800-GF, FR-A800 series</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/fr-d700" data-row><span class="k">Variable frequency drive</span><h3>Mitsubishi Electric FR-D700 compact inverter (PU connector, Modbus RTU)</h3><p>FR-D700 series (FR-D720/D740/D720S/D710W) using the PU connector with Pr.549 = 1; Instruction Manual (Applied) revision H.</p><div class="meta">52 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: FR-D720, FR-D740, FR-D720S, FR-D710W</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/fr-e700" data-row><span class="k">Variable frequency drive</span><h3>Mitsubishi Electric FR-E700 compact inverter (PU connector, Modbus RTU)</h3><p>FR-E700 series (FR-E720/E740/E720S/E710W, incl. SC safety-stop models) using the PU connector with Pr.549 = 1; Instruction Manual (Applied) revision G.</p><div class="meta">51 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: FR-E720, FR-E740, FR-E720S, FR-E710W, FR-E700-SC</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/fr-f800" data-row><span class="k">Variable frequency drive</span><h3>Mitsubishi Electric FR-F800 fan and pump inverter (RS-485 terminals, Modbus RTU)</h3><p>FR-F800 series inverters (FR-F820/F840/F842/F846) using the built-in RS-485 terminals with Pr.549 = 1 (MODBUS RTU); Instruction Manual (Detailed) revision G.</p><div class="meta">50 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: FR-F820, FR-F840, FR-F842, FR-F846, FR-F800 series</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/melcobems-mini-lossnay" data-row><span class="k">Air handler (heat recovery ventilation unit)</span><h3>Mitsubishi Electric MelcoBEMS MINI (A1M+ / A1M) gateway for Lossnay heat recovery ventilators (LGH and VL series)</h3><p>Procon MelcoBEMS MINI A1M+ (manual v1.0.3, firmware 4.1.1) on Lossnay LGH-15..200RVX-E1, LGH-150..250RVXT-E1 and VL-250..500CZPVU-R/L-E; the older A1M (manual v1.1.11) prints the identical Lossnay table.</p><div class="meta">50 registers &middot; 7 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: A1M+ Lossnay, MelcoBEMS MINI Lossnay, Procon A1M+, Procon A1M, A1M, Lossnay LGH-RVX Modbus, LGH-15RVX-E1, LGH-200RVX-E1, LGH-150RVXT-E1, LGH-250RVXT-E1, VL-250CZPVU-R-E, VL-500CZPVU-L-E, Lossnay VL Vertical</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-plus-ata" data-row><span class="k">VRF / split AC gateway</span><h3>Mitsubishi Electric MelcoBEMS MINI (A1M+) gateway for Air-To-Air split units (M, S and P series)</h3><p>MelcoBEMS MINI (A1M+) on the CN105 connector of a Mitsubishi Electric Air-To-Air indoor unit (M series MSZ/MFZ/MLZ, S series SEZ/SLZ, P series per Appendix A), installation manual v1.0.3, firmware 4.1.1.</p><div class="meta">34 registers &middot; 20 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: A1M+, MelcoBEMS MINI, Procon A1M+, MelcoBEMS MINI A1M PLUS, A1M+ ATA</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-plus-atw-commercial" data-row><span class="k">Chiller / heat pump gateway (VRF / split AC gateway)</span><h3>Mitsubishi Electric MelcoBEMS MINI (A1M+) gateway for CAHV / CRHV / QAHV heat pumps and EAHV / EACV e-series chillers</h3><p>Procon MelcoBEMS MINI (A1M+) firmware 4.1.0 on Mitsubishi Electric CAHV and CRHV heat pumps, QAHV CO2 heat pumps and EAHV / EACV e-series chillers (master and slave units); holding-register table only.</p><div class="meta">131 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: A1M+, MelcoBEMS MINI, Procon A1M+, CAHV, CRHV, QAHV, EAHV, EACV, e-series chiller</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-plus-atw-ftc" data-row><span class="k">Heat pump (VRF / split AC gateway)</span><h3>Mitsubishi Electric MelcoBEMS MINI (A1M+) gateway for Ecodan FTC4/FTC5/FTC6 air-to-water systems</h3><p>Procon MelcoBEMS MINI (A1M+) firmware 4.1.0 connected to an Ecodan FTC4, FTC5 or FTC6 air-to-water controller; holding-register table only.</p><div class="meta">85 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: A1M+, MelcoBEMS MINI, Procon A1M+, Ecodan FTC4, Ecodan FTC5, Ecodan FTC6</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/pac-if013b-e-ahu-interface" data-row><span class="k">Air handler DX interface (VRF / split AC gateway)</span><h3>Mitsubishi Electric PAC-IF013B-E / PAC-SIF013B-E air handling unit interface (Modbus RTU)</h3><p>PAC-IF013B-E and PAC-SIF013B-E interface controllers linking a Mitsubishi Electric outdoor unit to an AHU coil, Modbus manual dated September 2015 (RG79F084H01).</p><div class="meta">20 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: PAC-IF013B-E, PAC-SIF013B-E, PAC-(S)IF013B-E</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/melcoretail-mini" data-row><span class="k">VRF / split AC gateway (retail controller)</span><h3>Mitsubishi Electric Procon MelcoRETAIL MINI controller for Air-To-Air split units</h3><p>Procon MelcoRETAIL MINI on the CN105/CN92 connector of Mitsubishi Electric M, S and P series Air-To-Air indoor units, installation manual v1.0.6, firmware 1.0.3.</p><div class="meta">70 registers &middot; 38 writable &middot; RTU</div><span class="sr-only"> Also known as: MelcoRETAIL MINI, Procon MelcoRETAIL MINI</span></a></li><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/s-mext-g00-crac" data-row><span class="k">Air handler (computer room air conditioner)</span><h3>Mitsubishi Electric s-MEXT-G00 computer room air conditioner (ME28 relC)</h3><p>Mitsubishi Electric (Hydronics &amp; IT Cooling) s-MEXT-G00 006-044 close-control units with ME28-relC software and the Modbus serial board.</p><div class="meta">68 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: s-MEXT, s-MEXT-G00 006-044, s-MEXT G00, ME28 relC</span></a></li></ul><h2>Other ac &amp; vrf gateways register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/realtime-controls/rtd-ra" data-row><span class="k">VRF / split AC gateway</span><h3>Realtime Control Systems RTD-RA Modbus interface for Daikin room air conditioners</h3><p>RTD-RA plugged into the S21 port of a Daikin room air conditioner (split) indoor unit, installation instructions 21070-1.07.04.</p><div class="meta">17 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: RTD-RA, Daikin RTD-RA</span></a></li><li><a class="card" href="/modbus-register-maps/stiebel-eltron/isg-modbus-lwz-ventilation-units" data-row><span class="k">Heat pump (integral ventilation unit, via ISG Modbus TCP gateway)</span><h3>Stiebel Eltron Integral ventilation units LWZ / LWA via ISG Modbus TCP/IP</h3><p>Stiebel Eltron LWZ / LWA integral ventilation and heat pump units reached through an ISG web or ISG plus with the Modbus TCP/IP software extension.</p><div class="meta">99 registers &middot; 30 writable &middot; TCP</div><span class="sr-only"> Also known as: LWZ 303 Integral, LWZ 403 SOL, LWA 403, LWZ 304 Trend, LWZ 404 Trend, LWZ 304 SOL, LWZ 404 SOL, LWZ 504, LWZ Smart, LWZ 604 Air, LWZ 5 S Plus, LWZ 5 S Trend, LWZ 8 S Trend, LWZ 5 S Smart, LWZ 5 CS Premium, LWZ 8 CS Premium</span></a></li><li><a class="card" href="/modbus-register-maps/bender/com461mt" data-row><span class="k">Gateway for Bender BMS-bus devices (insulation monitors, RCMs, changeover modules) - sensor/alarm data</span><h3>Bender COM461MT BMS-to-Modbus/TCP gateway</h3><p>COM461MT software D402 V1.0x; the map is the gateway&#x27;s process image, shown here for BMS device address 1 plus the built-in test record.</p><div class="meta">50 registers &middot; 4 writable &middot; TCP</div><span class="sr-only"> Also known as: COM461MT, B95061021</span></a></li><li><a class="card" href="/modbus-register-maps/gree/export-residential-ac-modbus" data-row><span class="k">Split AC unit (VRF / split AC gateway built in)</span><h3>Gree Export residential split air conditioners (built-in Modbus on indoor unit / wired controller)</h3><p>Gree export residential air conditioners whose indoor-unit controller or wired controller has the integrated Modbus RTU interface; protocol PDF dated 2023-05.</p><div class="meta">113 registers &middot; 28 writable &middot; RTU</div><span class="sr-only"> Also known as: Gree residential split Modbus, Gree wall split Modbus, Gree wired controller Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/in770air-midea-vrf" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) IN770AIR***O000 700 Series Air Gateway, Midea application (Modbus)</h3><p>Intesis 700 Series Air Gateway IN770AIR***O000 with the Midea application (XYE bus), Modbus RTU / TCP server, user manual version 1.0.22 (2025-12-09).</p><div class="meta">38 registers &middot; 33 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: IN770AIR00MO000, IN770AIR00SO000, IN770AIRXXSO000</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsdal0640000" data-row><span class="k">Lighting gateway (DALI-2 to Modbus)</span><h3>Intesis (HMS Networks) INMBSDAL0640000 / INMBSDAL1280000 DALI-2 to Modbus RTU / TCP server</h3><p>Intesis Modbus Server - DALI with one (0640000, RTU + TCP) or two (1280000, TCP only) DALI channels, Modbus Addresses parameter set to Fixed; user manual r1.2 (09/2021).</p><div class="meta">38 registers &middot; 23 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: INMBSDAL0640000, INMBSDAL1280000, Intesis Modbus Server - DALI, Intesis DALI-2 Modbus gateway</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac-gateways/">All ac &amp; vrf gateways Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://library.mitsubishielectric.co.uk/pdf/download_full/5186" rel="nofollow noopener" target="_blank">Procon MelcoBEMS MINI (A1M) Installation Manual &middot; Manual version 1.1.11 &middot; rev. 2024-03-14</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
