<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Mitsubishi Electric MelcoBEMS MINI ATW Modbus Register Map</title>
<meta name="description" content="Mitsubishi Electric MelcoBEMS MINI ATW Modbus register map: 85 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-plus-atw-ftc">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Mitsubishi Electric MelcoBEMS MINI ATW Modbus Register Map">
<meta property="og:description" content="Mitsubishi Electric MelcoBEMS MINI ATW Modbus register map: 85 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-plus-atw-ftc">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Mitsubishi Electric MelcoBEMS MINI ATW Modbus Register Map">
<meta name="twitter:description" content="Mitsubishi Electric MelcoBEMS MINI ATW Modbus register map: 85 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-plus-atw-ftc",
   "url": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-plus-atw-ftc",
   "name": "Mitsubishi Electric MelcoBEMS MINI ATW Modbus Register Map",
   "description": "Mitsubishi Electric MelcoBEMS MINI ATW Modbus register map: 85 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-plus-atw-ftc#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-plus-atw-ftc#dataset",
   "name": "Mitsubishi Electric MelcoBEMS MINI (A1M+) gateway for Ecodan FTC4/FTC5/FTC6 air-to-water systems Modbus register map",
   "description": "The MelcoBEMS MINI (A1M+) is a Procon-built RS-485 Modbus RTU gateway for Mitsubishi Electric units, documented by Mitsubishi Electric UK. With an Ecodan FTC controller it exposes on/off, zone modes, tank and zone setpoints, temperatures, heater and pump states and energy totals. This map lists the holding registers that the register tables mark as applicable to FTC4, FTC5 or FTC6. Mitsubishi Electric MelcoBEMS MINI ATW Modbus register map: 85 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-plus-atw-ftc",
   "keywords": [
    "Mitsubishi Electric MelcoBEMS MINI (A1M+) gateway for Ecodan FTC4/FTC5/FTC6 air-to-water systems Modbus register map",
    "Mitsubishi Electric MelcoBEMS MINI (A1M+) gateway for Ecodan FTC4/FTC5/FTC6 air-to-water systems Modbus registers",
    "Mitsubishi Electric Modbus map",
    "A1M+ Modbus register map",
    "MelcoBEMS MINI Modbus register map",
    "Procon A1M+ Modbus register map",
    "Ecodan FTC4 Modbus register map",
    "Ecodan FTC5 Modbus register map",
    "Ecodan FTC6 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "MelcoBEMS MINI (A1M+) ATW Modbus Register Tables",
    "url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5537",
    "author": {
     "@type": "Organization",
     "name": "Mitsubishi Electric"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Mitsubishi Electric MelcoBEMS MINI (A1M+) gateway for Ecodan FTC4/FTC5/FTC6 air-to-water systems",
    "brand": {
     "@type": "Brand",
     "name": "Mitsubishi Electric"
    },
    "category": "Heat pump (VRF / split AC gateway)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-plus-atw-ftc.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-plus-atw-ftc.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Mitsubishi Electric MelcoBEMS MINI (A1M+) gateway for Ecodan FTC4/FTC5/FTC6 air-to-water systems have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 85 registers: 85 holding registers. 18 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Mitsubishi Electric MelcoBEMS MINI (A1M+) gateway for Ecodan FTC4/FTC5/FTC6 air-to-water systems Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Every row gives both a protocol 'Addr' and a Modicon address (e.g. Addr 4 = 40005). The Addr value is what goes on the wire, so Modicon 40005 is wire address 4."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Mitsubishi Electric MelcoBEMS MINI (A1M+) gateway for Ecodan FTC4/FTC5/FTC6 air-to-water systems?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 13 System Type Detected (System type detected (1 = ATW)); HR 9 Fault/Error Code (hex) (Fault code, 0x8000 = no error); HR 25 System On/Off (System on/off); HR 30 Set Tank Water Temperature (signed) (DHW tank setpoint); HR 54 Thermostat Target Temperature - Zone 1 (signed) (Zone 1 thermostat target); HR 101 Flow Temperature (signed) (Flow temperature); HR 105 Tank Water Temperature (signed) (Tank water temperature); HR 93 Room Temperature - Zone 1 (signed) (Zone 1 room temperature); HR 99 Outdoor Ambient Temperature (signed) (Outdoor ambient temperature); HR 80 Heat Source Status (Heat source in use)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Mitsubishi Electric MelcoBEMS MINI (A1M+) gateway for Ecodan FTC4/FTC5/FTC6 air-to-water systems?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No enable step is described in the register tables; the gateway answers once it is powered from the unit and its Modbus address, baud rate and parity (40005-40007) match the master. See the separate MelcoBEMS MINI installation instructions."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Mitsubishi Electric MelcoBEMS MINI (A1M+) gateway for Ecodan FTC4/FTC5/FTC6 air-to-water systems Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is MelcoBEMS MINI (A1M+) ATW Modbus Register Tables (Document version 1.0.1), revision 2025-10-07, published free by Mitsubishi Electric at https://library.mitsubishielectric.co.uk/pdf/download_full/5537."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Mitsubishi Electric",
     "item": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "MelcoBEMS MINI (A1M+) gateway for Ecodan FTC4/FTC5/FTC6 air-to-water systems",
     "item": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-plus-atw-ftc"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/mitsubishi-electric/">Mitsubishi Electric</a></li><li aria-current="page">MelcoBEMS MINI (A1M+) gateway for Ecodan FTC4/FTC5/FTC6 air-to-water systems</li></ol>
<p class="eyebrow">Heat pump (VRF / split AC gateway) &middot; Modbus register map</p><h1><span class="mfr">Mitsubishi Electric</span> MelcoBEMS MINI (A1M+) gateway for Ecodan FTC4/FTC5/FTC6 air-to-water systems Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The MelcoBEMS MINI (A1M+) is a Procon-built RS-485 Modbus RTU gateway for Mitsubishi Electric units, documented by Mitsubishi Electric UK. With an Ecodan FTC controller it exposes on/off, zone modes, tank and zone setpoints, temperatures, heater and pump states and energy totals. This map lists the holding registers that the register tables mark as applicable to FTC4, FTC5 or FTC6.</p>
<p>This page lists <strong>85 Modbus registers</strong> for the Mitsubishi Electric MelcoBEMS MINI (A1M+) gateway for Ecodan FTC4/FTC5/FTC6 air-to-water systems &mdash; 18 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Mitsubishi Electric&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/mitsubishi-electric/">Mitsubishi Electric</a></dd></div><div><dt>Model</dt><dd>MelcoBEMS MINI (A1M+) gateway for Ecodan FTC4/FTC5/FTC6 air-to-water systems</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac-gateways/">Heat pump (VRF / split AC gateway)</a></dd></div><div><dt>Registers</dt><dd>85 (18 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Firmware</dt><dd>A1M+ firmware 4.1.0</dd></div><div><dt>Also known as</dt><dd>A1M+, MelcoBEMS MINI, Procon A1M+, Ecodan FTC4, Ecodan FTC5, Ecodan FTC6</dd></div><div><dt>Source document</dt><dd><a href="https://library.mitsubishielectric.co.uk/pdf/download_full/5537" rel="nofollow noopener" target="_blank">MelcoBEMS MINI (A1M+) ATW Modbus Register Tables &middot; Document version 1.0.1 &middot; rev. 2025-10-07</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-plus-atw-ftc.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/mitsubishi-electric/melcobems-mini-a1m-plus-atw-ftc.json">JSON</a>
  <a class="btn" href="https://library.mitsubishielectric.co.uk/pdf/download_full/5537" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Mitsubishi Electric MelcoBEMS MINI (A1M+) gateway for Ecodan FTC4/FTC5/FTC6 air-to-water systems</h2>
<div class="answer"><b>Integration in brief</b><p>Connect the A1M+ to the FTC controller as described in its installation instructions and to the BMS RS-485 line, then read 40014 to confirm an ATW system is detected and 40010 for faults. Switch the system with 40026, set the tank and zone targets at 40031/40055/40057, and poll flow, return, tank and room temperatures from 40094-40118.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-13">HR 13</a></td><td class="n">System Type Detected</td><td class="f">UINT16</td><td>System type detected (1 = ATW)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-9">HR 9</a></td><td class="n">Fault/Error Code (hex)</td><td class="f">UINT16</td><td>Fault code, 0x8000 = no error</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-25">HR 25</a></td><td class="n">System On/Off</td><td class="f">UINT16</td><td>System on/off</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-30">HR 30</a></td><td class="n">Set Tank Water Temperature (signed)</td><td class="f">INT16</td><td>DHW tank setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-54">HR 54</a></td><td class="n">Thermostat Target Temperature - Zone 1 (signed)</td><td class="f">INT16</td><td>Zone 1 thermostat target</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-101">HR 101</a></td><td class="n">Flow Temperature (signed)</td><td class="f">INT16</td><td>Flow temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-105">HR 105</a></td><td class="n">Tank Water Temperature (signed)</td><td class="f">INT16</td><td>Tank water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-93">HR 93</a></td><td class="n">Room Temperature - Zone 1 (signed)</td><td class="f">INT16</td><td>Zone 1 room temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-99">HR 99</a></td><td class="n">Outdoor Ambient Temperature (signed)</td><td class="f">INT16</td><td>Outdoor ambient temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-80">HR 80</a></td><td class="n">Heat Source Status</td><td class="f">UINT16</td><td>Heat source in use</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>No enable step is described in the register tables; the gateway answers once it is powered from the unit and its Modbus address, baud rate and parity (40005-40007) match the master. See the separate MelcoBEMS MINI installation instructions.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Temperatures are x100 for most points but x10 for outdoor ambient (40100) and DHW temperature drop (40092).</li><li>Each signed temperature has an unsigned twin one address higher for masters that cannot handle negative values.</li><li>Baud-rate code 0 and code 4 both mean 9600 in the table.</li><li>Holding registers support FC 03, FC 06 and FC 16; registers marked READ ONLY cannot be written.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Set the Modbus address (1-247), baud rate and parity in 40005-40007 to match the BMS.</li><li>Energy values (40283-40299) are reported as a kWh part plus a Wh part (x10 Wh); add them for the full reading.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Value 0x6999 (hex register) or 6999 (decimal register) means the gateway cannot talk to the heat pump controller, not a heat pump fault.</li><li>Operating mode register 40027 is not marked for FTC units; use the zone A/C mode registers 40029/40030 and DHW mode 40028 instead.</li></ul>
</section>
<h2 id="registers">Mitsubishi Electric MelcoBEMS MINI (A1M+) gateway for Ecodan FTC4/FTC5/FTC6 air-to-water systems Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>85</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">85 of 85 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Mitsubishi Electric MelcoBEMS MINI (A1M+) gateway for Ecodan FTC4/FTC5/FTC6 air-to-water systems Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 40005</small></td><td class="n">Modbus Slave ID</td><td class="d">Gateway Modbus address, 1-247.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 40006</small></td><td class="n">Modbus RS-485 Baud Rate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 9600; 1 = 1200; 2 = 2400; 3 = 4800; 4 = 9600; 5 = 14400; 6 = 19200; 7 = 28800; 8 = 38400; 9 = 56000; 10 = 57600; 11 = 115200</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 40007</small></td><td class="n">RS-485 Parity Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Even; 2 = Odd</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 40010</small></td><td class="n">Fault/Error Code (hex)</td><td class="d">0x8000 = no error, 0x6999 = no communication with the unit.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 40011</small></td><td class="n">A1M+ Firmware Version</td><td class="d">Gateway firmware version.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 40012</small></td><td class="n">Modbus Comms Counter</td><td class="d">Counts valid Modbus commands; wraps after 65535.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 40013</small></td><td class="n">Fault Code (decimal)</td><td class="d">8000 = no error, 6999 = no communication with the unit.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 40014</small></td><td class="n">System Type Detected</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = ATA unit connected; 1 = ATW system connected; 2 = Lossnay system connected; 255 = Undetermined (no unit detected yet)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25<small>doc 40026</small></td><td class="n">System On/Off</td><td class="d">Values 2 and 3 are reported only, not writable.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = System OFF; 1 = System ON; 2 = Emergency Run (read only); 3 = Test Run (read only)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27<small>doc 40028</small></td><td class="n">Operating Mode (DHW)</td><td class="d">FTC5 and FTC6 only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normal; 1 = Eco</td></tr>
<tr data-row data-type="holding_register" id="r-hr-28"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28<small>doc 40029</small></td><td class="n">A/C Mode - Zone 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Heating Room Temp; 1 = Heating Flow Temp; 2 = Heating Heat Curve; 3 = Cooling Room Temp (not on 13K model); 4 = Cooling Flow Temp; 5 = Floor Dryup</td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29<small>doc 40030</small></td><td class="n">A/C Mode - Zone 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Heating Room Temp; 1 = Heating Flow Temp; 2 = Heating Heat Curve; 3 = Cooling Room Temp (not on 13K model); 4 = Cooling Flow Temp; 5 = Floor Dryup</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc 40031</small></td><td class="n">Set Tank Water Temperature (signed)</td><td class="d">DHW tank setpoint, x100. Read-only on FTC4.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32<small>doc 40033</small></td><td class="n">H/C Thermostat Target Temperature - Zone 1 (signed)</td><td class="d">x100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34<small>doc 40035</small></td><td class="n">H/C Thermostat Target Temperature - Zone 2 (signed)</td><td class="d">x100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36<small>doc 40037</small></td><td class="n">MRC Prohibit</td><td class="d">Locks functions on the main remote controller.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = System On/Off (0 = on, 1 = prohibit); bit 1 = Running mode (0 = on, 1 = prohibit); bit 2 = Setting temperature (0 = on, 1 = prohibit); bit 4 = Function setting (0 = normal, 1 = function setting)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-37"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">37<small>doc 40038</small></td><td class="n">Force DHW</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normal; 1 = Force DHW</td></tr>
<tr data-row data-type="holding_register" id="r-hr-38"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">38<small>doc 40039</small></td><td class="n">Holiday</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normal; 1 = Holiday</td></tr>
<tr data-row data-type="holding_register" id="r-hr-39"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">39<small>doc 40040</small></td><td class="n">DHW On Prohibit</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = On; 1 = Prohibit</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40<small>doc 40041</small></td><td class="n">Heating On Prohibit - Zone 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = On; 1 = Prohibit</td></tr>
<tr data-row data-type="holding_register" id="r-hr-41"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41<small>doc 40042</small></td><td class="n">Cooling On Prohibit - Zone 1</td><td class="d">Read-only on FTC4.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = On; 1 = Prohibit</td></tr>
<tr data-row data-type="holding_register" id="r-hr-42"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42<small>doc 40043</small></td><td class="n">Heating On Prohibit - Zone 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = On; 1 = Prohibit</td></tr>
<tr data-row data-type="holding_register" id="r-hr-43"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">43<small>doc 40044</small></td><td class="n">Cooling On Prohibit - Zone 2</td><td class="d">FTC5 and FTC6 only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = On; 1 = Prohibit</td></tr>
<tr data-row data-type="holding_register" id="r-hr-54"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">54<small>doc 40055</small></td><td class="n">Thermostat Target Temperature - Zone 1 (signed)</td><td class="d">x100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-56"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">56<small>doc 40057</small></td><td class="n">Thermostat Target Temperature - Zone 2 (signed)</td><td class="d">x100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-58"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">58<small>doc 40059</small></td><td class="n">HC Control Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Heating; 1 = Cooling</td></tr>
<tr data-row data-type="holding_register" id="r-hr-66"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">66<small>doc 40067</small></td><td class="n">Own Refrigerant Address</td><td class="d">0-32.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-67"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">67<small>doc 40068</small></td><td class="n">Defrost</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Standby; 2 = Defrost; 3 = Waiting Restart</td></tr>
<tr data-row data-type="holding_register" id="r-hr-68"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">68<small>doc 40069</small></td><td class="n">Residual Heat Removal</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Prepared; 2 = Residual Heat Removal</td></tr>
<tr data-row data-type="holding_register" id="r-hr-69"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">69<small>doc 40070</small></td><td class="n">Refrigerant Error Info</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Error (System); 2 = Error (Startup); 3 = Maintenance Error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-70"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">70<small>doc 40071</small></td><td class="n">7-Segment Error Code Digit 1</td><td class="d">First character of the displayed error code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = A; 1 = b; 2 = E; 3 = F; 4 = J; 5 = L; 6 = P; 7 = U</td></tr>
<tr data-row data-type="holding_register" id="r-hr-71"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">71<small>doc 40072</small></td><td class="n">7-Segment Error Code Digit 2</td><td class="d">Second character; 1-15 = 1-F.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">16 = O; 17 = H; 18 = J; 19 = L; 20 = P; 21 = U</td></tr>
<tr data-row data-type="holding_register" id="r-hr-73"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">73<small>doc 40074</small></td><td class="n">Heat Pump Frequency - Master</td><td class="d">Compressor frequency, 0-255 Hz.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-80"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">80<small>doc 40081</small></td><td class="n">Heat Source Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = H/P; 1 = IH; 2 = BH; 3 = IH + BH; 4 = Boiler</td></tr>
<tr data-row data-type="holding_register" id="r-hr-81"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">81<small>doc 40082</small></td><td class="n">Temperature Setpoint - Zone 1 (signed)</td><td class="d">x100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-83"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">83<small>doc 40084</small></td><td class="n">Temperature Setpoint - Zone 2 (signed)</td><td class="d">x100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-85"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">85<small>doc 40086</small></td><td class="n">Flow Temperature Setpoint - Zone 1 (signed)</td><td class="d">x100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-87"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">87<small>doc 40088</small></td><td class="n">Flow Temperature Setpoint - Zone 2 (signed)</td><td class="d">x100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-89"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">89<small>doc 40090</small></td><td class="n">Legionella Temperature Setpoint (signed)</td><td class="d">x100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-91"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">91<small>doc 40092</small></td><td class="n">DHW Temperature Drop (signed)</td><td class="d">x10.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-93"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">93<small>doc 40094</small></td><td class="n">Room Temperature - Zone 1 (signed)</td><td class="d">x100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-95"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">95<small>doc 40096</small></td><td class="n">Room Temperature - Zone 2 (signed)</td><td class="d">x100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-97"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">97<small>doc 40098</small></td><td class="n">Refrigerant Liquid Temperature (signed)</td><td class="d">x100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-99"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">99<small>doc 40100</small></td><td class="n">Outdoor Ambient Temperature (signed)</td><td class="d">x10.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">101<small>doc 40102</small></td><td class="n">Flow Temperature (signed)</td><td class="d">x100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">103<small>doc 40104</small></td><td class="n">Return Temperature (signed)</td><td class="d">x100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">105<small>doc 40106</small></td><td class="n">Tank Water Temperature (signed)</td><td class="d">x100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">107<small>doc 40108</small></td><td class="n">Flow Temperature - Zone 1 (signed)</td><td class="d">x100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">109<small>doc 40110</small></td><td class="n">Return Temperature - Zone 1 (signed)</td><td class="d">x100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">111<small>doc 40112</small></td><td class="n">Flow Temperature - Zone 2 (signed)</td><td class="d">x100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-113"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">113<small>doc 40114</small></td><td class="n">Return Temperature - Zone 2 (signed)</td><td class="d">x100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-115"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">115<small>doc 40116</small></td><td class="n">Boiler Flow Temperature (signed)</td><td class="d">x100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-117"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">117<small>doc 40118</small></td><td class="n">Boiler Return Temperature (signed)</td><td class="d">x100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-119"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">119<small>doc 40120</small></td><td class="n">Room Thermo 1 (IN1)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">120<small>doc 40121</small></td><td class="n">Room Thermo 2 (IN6)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-121"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">121<small>doc 40122</small></td><td class="n">Flow SW1 (IN2)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-122"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">122<small>doc 40123</small></td><td class="n">Flow SW2 (IN3)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-123"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">123<small>doc 40124</small></td><td class="n">Flow SW3 (IN7)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-124"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">124<small>doc 40125</small></td><td class="n">Demand (IN4)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-125"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">125<small>doc 40126</small></td><td class="n">Outdoor Thermo (IN5)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-127"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">127<small>doc 40128</small></td><td class="n">Heat Pump Master ON/OFF</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Stop; 1 = Run</td></tr>
<tr data-row data-type="holding_register" id="r-hr-136"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">136<small>doc 40137</small></td><td class="n">Heat Pump Run Time (hours)</td><td class="d">Hours part, 0-99.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-137"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">137<small>doc 40138</small></td><td class="n">Heat Pump Run Time (hours x100)</td><td class="d">Hundreds-of-hours part.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 100</td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-144"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">144<small>doc 40145</small></td><td class="n">Boiler ON/OFF</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Stop; 1 = Run</td></tr>
<tr data-row data-type="holding_register" id="r-hr-145"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">145<small>doc 40146</small></td><td class="n">Booster Heater 1 ON/OFF</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Stop; 1 = Run</td></tr>
<tr data-row data-type="holding_register" id="r-hr-146"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">146<small>doc 40147</small></td><td class="n">Booster Heater 2 ON/OFF</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Stop; 1 = Run</td></tr>
<tr data-row data-type="holding_register" id="r-hr-147"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">147<small>doc 40148</small></td><td class="n">Booster Heater 2+ ON/OFF</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Stop; 1 = Run</td></tr>
<tr data-row data-type="holding_register" id="r-hr-148"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">148<small>doc 40149</small></td><td class="n">Immersion Heater ON/OFF</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Stop; 1 = Run</td></tr>
<tr data-row data-type="holding_register" id="r-hr-149"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">149<small>doc 40150</small></td><td class="n">Water Pump 1 ON/OFF</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Stop; 1 = Run</td></tr>
<tr data-row data-type="holding_register" id="r-hr-150"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">150<small>doc 40151</small></td><td class="n">Water Pump 2 ON/OFF</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Stop; 1 = Run</td></tr>
<tr data-row data-type="holding_register" id="r-hr-151"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">151<small>doc 40152</small></td><td class="n">Water Pump 3 ON/OFF</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Stop; 1 = Run</td></tr>
<tr data-row data-type="holding_register" id="r-hr-152"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">152<small>doc 40153</small></td><td class="n">3-Way Valve ON/OFF</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Stop; 1 = Run</td></tr>
<tr data-row data-type="holding_register" id="r-hr-153"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">153<small>doc 40154</small></td><td class="n">2-Way Valve 2 ON/OFF</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Stop; 1 = Run</td></tr>
<tr data-row data-type="holding_register" id="r-hr-154"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">154<small>doc 40155</small></td><td class="n">Mixing Valve Step</td><td class="d">Step 0-10.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-282"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">282<small>doc 40283</small></td><td class="n">Last Heating Energy Consumed - kWh part</td><td class="d">FTC5/FTC6 only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-283"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">283<small>doc 40284</small></td><td class="n">Last Heating Energy Consumed - Wh part</td><td class="d">x10 Wh (0-99 = 0-990 Wh). FTC5/FTC6 only.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 10</td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-286"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">286<small>doc 40287</small></td><td class="n">Last DHW Energy Consumed - kWh part</td><td class="d">FTC5/FTC6 only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-287"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">287<small>doc 40288</small></td><td class="n">Last DHW Energy Consumed - Wh part</td><td class="d">x10 Wh. FTC5/FTC6 only.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 10</td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-288"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">288<small>doc 40289</small></td><td class="n">Last Total Energy Consumed</td><td class="d">FTC5/FTC6 only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-292"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">292<small>doc 40293</small></td><td class="n">Last Heating Energy Produced - kWh part</td><td class="d">FTC5/FTC6 only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-293"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">293<small>doc 40294</small></td><td class="n">Last Heating Energy Produced - Wh part</td><td class="d">x10 Wh. FTC5/FTC6 only.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 10</td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-296"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">296<small>doc 40297</small></td><td class="n">Last DHW Energy Produced - kWh part</td><td class="d">FTC5/FTC6 only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-297"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">297<small>doc 40298</small></td><td class="n">Last DHW Energy Produced - Wh part</td><td class="d">x10 Wh. FTC5/FTC6 only.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 10</td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-298"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">298<small>doc 40299</small></td><td class="n">Last Total Energy Produced</td><td class="d">FTC5/FTC6 only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-299"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">299<small>doc 40300</small></td><td class="n">Flow Rate</td><td class="d">FTC5/FTC6 only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>l/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Only holding registers ticked for FTC4, FTC5 or FTC6 are listed. Registers marked FTC5/FTC6 only (or read-only on FTC4) say so in their description. CAHV/CRHV/QAHV/EAHV-only registers (operating mode 40027, capacity control, outdoor temperature by BMS, setting water temperature, brine and condensing temperatures, electric energy 1-16) are left out.</li><li>Most temperatures exist twice: a signed version (x100, 0x8000 = -327.68 °C) and an unsigned version at the next address that never returns a negative. Only the signed versions are listed; the unsigned twin is at address + 1.</li><li>The gateway also exposes the same data as input registers, coils and discrete inputs; their read-only holding-register copies are what is listed here.</li><li>Left out: 40073 Status Of Heating, 40270-40272 model profile/capacity rows and the slave heat-pump frequency/run-time rows, because the extracted table text for those rows runs together and could not be matched to a single register with certainty; also the FTC6-only block 40343-40430 (date/time, software version, hybrid boiler settings, error status 1-39).</li><li>The register tables do not state the gateway&#x27;s factory slave ID, baud rate or parity, so the defaults are left empty; they are set via registers 40005-40007 or the installation instructions.</li><li>Note in the source: the MRC Prohibit command must not be written to Shizuoka-designed models.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Mitsubishi Electric MelcoBEMS MINI (A1M+) gateway for Ecodan FTC4/FTC5/FTC6 air-to-water systems</h2><div class="faq"><details open><summary>What Modbus registers does the Mitsubishi Electric MelcoBEMS MINI (A1M+) gateway for Ecodan FTC4/FTC5/FTC6 air-to-water systems have?</summary><p>This map lists 85 registers: 85 holding registers. 18 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Mitsubishi Electric MelcoBEMS MINI (A1M+) gateway for Ecodan FTC4/FTC5/FTC6 air-to-water systems Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Every row gives both a protocol &#x27;Addr&#x27; and a Modicon address (e.g. Addr 4 = 40005). The Addr value is what goes on the wire, so Modicon 40005 is wire address 4.</p></details><details><summary>What are the minimum Modbus registers to integrate the Mitsubishi Electric MelcoBEMS MINI (A1M+) gateway for Ecodan FTC4/FTC5/FTC6 air-to-water systems?</summary><p>Start with HR 13 System Type Detected (System type detected (1 = ATW)); HR 9 Fault/Error Code (hex) (Fault code, 0x8000 = no error); HR 25 System On/Off (System on/off); HR 30 Set Tank Water Temperature (signed) (DHW tank setpoint); HR 54 Thermostat Target Temperature - Zone 1 (signed) (Zone 1 thermostat target); HR 101 Flow Temperature (signed) (Flow temperature); HR 105 Tank Water Temperature (signed) (Tank water temperature); HR 93 Room Temperature - Zone 1 (signed) (Zone 1 room temperature); HR 99 Outdoor Ambient Temperature (signed) (Outdoor ambient temperature); HR 80 Heat Source Status (Heat source in use).</p></details><details><summary>How do I enable Modbus control of the Mitsubishi Electric MelcoBEMS MINI (A1M+) gateway for Ecodan FTC4/FTC5/FTC6 air-to-water systems?</summary><p>No enable step is described in the register tables; the gateway answers once it is powered from the unit and its Modbus address, baud rate and parity (40005-40007) match the master. See the separate MelcoBEMS MINI installation instructions.</p></details><details><summary>Where is the official Mitsubishi Electric MelcoBEMS MINI (A1M+) gateway for Ecodan FTC4/FTC5/FTC6 air-to-water systems Modbus documentation?</summary><p>The source is MelcoBEMS MINI (A1M+) ATW Modbus Register Tables (Document version 1.0.1), revision 2025-10-07, published free by Mitsubishi Electric at https://library.mitsubishielectric.co.uk/pdf/download_full/5537.</p></details></div>
<h2>More Mitsubishi Electric Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/mitsubishi-electric/s-mext-g00-crac" data-row><span class="k">Air handler (computer room air conditioner)</span><h3>Mitsubishi Electric s-MEXT-G00 computer room air conditioner (ME28 relC)</h3><p>Mitsubishi Electric (Hydronics &amp; IT Cooling) s-MEXT-G00 006-044 close-control units with ME28-relC software and the Modbus serial board.</p><div class="meta">68 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: s-MEXT, s-MEXT-G00 006-044, s-MEXT G00, ME28 relC</span></a></li></ul>
<p class="updated">Source: <a href="https://library.mitsubishielectric.co.uk/pdf/download_full/5537" rel="nofollow noopener" target="_blank">MelcoBEMS MINI (A1M+) ATW Modbus Register Tables &middot; Document version 1.0.1 &middot; rev. 2025-10-07</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
