{
 "manufacturer": "Mitsubishi Electric",
 "manufacturer_slug": "mitsubishi-electric",
 "model": "s-MEXT-G00 computer room air conditioner (ME28 relC)",
 "model_slug": "s-mext-g00-crac",
 "short_model": "s-MEXT-G00",
 "aliases": [
  "s-MEXT",
  "s-MEXT-G00 006-044",
  "s-MEXT G00",
  "ME28 relC"
 ],
 "equipment_type": "Air handler (computer room air conditioner)",
 "applies_to": "Mitsubishi Electric (Hydronics & IT Cooling) s-MEXT-G00 006-044 close-control units with ME28-relC software and the Modbus serial board.",
 "summary": "The s-MEXT-G00 is a Mitsubishi Electric direct-expansion close-control unit for computer rooms (6-44 kW). With the Modbus serial board fitted, its controller exposes Boolean variables as coils and analogue/integer variables as holding registers over RS-485 Modbus RTU. This map covers unit status and on/off, setpoints, room/delivery/outside temperatures, humidity, pressures, fan and damper positions, operating mode, run hours and the electrical readings.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": 1,
  "baud": null,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": 2,
  "tcp_port": null
 },
 "addressing": {
  "convention": "Modicon",
  "note": "The interface database prints coils as 001-184 and registers as 40001-40257 and states the start address is 1, not 0. So coil 002 is wire address 1 and register 40002 is wire address 1. Integer ('whole') variables start at 40129 (software address + 128)."
 },
 "default_word_order": null,
 "firmware": "ME28-relC",
 "source": {
  "title": "Computer room air conditioner model s-MEXT-G00 006-044 Interface Manual",
  "doc_number": "SM_s-MEXT_ME28relC_00_12_19_EN",
  "revision_date": "2019-12",
  "url": "https://library.mitsubishielectric.co.uk/pdf/download_full/3957",
  "pages": "pp. 8-13 (3 Interfacing with the Modbus system: setup p. 8-9, characteristics p. 10, address tables p. 11, database pp. 12-13)"
 },
 "notes": [
  "Scale: the manual's conversion factors are 'Value x10' for writes and 'Value/10' for reads, so those registers hold tenths (scale 0.1); 'Value x1' registers are unscaled.",
  "Analogue (type A) variables are listed as INT16 because the manual documents negative sentinel values (-999 probe alarm, -888 not configured); integer (type I) variables are listed as UINT16 since none carry negative ranges. The manual does not state signedness explicitly.",
  "Flow OUT = read only, IN = written by the BMS; rows listing both are read-write. Coil 038 is IN only (write).",
  "Run hours are split into a 'thousands' and a 'units' register.",
  "Serial settings per the manual: 8 data bits, 2 stop bits, no parity (fixed); baud selectable 1200-19200 in the user menu (P30.04); unit ID 001-200.",
  "Addresses not listed in the database must not be used, per the manual."
 ],
 "registers": [
  {
   "table": "coil",
   "address": 1,
   "documented": "002",
   "name": "Unit status",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 2,
   "documented": "003",
   "name": "Presence of alarm",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Unit OK",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 8,
   "documented": "009",
   "name": "On/Off command by supervisor",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 15,
   "documented": "016",
   "name": "Status step 1 heating elements",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 16,
   "documented": "017",
   "name": "Status step 2 heating elements",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 37,
   "documented": "038",
   "name": "Free cooling stopped by BMS",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": {
    "0": "Normal free-cooling operation",
    "1": "Free cooling disabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1,
   "documented": "40002",
   "name": "Cold temperature setpoint",
   "description": "Write value x10 (21.3 °C = 213).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "40003",
   "name": "Hot temperature setpoint",
   "description": "Write value x10 (21.3 °C = 213).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4,
   "documented": "40005",
   "name": "Cold temperature setpoint active",
   "description": "Tenths.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5,
   "documented": "40006",
   "name": "Hot temperature active set point",
   "description": "Tenths.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6,
   "documented": "40007",
   "name": "Room temperature",
   "description": "Tenths; -999 = probe alarm, -888 = not configured.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7,
   "documented": "40008",
   "name": "Delivery temperature",
   "description": "Tenths; -999 = probe alarm, -888 = not configured.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8,
   "documented": "40009",
   "name": "Temperature used for adjustment",
   "description": "Tenths; -999 = probe alarm, -888 = not configured.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 16,
   "documented": "40017",
   "name": "Low pressure",
   "description": "Tenths; -999 = probe alarm, -888 = not configured.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "bar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 17,
   "documented": "40018",
   "name": "Circuit 2 low pressure",
   "description": "Tenths; -999 = probe alarm, -888 = not configured.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "bar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 20,
   "documented": "40021",
   "name": "External air temperature",
   "description": "Tenths; -999 = probe alarm, -888 = not configured.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 21,
   "documented": "40022",
   "name": "Ambient humidity",
   "description": "Tenths; -999 = probe alarm, -888 = not configured.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 23,
   "documented": "40024",
   "name": "Address 129 auxiliary probe temperature",
   "description": "Tenths; -999 = probe alarm, -888 = not configured.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24,
   "documented": "40025",
   "name": "Address 129 auxiliary probe humidity",
   "description": "Tenths; -999 = probe alarm, -888 = not configured.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 40,
   "documented": "40041",
   "name": "Fan speed",
   "description": "Tenths.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 53,
   "documented": "40054",
   "name": "Position of Freecooling damper",
   "description": "Tenths.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 54,
   "documented": "40055",
   "name": "Humidifier request",
   "description": "Tenths.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 131,
   "documented": "40132",
   "name": "Software version",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 132,
   "documented": "40133",
   "name": "Software version (revision)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 138,
   "documented": "40139",
   "name": "Flow control type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Adjustable head",
    "1": "Constant flow",
    "2": "Constant head"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 139,
   "documented": "40140",
   "name": "Probe used for adjustment",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Ambient air probe",
    "1": "Delivery air probe"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 140,
   "documented": "40141",
   "name": "Unit status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "ON from keyboard",
    "1": "ON from digital input",
    "2": "ON from pLAN",
    "3": "ON from time bands",
    "4": "ON from supervision",
    "5": "OFF from alarm",
    "6": "OFF from supervision",
    "7": "OFF from time bands",
    "8": "OFF from pLAN",
    "9": "OFF from digital input",
    "10": "OFF from keyboard",
    "11": "OFF from deselected ventilation",
    "12": "Switching off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 142,
   "documented": "40143",
   "name": "Unit operating mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Unit OFF",
    "1": "Ventilation only",
    "2": "Cooling",
    "3": "Free cooling",
    "4": "Cooling + free cooling",
    "5": "Dehumidification",
    "6": "Dehumidification + post heating",
    "7": "Humidification",
    "8": "Cooling + humidification",
    "9": "Heating",
    "10": "Heating + humidification"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 153,
   "documented": "40154",
   "name": "Year",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 154,
   "documented": "40155",
   "name": "Month",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 155,
   "documented": "40156",
   "name": "Day",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 156,
   "documented": "40157",
   "name": "Time",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 157,
   "documented": "40158",
   "name": "Minutes",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 160,
   "documented": "40161",
   "name": "Active alarm code (with greater priority)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 162,
   "documented": "40163",
   "name": "Cold thermoregulator request (%)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 165,
   "documented": "40166",
   "name": "Heat request (%)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 168,
   "documented": "40169",
   "name": "Post-heating request (%)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 174,
   "documented": "40175",
   "name": "Dehumidification setpoint (%)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 175,
   "documented": "40176",
   "name": "Humidification setpoint (%)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 176,
   "documented": "40177",
   "name": "Unit operating hours (Thousands)",
   "description": "Thousands part; total = this x 1000 + units register.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 177,
   "documented": "40178",
   "name": "Unit operating hours (Units)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 190,
   "documented": "40191",
   "name": "Heating element 1 operating hours (Thousands)",
   "description": "Thousands part; total = this x 1000 + units register.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 191,
   "documented": "40192",
   "name": "Heating element 1 operating hours (Units)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 192,
   "documented": "40193",
   "name": "Heating element 2 operating hours (Thousands)",
   "description": "Thousands part; total = this x 1000 + units register.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 193,
   "documented": "40194",
   "name": "Heating element 2 operating hours (Units)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 194,
   "documented": "40195",
   "name": "Humidifier operating hours (Thousands)",
   "description": "Thousands part; total = this x 1000 + units register.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 195,
   "documented": "40196",
   "name": "Humidifier operating hours (Units)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 196,
   "documented": "40197",
   "name": "High ambient temperature set point",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 197,
   "documented": "40198",
   "name": "Low ambient temperature set point",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 198,
   "documented": "40199",
   "name": "Ambient humidity high set point",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 199,
   "documented": "40200",
   "name": "Low ambient humidity set point",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 208,
   "documented": "40209",
   "name": "Voltage measured between L1 and N",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 209,
   "documented": "40210",
   "name": "Voltage measured between L2 and N",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 210,
   "documented": "40211",
   "name": "Voltage measured between L3 and N",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 211,
   "documented": "40212",
   "name": "Voltage measured between L1 and L2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 212,
   "documented": "40213",
   "name": "Voltage measured between L2 and L3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 213,
   "documented": "40214",
   "name": "Voltage measured between L3 and L1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 214,
   "documented": "40215",
   "name": "Maximum current at L1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 215,
   "documented": "40216",
   "name": "Maximum current at L2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 216,
   "documented": "40217",
   "name": "Maximum current at L3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 217,
   "documented": "40218",
   "name": "Maximum current at N",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 218,
   "documented": "40219",
   "name": "L1 power",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 219,
   "documented": "40220",
   "name": "L2 power",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 220,
   "documented": "40221",
   "name": "L3 power",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 221,
   "documented": "40222",
   "name": "Total Power",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 222,
   "documented": "40223",
   "name": "Energy",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 231,
   "documented": "40232",
   "name": "Average differential pressure for DeltaP control with APL",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Pa",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 232,
   "documented": "40233",
   "name": "Differential pressure for DeltaP control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Pa",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Read unit status and alarm coils, room/delivery temperature, humidity and operating mode; write the on/off coil and the cold/hot setpoints (x10).",
  "minimum_registers": [
   {
    "table": "coil",
    "address": 1,
    "why": "Unit status"
   },
   {
    "table": "coil",
    "address": 2,
    "why": "Alarm present"
   },
   {
    "table": "coil",
    "address": 8,
    "why": "On/off command"
   },
   {
    "table": "holding_register",
    "address": 1,
    "why": "Cold temperature setpoint"
   },
   {
    "table": "holding_register",
    "address": 6,
    "why": "Room temperature"
   },
   {
    "table": "holding_register",
    "address": 21,
    "why": "Ambient humidity"
   },
   {
    "table": "holding_register",
    "address": 142,
    "why": "Unit operating mode"
   },
   {
    "table": "holding_register",
    "address": 160,
    "why": "Active alarm code"
   }
  ],
  "enable": "Fit the Modbus serial board, then in the User menu (User password) set P30.01 Enable supervision = Y, P30.02 BMS address, P30.03 protocol = Modbus and P30.04 baud rate. Set P30.05 On/Off by BMS = Y so the on/off coil works.",
  "watchdog": null,
  "quirks": [
   "Numbering starts at 1: coil 002 is wire address 1 and register 40002 is wire address 1 (subtract 40001).",
   "Integer variables sit 128 registers above their software address."
  ],
  "setup": [
   "Up to 200 units on one network; polling time grows with the number of units.",
   "Line settings are fixed at 8 data bits, no parity, 2 stop bits."
  ],
  "gotchas": [
   "A probe in alarm reads -999 (-99.9 after scaling); a probe or parameter that is not configured reads -888."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/mitsubishi-electric/s-mext-g00-crac",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
