<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Morningstar SunSaver Duo Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Morningstar SunSaver Duo Modbus register map: 52 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/morningstar/sunsaver-duo">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Morningstar SunSaver Duo Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Morningstar SunSaver Duo Modbus register map: 52 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/morningstar/sunsaver-duo">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Morningstar SunSaver Duo Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Morningstar SunSaver Duo Modbus register map: 52 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/morningstar/sunsaver-duo",
   "url": "https://easymodbus.com/modbus-register-maps/morningstar/sunsaver-duo",
   "name": "Morningstar SunSaver Duo Modbus Register Map | Easy Modbus",
   "description": "Morningstar SunSaver Duo Modbus register map: 52 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/morningstar/sunsaver-duo#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/morningstar/sunsaver-duo#dataset",
   "name": "Morningstar SunSaver Duo dual-battery PWM charge controller (Modbus RTU via MeterBus) Modbus register map",
   "description": "The SunSaver Duo is a PWM solar charge controller that charges two separate batteries. Via its RJ-11 MeterBus port and Morningstar's MSC adapter it speaks Modbus RTU: both battery voltages and charge currents, solar voltage, duty cycles, charge setpoints in use, state and fault bits, plus EEPROM custom settings and a few coils. Morningstar SunSaver Duo Modbus register map: 52 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/morningstar/sunsaver-duo",
   "keywords": [
    "Morningstar SunSaver Duo dual-battery PWM charge controller (Modbus RTU via MeterBus) Modbus register map",
    "Morningstar SunSaver Duo dual-battery PWM charge controller (Modbus RTU via MeterBus) Modbus registers",
    "Morningstar Modbus map",
    "SunSaver Duo Modbus register map",
    "SSDuo Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "SunSaver Duo MODBUS Specification",
    "url": "https://www.morningstarcorp.com/wp-content/uploads/technical-doc-sunsaver-duo-modbus-specification-en.pdf",
    "author": {
     "@type": "Organization",
     "name": "Morningstar"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Morningstar SunSaver Duo dual-battery PWM charge controller (Modbus RTU via MeterBus)",
    "brand": {
     "@type": "Brand",
     "name": "Morningstar"
    },
    "category": "Solar charge controller (PWM, dual battery)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/morningstar/sunsaver-duo.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/morningstar/sunsaver-duo.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Morningstar SunSaver Duo dual-battery PWM charge controller (Modbus RTU via MeterBus) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 52 registers: 5 coils, 47 holding registers. 14 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Morningstar SunSaver Duo dual-battery PWM charge controller (Modbus RTU via MeterBus) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The hex PDU address in Morningstar's table is the wire address; the spec says all listed addresses are request-PDU addresses, and its example reads battery 1 voltage at 0x0000 (0x5CD0 = 23760 / 1800 = 13.20 V)."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Morningstar SunSaver Duo dual-battery PWM charge controller (Modbus RTU via MeterBus)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 0 vb1 - battery 1 voltage (Battery 1 voltage); HR 1 vb2 - battery 2 voltage (Battery 2 voltage); HR 3 ia1 - charge current battery 1 (Charge current battery 1); HR 4 ia2 - charge current battery 2 (Charge current battery 2); HR 264 state - controller state (Controller state); HR 265 faults - fault bitfield (Fault bitfield)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Morningstar SunSaver Duo dual-battery PWM charge controller (Modbus RTU via MeterBus)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The meter port auto-detects Meterbus or Modbus; connect the MSC adapter and poll. Coil 0x00F1 switches the port back to Meterbus for a remote meter."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Morningstar SunSaver Duo dual-battery PWM charge controller (Modbus RTU via MeterBus) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is SunSaver Duo MODBUS Specification (V04), revision 2019-03-19, published free by Morningstar at https://www.morningstarcorp.com/wp-content/uploads/technical-doc-sunsaver-duo-modbus-specification-en.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Morningstar",
     "item": "https://easymodbus.com/modbus-register-maps/morningstar/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "SunSaver Duo dual-battery PWM charge controller (Modbus RTU via MeterBus)",
     "item": "https://easymodbus.com/modbus-register-maps/morningstar/sunsaver-duo"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/morningstar/">Morningstar</a></li><li aria-current="page">SunSaver Duo dual-battery PWM charge controller (Modbus RTU via MeterBus)</li></ol>
<p class="eyebrow">Solar charge controller (PWM, dual battery) &middot; Modbus register map</p><h1><span class="mfr">Morningstar</span> SunSaver Duo dual-battery PWM charge controller (Modbus RTU via MeterBus) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The SunSaver Duo is a PWM solar charge controller that charges two separate batteries. Via its RJ-11 MeterBus port and Morningstar&#x27;s MSC adapter it speaks Modbus RTU: both battery voltages and charge currents, solar voltage, duty cycles, charge setpoints in use, state and fault bits, plus EEPROM custom settings and a few coils.</p>
<p>This page lists <strong>52 Modbus registers</strong> for the Morningstar SunSaver Duo dual-battery PWM charge controller (Modbus RTU via MeterBus) &mdash; 14 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Morningstar&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/morningstar/">Morningstar</a></dd></div><div><dt>Model</dt><dd>SunSaver Duo dual-battery PWM charge controller (Modbus RTU via MeterBus)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/solar-inverters/">Solar charge controller (PWM, dual battery)</a></dd></div><div><dt>Registers</dt><dd>52 (14 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N2</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>Also known as</dt><dd>SunSaver Duo, SSDuo</dd></div><div><dt>Source document</dt><dd><a href="https://www.morningstarcorp.com/wp-content/uploads/technical-doc-sunsaver-duo-modbus-specification-en.pdf" rel="nofollow noopener" target="_blank">SunSaver Duo MODBUS Specification &middot; V04 &middot; rev. 2019-03-19</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/morningstar/sunsaver-duo.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/morningstar/sunsaver-duo.json">JSON</a>
  <a class="btn" href="https://www.morningstarcorp.com/wp-content/uploads/technical-doc-sunsaver-duo-modbus-specification-en.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Morningstar SunSaver Duo dual-battery PWM charge controller (Modbus RTU via MeterBus)</h2>
<div class="answer"><b>Integration in brief</b><p>Through the MSC adapter at 9600 8N2, ID 1, read 0x0000-0x0010 for both battery voltages, solar voltage and charge currents, and 0x0108-0x0110 for state, faults and battery states.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">vb1 - battery 1 voltage</td><td class="f">UINT16</td><td>Battery 1 voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">vb2 - battery 2 voltage</td><td class="f">UINT16</td><td>Battery 2 voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-3">HR 3</a></td><td class="n">ia1 - charge current battery 1</td><td class="f">UINT16</td><td>Charge current battery 1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4">HR 4</a></td><td class="n">ia2 - charge current battery 2</td><td class="f">UINT16</td><td>Charge current battery 2</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-264">HR 264</a></td><td class="n">state - controller state</td><td class="f">UINT16</td><td>Controller state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-265">HR 265</a></td><td class="n">faults - fault bitfield</td><td class="f">BITMAP16</td><td>Fault bitfield</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>The meter port auto-detects Meterbus or Modbus; connect the MSC adapter and poll. Coil 0x00F1 switches the port back to Meterbus for a remote meter.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Both FC 0x03 and FC 0x04 are supported for reading.</li><li>EEPROM values that need updating are saved once every 24 hours; coil 0x0016 forces it.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Serial: 9600 baud, 8 data bits, no parity, 2 stop bits, no flow control.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The RJ-11 port is MeterBus, not RS-485; Morningstar&#x27;s MSC adapter is needed.</li></ul>
</section>
<h2 id="registers">Morningstar SunSaver Duo dual-battery PWM charge controller (Modbus RTU via MeterBus) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>5</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>47</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">52 of 52 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Morningstar SunSaver Duo dual-battery PWM charge controller (Modbus RTU via MeterBus) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-20"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">20<small>doc 0x0014</small></td><td class="n">Clear faults</td><td class="d">Some faults need 30 s before they can be cleared.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-22"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">22<small>doc 0x0016</small></td><td class="n">Force EEPROM update</td><td class="d">Writes RAM values to EEPROM.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-23"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">23<small>doc 0x0017</small></td><td class="n">Reset min/max volts and amps</td><td class="d">Set only; reads 0.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-241"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">241<small>doc 0x00F1</small></td><td class="n">Switch to Meterbus protocol</td><td class="d">Hands the port back to the Morningstar remote meter protocol.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-255"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">255<small>doc 0x00FF</small></td><td class="n">Reset controller</td><td class="d">Reboots the controller software.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 0x0000</small></td><td class="n">vb1 - battery 1 voltage</td><td class="d">Filtered (about 2.5 s).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0005555556</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 0x0001</small></td><td class="n">vb2 - battery 2 voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0005555556</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 0x0002</small></td><td class="n">va - solar voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0009689922</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 0x0003</small></td><td class="n">ia1 - charge current battery 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0014858841</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 0x0004</small></td><td class="n">ia2 - charge current battery 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0014858841</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 0x0008</small></td><td class="n">vref1 - charge reference battery 1</td><td class="d">Temperature-compensated target voltage.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0005555556</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 0x0009</small></td><td class="n">vref2 - charge reference battery 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0005555556</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 0x000A</small></td><td class="n">dutcyc1 - PWM duty battery 1</td><td class="d">0-417 = 0-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.2398081535</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 0x000B</small></td><td class="n">dutcyc2 - PWM duty battery 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.2398081535</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 0x000C</small></td><td class="n">vmaxb1 - max battery 1 voltage</td><td class="d">Since last min/max clear.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0005555556</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 0x000D</small></td><td class="n">vminb1 - min battery 1 voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0005555556</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 0x000E</small></td><td class="n">vmaxb2 - max battery 2 voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0005555556</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 0x000F</small></td><td class="n">vminb2 - min battery 2 voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0005555556</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 0x0010</small></td><td class="n">iamax - max solar current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0014858841</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27<small>doc 0x001B</small></td><td class="n">tcompcoef - temperature compensation in use</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0005555556</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28<small>doc 0x001C</small></td><td class="n">priority - battery 1 charge priority</td><td class="d">Share of charge current to battery 1 (0-417 = 0-100 %).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.2398081535</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29<small>doc 0x001D</small></td><td class="n">vabs1 - absorption voltage battery 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0005555556</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc 0x001E</small></td><td class="n">veql1 - equalize voltage battery 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0005555556</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31<small>doc 0x001F</small></td><td class="n">vfloat1 - float voltage battery 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0005555556</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32<small>doc 0x0020</small></td><td class="n">vclamp1 - max regulation voltage battery 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0005555556</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33<small>doc 0x0021</small></td><td class="n">tfloat1 - float timer battery 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34<small>doc 0x0022</small></td><td class="n">teq1 - equalize timer battery 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35<small>doc 0x0023</small></td><td class="n">vabs2 - absorption voltage battery 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0005555556</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36<small>doc 0x0024</small></td><td class="n">veql2 - equalize voltage battery 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0005555556</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-37"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">37<small>doc 0x0025</small></td><td class="n">vfloat2 - float voltage battery 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0005555556</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-38"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">38<small>doc 0x0026</small></td><td class="n">vclamp2 - max regulation voltage battery 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0005555556</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-39"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">39<small>doc 0x0027</small></td><td class="n">tfloat2 - float timer battery 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40<small>doc 0x0028</small></td><td class="n">teq2 - equalize timer battery 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-262"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">262<small>doc 0x0106</small></td><td class="n">dc1 - duty cycle battery 1</td><td class="d">Pre-scaled percent.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-263"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">263<small>doc 0x0107</small></td><td class="n">dc2 - duty cycle battery 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-264"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">264<small>doc 0x0108</small></td><td class="n">state - controller state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = NORMAL; 3 = NIGHT; 4 = FAULT</td></tr>
<tr data-row data-type="holding_register" id="r-hr-265"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">265<small>doc 0x0109</small></td><td class="n">faults - fault bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Reverse polarity solar; bit 1 = Reverse polarity battery 1; bit 2 = Reverse polarity battery 2; bit 3 = Damaged local temperature sensor; bit 4 = Damaged or removed RTS; bit 5 = Over-current; bit 6 = High temperature disconnect; bit 7 = High voltage disconnect</td></tr>
<tr data-row data-type="holding_register" id="r-hr-266"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">266<small>doc 0x010A</small></td><td class="n">flags - controller flags</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 3 = Regulation; bit 4 = Valid RTS; bit 5 = Alternating; bit 6 = On/off regulation; bit 7 = Started</td></tr>
<tr data-row data-type="holding_register" id="r-hr-267"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">267<small>doc 0x010B</small></td><td class="n">DIP switch positions</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DIP 1; bit 1 = DIP 2; bit 2 = DIP 3; bit 3 = DIP 4; bit 4 = DIP 5</td></tr>
<tr data-row data-type="holding_register" id="r-hr-269"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">269<small>doc 0x010D</small></td><td class="n">b1_state - battery 1 charge state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = NORMAL; 1 = EQUALIZE; 2 = FLOAT</td></tr>
<tr data-row data-type="holding_register" id="r-hr-270"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">270<small>doc 0x010E</small></td><td class="n">b2_state - battery 2 charge state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = NORMAL; 1 = EQUALIZE; 2 = FLOAT</td></tr>
<tr data-row data-type="holding_register" id="r-hr-271"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">271<small>doc 0x010F</small></td><td class="n">b1_detect - battery 1 detected</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Disconnected; 1 = Connected</td></tr>
<tr data-row data-type="holding_register" id="r-hr-272"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">272<small>doc 0x0110</small></td><td class="n">b2_detect - battery 2 detected</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Disconnected; 1 = Connected</td></tr>
<tr data-row data-type="holding_register" id="r-hr-57346"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57346<small>doc 0xE002</small></td><td class="n">priority_off - battery 1 priority, DIP 3 off</td><td class="d">EEPROM custom setting (0-417).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.2398081535</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57347"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57347<small>doc 0xE003</small></td><td class="n">priority_on - battery 1 priority, DIP 3 on</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.2398081535</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57348"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57348<small>doc 0xE004</small></td><td class="n">tcompcoef - temperature compensation (EEPROM)</td><td class="d">Per 12 V battery per °C; typical 0.030.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0005555556</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57350"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57350<small>doc 0xE006</small></td><td class="n">Battery 1 (DIP 1 off) absorption voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0005555556</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57351"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57351<small>doc 0xE007</small></td><td class="n">Battery 1 (DIP 1 off) equalize voltage</td><td class="d">0 disables equalize.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0005555556</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57352"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57352<small>doc 0xE008</small></td><td class="n">Battery 1 (DIP 1 off) float voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0005555556</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57362"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57362<small>doc 0xE012</small></td><td class="n">Battery 2 (DIP 2 off) absorption voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0005555556</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57363"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57363<small>doc 0xE013</small></td><td class="n">Battery 2 (DIP 2 off) equalize voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0005555556</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57364"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57364<small>doc 0xE014</small></td><td class="n">Battery 2 (DIP 2 off) float voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0005555556</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Left out: the 32-bit hourmeter and amp-hour counters (0x0013-0x001A). The register table puts the HI word first, but the spec&#x27;s own two-word example reads the hourmeter LO word at 0x0013 and HI at 0x0014, and the revision history says the HI/LO addresses were swapped in an earlier version. The word order cannot be settled from the document.</li><li>Left out: the &#x27;reset amp-hours&#x27; coil, because the table gives 0x0010 and the definitions page gives 0x0017 (which is also the min/max reset coil).</li><li>Scaling formulas (n / 1800 for battery voltages, n / 1032 for solar voltage, n / 673 for currents, 0-417 = 0-100 % for duty/priority) are converted to multipliers.</li><li>Left out: the pre-scaled temperatures at 0x0100-0x0105 (F and C copies), because the spec gives no data type or signedness for them and sub-zero readings are expected.</li><li>Only the &#x27;DIP off&#x27; custom voltages are listed for each battery; the &#x27;DIP on&#x27; set (0xE00C-0xE011, 0xE018-0xE01D) follows the same layout. The two ID registers 0xE000/0xE001 are not listed because the table and the definitions disagree on which range belongs to which ID.</li><li>Battery detect registers follow the register table (0x010F, 0x0110); the definitions page repeats the battery-state addresses for them, which looks like a copy error.</li><li>Any EEPROM write (FC 0x06) sets an &#x27;EEPROM changed&#x27; fault that needs a controller reset.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Morningstar SunSaver Duo dual-battery PWM charge controller (Modbus RTU via MeterBus)</h2><div class="faq"><details open><summary>What Modbus registers does the Morningstar SunSaver Duo dual-battery PWM charge controller (Modbus RTU via MeterBus) have?</summary><p>This map lists 52 registers: 5 coils, 47 holding registers. 14 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Morningstar SunSaver Duo dual-battery PWM charge controller (Modbus RTU via MeterBus) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The hex PDU address in Morningstar&#x27;s table is the wire address; the spec says all listed addresses are request-PDU addresses, and its example reads battery 1 voltage at 0x0000 (0x5CD0 = 23760 / 1800 = 13.20 V).</p></details><details><summary>What are the minimum Modbus registers to integrate the Morningstar SunSaver Duo dual-battery PWM charge controller (Modbus RTU via MeterBus)?</summary><p>Start with HR 0 vb1 - battery 1 voltage (Battery 1 voltage); HR 1 vb2 - battery 2 voltage (Battery 2 voltage); HR 3 ia1 - charge current battery 1 (Charge current battery 1); HR 4 ia2 - charge current battery 2 (Charge current battery 2); HR 264 state - controller state (Controller state); HR 265 faults - fault bitfield (Fault bitfield).</p></details><details><summary>How do I enable Modbus control of the Morningstar SunSaver Duo dual-battery PWM charge controller (Modbus RTU via MeterBus)?</summary><p>The meter port auto-detects Meterbus or Modbus; connect the MSC adapter and poll. Coil 0x00F1 switches the port back to Meterbus for a remote meter.</p></details><details><summary>Where is the official Morningstar SunSaver Duo dual-battery PWM charge controller (Modbus RTU via MeterBus) Modbus documentation?</summary><p>The source is SunSaver Duo MODBUS Specification (V04), revision 2019-03-19, published free by Morningstar at https://www.morningstarcorp.com/wp-content/uploads/technical-doc-sunsaver-duo-modbus-specification-en.pdf.</p></details></div>
<h2>More Morningstar Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/morningstar/sunsaver-mppt" data-row><span class="k">Solar charge controller (MPPT, battery charger)</span><h3>Morningstar SunSaver MPPT solar charge controller (Modbus RTU via MeterBus)</h3><p>Morningstar SunSaver MPPT through the MSC MeterBus-to-RS-232 adapter; Modbus specification v11.</p><div class="meta">56 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: SunSaver MPPT, SS-MPPT</span></a></li><li><a class="card" href="/modbus-register-maps/morningstar/suresine-300" data-row><span class="k">Battery inverter (off-grid sine wave)</span><h3>Morningstar SureSine-300 off-grid sine-wave inverter (Modbus RTU via MeterBus)</h3><p>Morningstar SureSine-300 (115 V and 220 V versions) via the MSC MeterBus adapter; Modbus specification V03 (29 Oct 2008).</p><div class="meta">24 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: SureSine, SureSine-300</span></a></li><li><a class="card" href="/modbus-register-maps/morningstar/tristar-ts-45-ts-60" data-row><span class="k">Solar charge controller (PWM charge / load / diversion)</span><h3>Morningstar TriStar TS-45 / TS-60 PWM charge, load and diversion controller (Modbus RTU)</h3><p>Morningstar TriStar TS-45 and TS-60 (non-MPPT) on the RS-232 port; Modbus specification V07 (31 Jan 2020).</p><div class="meta">45 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: TS-45, TS-60, TriStar, TriStar PWM</span></a></li></ul>
<p class="updated">Source: <a href="https://www.morningstarcorp.com/wp-content/uploads/technical-doc-sunsaver-duo-modbus-specification-en.pdf" rel="nofollow noopener" target="_blank">SunSaver Duo MODBUS Specification &middot; V04 &middot; rev. 2019-03-19</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
