<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Morningstar TriStar TS-45/60 Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Morningstar TriStar TS-45/60 Modbus register map: 45 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/morningstar/tristar-ts-45-ts-60">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Morningstar TriStar TS-45/60 Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Morningstar TriStar TS-45/60 Modbus register map: 45 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/morningstar/tristar-ts-45-ts-60">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Morningstar TriStar TS-45/60 Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Morningstar TriStar TS-45/60 Modbus register map: 45 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/morningstar/tristar-ts-45-ts-60",
   "url": "https://easymodbus.com/modbus-register-maps/morningstar/tristar-ts-45-ts-60",
   "name": "Morningstar TriStar TS-45/60 Modbus Register Map | Easy Modbus",
   "description": "Morningstar TriStar TS-45/60 Modbus register map: 45 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/morningstar/tristar-ts-45-ts-60#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/morningstar/tristar-ts-45-ts-60#dataset",
   "name": "Morningstar TriStar TS-45 / TS-60 PWM charge, load and diversion controller (Modbus RTU) Modbus register map",
   "description": "The TriStar TS-45/TS-60 is a PWM controller that runs as a solar charger, a load controller or a diversion regulator. Its RS-232 port speaks Modbus RTU: RAM registers carry battery, array/load voltage and currents, temperatures, Ah counters, control mode/state, alarm and fault bitfields and PWM duty; EEPROM registers hold setpoints, and coils trigger equalize, disconnect, resets and counter clears. Morningstar TriStar TS-45/60 Modbus register map: 45 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/morningstar/tristar-ts-45-ts-60",
   "keywords": [
    "Morningstar TriStar TS-45 / TS-60 PWM charge, load and diversion controller (Modbus RTU) Modbus register map",
    "Morningstar TriStar TS-45 / TS-60 PWM charge, load and diversion controller (Modbus RTU) Modbus registers",
    "Morningstar Modbus map",
    "TS-45 Modbus register map",
    "TS-60 Modbus register map",
    "TriStar Modbus register map",
    "TriStar PWM Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "TriStar MODBUS Specification",
    "url": "https://www.morningstarcorp.com/wp-content/uploads/technical-doc-tristar-modbus-specification-en.pdf",
    "author": {
     "@type": "Organization",
     "name": "Morningstar"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Morningstar TriStar TS-45 / TS-60 PWM charge, load and diversion controller (Modbus RTU)",
    "brand": {
     "@type": "Brand",
     "name": "Morningstar"
    },
    "category": "Solar charge controller (PWM charge / load / diversion)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/morningstar/tristar-ts-45-ts-60.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/morningstar/tristar-ts-45-ts-60.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Morningstar TriStar TS-45 / TS-60 PWM charge, load and diversion controller (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 45 registers: 11 coils, 34 holding registers. 22 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Morningstar TriStar TS-45 / TS-60 PWM charge, load and diversion controller (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Morningstar lists a hex PDU address (used on the wire unchanged) and a logical address one higher. The spec says all listed addresses are request-PDU addresses; its scaling example reads battery voltage at PDU 0x0008."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Morningstar TriStar TS-45 / TS-60 PWM charge, load and diversion controller (Modbus RTU) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)) and CDAB (low word first (word-swapped)). Each register's order is in the Order column."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Morningstar TriStar TS-45 / TS-60 PWM charge, load and diversion controller (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 8 adc_vb_f - battery voltage (Battery voltage); HR 10 adc_vx_f - array / load voltage (Array or load voltage); HR 11 adc_ipv_f - charging current (Charging current); HR 26 Control mode (Control mode); HR 27 Control state (Control state); HR 24 Fault bitfield (Fault bitfield); CO 1 Disconnect (Remote disconnect)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Morningstar TriStar TS-45 / TS-60 PWM charge, load and diversion controller (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus is available on the RS-232 port at the factory settings (address 1); no enable step is described."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Morningstar TriStar TS-45 / TS-60 PWM charge, load and diversion controller (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is TriStar MODBUS Specification (V07), revision 2020-01-31, published free by Morningstar at https://www.morningstarcorp.com/wp-content/uploads/technical-doc-tristar-modbus-specification-en.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Morningstar",
     "item": "https://easymodbus.com/modbus-register-maps/morningstar/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "TriStar TS-45 / TS-60 PWM charge, load and diversion controller (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/morningstar/tristar-ts-45-ts-60"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/morningstar/">Morningstar</a></li><li aria-current="page">TriStar TS-45 / TS-60 PWM charge, load and diversion controller (Modbus RTU)</li></ol>
<p class="eyebrow">Solar charge controller (PWM charge / load / diversion) &middot; Modbus register map</p><h1><span class="mfr">Morningstar</span> TriStar TS-45 / TS-60 PWM charge, load and diversion controller (Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The TriStar TS-45/TS-60 is a PWM controller that runs as a solar charger, a load controller or a diversion regulator. Its RS-232 port speaks Modbus RTU: RAM registers carry battery, array/load voltage and currents, temperatures, Ah counters, control mode/state, alarm and fault bitfields and PWM duty; EEPROM registers hold setpoints, and coils trigger equalize, disconnect, resets and counter clears.</p>
<p>This page lists <strong>45 Modbus registers</strong> for the Morningstar TriStar TS-45 / TS-60 PWM charge, load and diversion controller (Modbus RTU) &mdash; 22 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Morningstar&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/morningstar/">Morningstar</a></dd></div><div><dt>Model</dt><dd>TriStar TS-45 / TS-60 PWM charge, load and diversion controller (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/solar-inverters/">Solar charge controller (PWM charge / load / diversion)</a></dd></div><div><dt>Registers</dt><dd>45 (22 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N2</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Firmware</dt><dd>Alarm_HI (0x001D) needs software newer than 1.04.02; data logger needs firmware v13+.</dd></div><div><dt>Also known as</dt><dd>TS-45, TS-60, TriStar, TriStar PWM</dd></div><div><dt>Source document</dt><dd><a href="https://www.morningstarcorp.com/wp-content/uploads/technical-doc-tristar-modbus-specification-en.pdf" rel="nofollow noopener" target="_blank">TriStar MODBUS Specification &middot; V07 &middot; rev. 2020-01-31</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/morningstar/tristar-ts-45-ts-60.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/morningstar/tristar-ts-45-ts-60.json">JSON</a>
  <a class="btn" href="https://www.morningstarcorp.com/wp-content/uploads/technical-doc-tristar-modbus-specification-en.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Morningstar TriStar TS-45 / TS-60 PWM charge, load and diversion controller (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Connect to the RS-232 port at 9600 8N2, ID 1, and read 0x0008-0x001D in one request. Convert voltages with 96.667/32768 (battery) or 139.15/32768 (array/load). Check control mode 0x001A before interpreting control state 0x001B.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-8">HR 8</a></td><td class="n">adc_vb_f - battery voltage</td><td class="f">UINT16</td><td>Battery voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-10">HR 10</a></td><td class="n">adc_vx_f - array / load voltage</td><td class="f">UINT16</td><td>Array or load voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-11">HR 11</a></td><td class="n">adc_ipv_f - charging current</td><td class="f">UINT16</td><td>Charging current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-26">HR 26</a></td><td class="n">Control mode</td><td class="f">UINT16</td><td>Control mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-27">HR 27</a></td><td class="n">Control state</td><td class="f">UINT16</td><td>Control state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-24">HR 24</a></td><td class="n">Fault bitfield</td><td class="f">BITMAP16</td><td>Fault bitfield</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-co-1">CO 1</a></td><td class="n">Disconnect</td><td class="f">BIT</td><td>Remote disconnect</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus is available on the RS-232 port at the factory settings (address 1); no enable step is described.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Each analog channel has its own scaling constant; check which applies before converting.</li><li>EEPROM values that need updating are written once every 24 hours; use coil 0x0016 to force it.</li><li>Clearing faults does not clear those that need a power cycle (e.g. DIP switch change).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Serial: 9600 baud, 8 data bits, no parity, 2 stop bits, no flow control, RS-232 only.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The spec describes Modbus on the RS-232 port only; an RS-485 network needs a converter.</li></ul>
</section>
<h2 id="registers">Morningstar TriStar TS-45 / TS-60 PWM charge, load and diversion controller (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>11</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>34</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">45 of 45 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Morningstar TriStar TS-45 / TS-60 PWM charge, load and diversion controller (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-0"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">0<small>doc 0x0000</small></td><td class="n">Equalize triggered</td><td class="d">Equalizes while 1; set 0 to stop.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-1"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1<small>doc 0x0001</small></td><td class="n">Disconnect</td><td class="d">1 forces DISCONNECT (MOSFETs off); 0 resumes.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-16"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">16<small>doc 0x0010</small></td><td class="n">Clear Ah resettable</td><td class="d">Set only; reads 0.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-17"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">17<small>doc 0x0011</small></td><td class="n">Clear Ah total</td><td class="d">Set only; reads 0.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-18"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">18<small>doc 0x0012</small></td><td class="n">Clear kWh</td><td class="d">Set only; reads 0.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-19"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">19<small>doc 0x0013</small></td><td class="n">Reset battery service reminder</td><td class="d">Set only.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-20"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">20<small>doc 0x0014</small></td><td class="n">Clear faults</td><td class="d">Some faults need 10 s before they can be cleared.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-21"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">21<small>doc 0x0015</small></td><td class="n">Clear alarms</td><td class="d">Set only.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-22"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">22<small>doc 0x0016</small></td><td class="n">Force EEPROM update</td><td class="d">Writes RAM values to EEPROM.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-23"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">23<small>doc 0x0017</small></td><td class="n">LVD override for one cycle</td><td class="d">Load/lighting mode: forces the load back on.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-255"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">255<small>doc 0x00FF</small></td><td class="n">Reset control</td><td class="d">Reboots the controller software.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 0x0008</small></td><td class="n">adc_vb_f - battery voltage</td><td class="d">Filtered (about 2.5 s).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0029500427</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 0x0009</small></td><td class="n">adc_vs_f - battery sense voltage</td><td class="d">At the battery sense terminals.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0029500427</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 0x000A</small></td><td class="n">adc_vx_f - array / load voltage</td><td class="d">PV input in charge mode, load terminals in load mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.004246521</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 0x000B</small></td><td class="n">adc_ipv_f - charging current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0020345154</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 0x000C</small></td><td class="n">adc_iload_f - load current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0096640015</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 0x000D</small></td><td class="n">Vb_f - battery voltage, slow filter</td><td class="d">About 25 s filter.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0029500427</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 0x000E</small></td><td class="n">T_hs - heatsink temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 0x000F</small></td><td class="n">T_batt - battery temperature</td><td class="d">From the RTS; 0x80 if not connected.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 0x0010</small></td><td class="n">V_ref - charge regulation reference</td><td class="d">Temperature compensated.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0029500427</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 0x0011</small></td><td class="n">Ah resettable</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>Ah</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc 0x0013</small></td><td class="n">Ah total</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>Ah</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc 0x0015</small></td><td class="n">Hourmeter</td><td class="d">Hours of operation (24-bit range).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 0x0017</small></td><td class="n">Alarm bitfield LO (bits 0-15)</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = RTS open; bit 1 = RTS shorted; bit 2 = RTS disconnected; bit 3 = Ths disconnected; bit 4 = Ths shorted; bit 5 = TriStar hot; bit 6 = Current limit; bit 7 = Current offset; bit 8 = Battery sense; bit 9 = Battery sense disconnected; bit 10 = Uncalibrated; bit 11 = RTS miswire; bit 12 = HVD; bit 13 = High d (duty); bit 14 = Miswire; bit 15 = FET open</td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24<small>doc 0x0018</small></td><td class="n">Fault bitfield</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = External short; bit 1 = Overcurrent; bit 2 = FET short; bit 3 = Software; bit 4 = HVD; bit 5 = TriStar hot; bit 6 = DIP switch changed; bit 7 = Setting edit; bit 8 = Reset?; bit 9 = Miswire; bit 10 = RTS shorted; bit 11 = RTS disconnected</td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25<small>doc 0x0019</small></td><td class="n">DIP switch settings</td><td class="d">Switch 1-8 at power-on in bits 0-7.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26<small>doc 0x001A</small></td><td class="n">Control mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Charge; 1 = Load; 2 = Diversion; 3 = Lighting</td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27<small>doc 0x001B</small></td><td class="n">Control state</td><td class="d">Meaning depends on control mode: charge/diversion name first, load/lighting second.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = START; 1 = NIGHT CHECK / NORMAL (load); 2 = DISCONNECT / LVD WARN (load); 3 = NIGHT / LVD (load); 4 = FAULT; 5 = BULK / DISCONNECT (load); 6 = PWM / NORMAL OFF (lighting); 7 = FLOAT / OVERRIDE LVD (lighting); 8 = EQUALIZE</td></tr>
<tr data-row data-type="holding_register" id="r-hr-28"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28<small>doc 0x001C</small></td><td class="n">d_filt - PWM duty cycle</td><td class="d">0-255; 230 and above = 100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29<small>doc 0x001D</small></td><td class="n">Alarm bitfield HI (bits 16-23)</td><td class="d">Not available on software 1.04.02 or older.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = P12 (alarm bit 16); bit 1 = Load disconnect (alarm bit 17)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-57344"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57344<small>doc 0xE000</small></td><td class="n">EV_reg - regulation voltage @25°C</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0029500427</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57345"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57345<small>doc 0xE001</small></td><td class="n">EV_float - float voltage @25°C</td><td class="d">0 disables float.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0029500427</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57346"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57346<small>doc 0xE002</small></td><td class="n">Et_float - time before float</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57350"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57350<small>doc 0xE006</small></td><td class="n">EV_eq - equalize voltage @25°C</td><td class="d">0 disables equalize.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0029500427</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57351"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57351<small>doc 0xE007</small></td><td class="n">Et_eqcalendar - days between equalize</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>days</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57355"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57355<small>doc 0xE00B</small></td><td class="n">EV_hvd - high voltage disconnect</td><td class="d">0 disables HVD.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0029500427</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57356"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57356<small>doc 0xE00C</small></td><td class="n">EV_hvr - high voltage reconnect</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0029500427</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57359"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57359<small>doc 0xE00F</small></td><td class="n">EV_lvd - low voltage disconnect (load mode)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0029500427</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57360"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57360<small>doc 0xE010</small></td><td class="n">EV_lvr - low voltage reconnect (load mode)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0029500427</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57364"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57364<small>doc 0xE014</small></td><td class="n">Et_lvd_warn - LVD warning timeout</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57384"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57384<small>doc 0xE028</small></td><td class="n">EAh_r - resettable Ah (EEPROM)</td><td class="d">LO word at 0xE028, HI at 0xE029.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>Ah</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57386"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57386<small>doc 0xE02A</small></td><td class="n">EAh_t - total Ah (EEPROM)</td><td class="d">LO word at 0xE02A, HI at 0xE02B.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>Ah</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57389"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57389<small>doc 0xE02D</small></td><td class="n">EVb_min - minimum battery voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0029500427</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57390"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57390<small>doc 0xE02E</small></td><td class="n">EVb_max - maximum battery voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.0029500427</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57408"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57408<small>doc 0xE040</small></td><td class="n">Emb_meterbus_id - MeterBus ID</td><td class="d">1-15.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Scaling: formulas n x 96.667 x 2^-15 (battery voltages), n x 139.15 x 2^-15 (array/load voltage), n x 66.667 x 2^-15 (charging current) and n x 316.67 x 2^-15 (load current) are converted to single multipliers. Example from the spec: 0x1007 = 4103 x 96.667 / 32768 = 12.1 V.</li><li>Word order: the RAM table names each pair HI word first (Ah_r_HI 0x0011, Ah_r_LO 0x0012), so these are ABCD. The EEPROM Ah copies are printed LO first (EAh_r_LO 0xE028), so they are CDAB.</li><li>The alarm bitfield is split: bits 0-15 at 0x0017 and bits 16-23 at 0x001D, so it is listed as two 16-bit registers.</li><li>Control state codes mean different things in charge/diversion and in load/lighting mode; both meanings are given in the values.</li><li>Left out: EEPROM kWh 0xE02C (no scaling or unit printed), lighting-mode and diversion EEPROM settings, calibration values and the 0x8000-0x85DF data logger. Registers 0x0000-0x0007 are internal use.</li><li>Both FC 0x03 and FC 0x04 are supported for reading; EEPROM is written with Write Single Register (0x06).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Morningstar TriStar TS-45 / TS-60 PWM charge, load and diversion controller (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Morningstar TriStar TS-45 / TS-60 PWM charge, load and diversion controller (Modbus RTU) have?</summary><p>This map lists 45 registers: 11 coils, 34 holding registers. 22 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Morningstar TriStar TS-45 / TS-60 PWM charge, load and diversion controller (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Morningstar lists a hex PDU address (used on the wire unchanged) and a logical address one higher. The spec says all listed addresses are request-PDU addresses; its scaling example reads battery voltage at PDU 0x0008.</p></details><details><summary>What byte order does the Morningstar TriStar TS-45 / TS-60 PWM charge, load and diversion controller (Modbus RTU) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)) and CDAB (low word first (word-swapped)). Each register&#x27;s order is in the Order column.</p></details><details><summary>What are the minimum Modbus registers to integrate the Morningstar TriStar TS-45 / TS-60 PWM charge, load and diversion controller (Modbus RTU)?</summary><p>Start with HR 8 adc_vb_f - battery voltage (Battery voltage); HR 10 adc_vx_f - array / load voltage (Array or load voltage); HR 11 adc_ipv_f - charging current (Charging current); HR 26 Control mode (Control mode); HR 27 Control state (Control state); HR 24 Fault bitfield (Fault bitfield); CO 1 Disconnect (Remote disconnect).</p></details><details><summary>How do I enable Modbus control of the Morningstar TriStar TS-45 / TS-60 PWM charge, load and diversion controller (Modbus RTU)?</summary><p>Modbus is available on the RS-232 port at the factory settings (address 1); no enable step is described.</p></details><details><summary>Where is the official Morningstar TriStar TS-45 / TS-60 PWM charge, load and diversion controller (Modbus RTU) Modbus documentation?</summary><p>The source is TriStar MODBUS Specification (V07), revision 2020-01-31, published free by Morningstar at https://www.morningstarcorp.com/wp-content/uploads/technical-doc-tristar-modbus-specification-en.pdf.</p></details></div>
<h2>More Morningstar Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/morningstar/sunsaver-duo" data-row><span class="k">Solar charge controller (PWM, dual battery)</span><h3>Morningstar SunSaver Duo dual-battery PWM charge controller (Modbus RTU via MeterBus)</h3><p>Morningstar SunSaver Duo through the MSC MeterBus-to-RS-232 adapter; Modbus specification V04 (19 March 2019). 16-bit registers only.</p><div class="meta">52 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: SunSaver Duo, SSDuo</span></a></li><li><a class="card" href="/modbus-register-maps/morningstar/sunsaver-mppt" data-row><span class="k">Solar charge controller (MPPT, battery charger)</span><h3>Morningstar SunSaver MPPT solar charge controller (Modbus RTU via MeterBus)</h3><p>Morningstar SunSaver MPPT through the MSC MeterBus-to-RS-232 adapter; Modbus specification v11.</p><div class="meta">56 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: SunSaver MPPT, SS-MPPT</span></a></li><li><a class="card" href="/modbus-register-maps/morningstar/suresine-300" data-row><span class="k">Battery inverter (off-grid sine wave)</span><h3>Morningstar SureSine-300 off-grid sine-wave inverter (Modbus RTU via MeterBus)</h3><p>Morningstar SureSine-300 (115 V and 220 V versions) via the MSC MeterBus adapter; Modbus specification V03 (29 Oct 2008).</p><div class="meta">24 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: SureSine, SureSine-300</span></a></li></ul><h2>Other solar &amp; battery inverters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/studer-innotec/bsp" data-row><span class="k">Sensor (battery monitor for Studer systems)</span><h3>Studer Innotec BSP battery status processor (via Xcom-485i)</h3><p>Studer BSP-500 and BSP-1200 battery status processors read through an Xcom-485i Modbus RTU gateway, system release R706.</p><div class="meta">60 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: BSP-500, BSP-1200, BSP500, BSP1200, Xcom-485i</span></a></li><li><a class="card" href="/modbus-register-maps/fronius/gen24-sunspec-int-sf" data-row><span class="k">Solar inverter</span><h3>Fronius Primo GEN24 / Symo GEN24 (Plus) SunSpec int+SF</h3><p>Fronius Primo/Symo GEN24 (Plus) rest-of-world variants with a battery configured, SunSpec Model Type int+SF; without a battery the MPPT model has 2 inputs and model 124 is absent.</p><div class="meta">162 registers &middot; 24 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: Primo GEN24 Plus, Symo GEN24 Plus, Primo GEN24, Symo GEN24, Symo GEN24 10.0 Plus, Primo GEN24 6.0 Plus</span></a></li><li><a class="card" href="/modbus-register-maps/huawei/sdonglea" data-row><span class="k">Solar inverter gateway (smart dongle)</span><h3>Huawei SDongleA smart dongle (Modbus TCP)</h3><p>Huawei SDongleA WLAN/WLAN-FE/4G dongles with firmware V100R001C00SPC100 or later, per MODBUS Interface Definitions issue 05.</p><div class="meta">46 registers &middot; 23 writable &middot; TCP</div><span class="sr-only"> Also known as: SDongleA-01, SDongleA-02-CN, SDongleA-03-EU, SDongleA-03-AU, SDongleA-03-KR, SDongleA-03-JP, SDongleA-03-CN</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/conext-cl" data-row><span class="k">Solar inverter</span><h3>Schneider Electric Conext CL three-phase PV inverter 18/20/25 kVA</h3><p>Conext CL (IEC, PVSCL20E/25E) and Conext CL-NA (PVSCL18NA/25NA) three-phase string inverters, map revision 1.5.</p><div class="meta">51 registers &middot; 6 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Conext CL-NA, Conext CL-E, PVSCL18NA, PVSCL20E, PVSCL25E, PVSCL25NA</span></a></li><li><a class="card" href="/modbus-register-maps/studer-innotec/variostring" data-row><span class="k">Solar inverter (MPPT solar charge controller)</span><h3>Studer Innotec VarioString MPPT solar charge controller (via Xcom-485i)</h3><p>Studer VarioString VS-70 and VS-120 MPPT chargers read through an Xcom-485i Modbus RTU gateway, system release R706.</p><div class="meta">261 registers &middot; 174 writable &middot; RTU</div><span class="sr-only"> Also known as: VS-70, VS-120, VarioString VS-120, Xcom-485i</span></a></li><li><a class="card" href="/modbus-register-maps/fronius/gen24-us-sunspec-int-sf" data-row><span class="k">Solar inverter</span><h3>Fronius Primo GEN24 Plus / Symo GEN24 Plus US (SunSpec int+SF with 700-series models)</h3><p>Fronius Primo/Symo GEN24 (Plus) US variants with a battery configured, SunSpec Model Type int+SF; the US map appends IEEE 1547 models 701-713 after storage model 124.</p><div class="meta">236 registers &middot; 43 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: Primo GEN24 Plus US, Symo GEN24 Plus US, Primo GEN24 10.0 208-240, Primo GEN24 3.8 208-240, Primo GEN24 6.0 208-240</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/solar-inverters/">All solar &amp; battery inverters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.morningstarcorp.com/wp-content/uploads/technical-doc-tristar-modbus-specification-en.pdf" rel="nofollow noopener" target="_blank">TriStar MODBUS Specification &middot; V07 &middot; rev. 2020-01-31</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
