<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Moxa ioLogik R1240 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Moxa ioLogik R1240 Modbus register map: 72 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/moxa/iologik-r1240">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Moxa ioLogik R1240 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Moxa ioLogik R1240 Modbus register map: 72 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/moxa/iologik-r1240">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Moxa ioLogik R1240 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Moxa ioLogik R1240 Modbus register map: 72 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/moxa/iologik-r1240",
   "url": "https://easymodbus.com/modbus-register-maps/moxa/iologik-r1240",
   "name": "Moxa ioLogik R1240 Modbus Register List & Map | Easy Modbus",
   "description": "Moxa ioLogik R1240 Modbus register map: 72 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/moxa/iologik-r1240#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/moxa/iologik-r1240#dataset",
   "name": "Moxa ioLogik R1240 RS-485 remote I/O Modbus register map",
   "description": "The ioLogik R1240 is a Moxa RS-485 Modbus RTU remote I/O module with 8 analog inputs (0-10 V, 0-20 mA, 4-20 mA). It supports a repeater or dual RS-485 mode and a Modbus host-connection watchdog. This map covers the shared system registers (model, watchdog, serial settings) and the analog input raw values, min/max, status and range. Moxa ioLogik R1240 Modbus register map: 72 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/moxa/iologik-r1240",
   "keywords": [
    "Moxa ioLogik R1240 RS-485 remote I/O Modbus register map",
    "Moxa ioLogik R1240 RS-485 remote I/O Modbus registers",
    "Moxa Modbus map",
    "ioLogik R1240 Modbus register map",
    "R1240 Modbus register map",
    "R1240-T Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "ioLogik R1200 Series User's Manual",
    "url": "https://cdn11.bigcommerce.com/s-hltjsp5jm3/content/pdfs/moxa-iologik-r1200-series-manual.pdf",
    "author": {
     "@type": "Organization",
     "name": "Moxa"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Moxa ioLogik R1240 RS-485 remote I/O",
    "description": "Sensor (remote I/O module)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/moxa/iologik-r1240.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/moxa/iologik-r1240.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Moxa ioLogik R1240 RS-485 remote I/O have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 72 registers: 16 coils, 37 input registers, 19 holding registers. 35 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Moxa ioLogik R1240 RS-485 remote I/O Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Each row prints the hex protocol address and a 1-based reference number (0x0000 = 00001/10001/30001/40001). The hex address is sent on the wire; the table (coil, discrete input, input or holding) is set by the function code column."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Moxa ioLogik R1240 RS-485 remote I/O?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 30000 SYS_modelID (Model ID check); HR 30052 SYS_modbusWatchdogFuntion (Enable communication watchdog); HR 30053 SYS_modbusWatchdogTimeout (Watchdog timeout); IR 704 AI-00_rawValue (First analog input raw value); IR 992 AI-00_status (First analog input status)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Moxa ioLogik R1240 RS-485 remote I/O?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set the device ID (1-99) on the two rotary dials. Put the Initial/Run switch on Initial to configure the unit at 9600 baud, no parity, 8 data bits, 1 stop bit (with ioSearch or the SYS_port* registers), then switch back to Run."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Moxa ioLogik R1240 RS-485 remote I/O loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "SYS_modbusWatchdogFuntion (0x7564) enables the host-connection watchdog, SYS_modbusWatchdogTimeout (0x7565) sets the timeout in seconds (factory default 10 s), SYS_modbusWatchdogStatus (0x7566) shows a timeout. It is disabled by default; safe-status settings only act when it is enabled."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Moxa ioLogik R1240 RS-485 remote I/O Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is ioLogik R1200 Series User's Manual (Edition 3.4), revision 2021-04. Moxa doesn't publish it on its own website, so this map was re-typed from a free copy at https://cdn11.bigcommerce.com/s-hltjsp5jm3/content/pdfs/moxa-iologik-r1200-series-manual.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Moxa",
     "item": "https://easymodbus.com/modbus-register-maps/moxa/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "ioLogik R1240 RS-485 remote I/O",
     "item": "https://easymodbus.com/modbus-register-maps/moxa/iologik-r1240"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/moxa/">Moxa</a></li><li aria-current="page">ioLogik R1240 RS-485 remote I/O</li></ol>
<p class="eyebrow">Sensor (remote I/O module) &middot; Modbus register map</p><h1><span class="mfr">Moxa</span> ioLogik R1240 RS-485 remote I/O Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The ioLogik R1240 is a Moxa RS-485 Modbus RTU remote I/O module with 8 analog inputs (0-10 V, 0-20 mA, 4-20 mA). It supports a repeater or dual RS-485 mode and a Modbus host-connection watchdog. This map covers the shared system registers (model, watchdog, serial settings) and the analog input raw values, min/max, status and range.</p>
<p>This page lists <strong>72 Modbus registers</strong> for the Moxa ioLogik R1240 RS-485 remote I/O &mdash; 35 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Moxa&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/moxa/">Moxa</a></dd></div><div><dt>Model</dt><dd>ioLogik R1240 RS-485 remote I/O</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/remote-io/">Sensor (remote I/O module)</a></dd></div><div><dt>Registers</dt><dd>72 (35 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>Also known as</dt><dd>ioLogik R1240, R1240, R1240-T</dd></div><div><dt>Source document</dt><dd><a href="https://cdn11.bigcommerce.com/s-hltjsp5jm3/content/pdfs/moxa-iologik-r1200-series-manual.pdf" rel="nofollow noopener" target="_blank">ioLogik R1200 Series User&#x27;s Manual &middot; Edition 3.4 &middot; rev. 2021-04 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/moxa/iologik-r1240.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/moxa/iologik-r1240.json">JSON</a>
  <a class="btn" href="https://cdn11.bigcommerce.com/s-hltjsp5jm3/content/pdfs/moxa-iologik-r1200-series-manual.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Moxa ioLogik R1240 RS-485 remote I/O</h2>
<div class="answer"><b>Integration in brief</b><p>Read the raw analog values and channel status with function 04 and set each channel range with function 03/06. The host-connection watchdog (0x7564, timeout 0x7565) is shared by the whole series.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-30000">IR 30000</a></td><td class="n">SYS_modelID</td><td class="f">UINT16</td><td>Model ID check</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-30052">HR 30052</a></td><td class="n">SYS_modbusWatchdogFuntion</td><td class="f">UINT16</td><td>Enable communication watchdog</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-30053">HR 30053</a></td><td class="n">SYS_modbusWatchdogTimeout</td><td class="f">UINT16</td><td>Watchdog timeout</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-ir-704">IR 704</a></td><td class="n">AI-00_rawValue</td><td class="f">UINT16</td><td>First analog input raw value</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-992">IR 992</a></td><td class="n">AI-00_status</td><td class="f">UINT16</td><td>First analog input status</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set the device ID (1-99) on the two rotary dials. Put the Initial/Run switch on Initial to configure the unit at 9600 baud, no parity, 8 data bits, 1 stop bit (with ioSearch or the SYS_port* registers), then switch back to Run.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>SYS_modbusWatchdogFuntion (0x7564) enables the host-connection watchdog, SYS_modbusWatchdogTimeout (0x7565) sets the timeout in seconds (factory default 10 s), SYS_modbusWatchdogStatus (0x7566) shows a timeout. It is disabled by default; safe-status settings only act when it is enabled.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>System registers sit at 0x7530 and up (six-digit references 330001/430002).</li><li>Write 404 to SYS_restartDevice or SYS_loadFactoryDefault to trigger them.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Device ID 1-99 on the rotary dials (x1 and x10).</li><li>The Dual/Rep switch selects two separate RS-485 ports or repeater mode; SYS_rs485PortMode reports which is active.</li><li>Baud rate codes: 1=1200 ... 4=9600, 5=19200 ... 9=921600.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Factory defaults (reset button held 5 s, ioSearch, or SYS_loadFactoryDefault) return the serial settings to 9600 n 8 1 and disable the watchdog.</li></ul>
</section>
<h2 id="registers">Moxa ioLogik R1240 RS-485 remote I/O Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>16</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>37</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>19</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">72 of 72 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Moxa ioLogik R1240 RS-485 remote I/O Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-704"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">704<small>doc 0x02C0</small></td><td class="n">AI-00_resetMinValue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = reset min. value</td></tr>
<tr data-row data-type="coil" id="r-co-705"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">705<small>doc 0x02C1</small></td><td class="n">AI-01_resetMinValue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = reset min. value</td></tr>
<tr data-row data-type="coil" id="r-co-706"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">706<small>doc 0x02C2</small></td><td class="n">AI-02_resetMinValue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = reset min. value</td></tr>
<tr data-row data-type="coil" id="r-co-707"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">707<small>doc 0x02C3</small></td><td class="n">AI-03_resetMinValue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = reset min. value</td></tr>
<tr data-row data-type="coil" id="r-co-708"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">708<small>doc 0x02C4</small></td><td class="n">AI-04_resetMinValue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = reset min. value</td></tr>
<tr data-row data-type="coil" id="r-co-709"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">709<small>doc 0x02C5</small></td><td class="n">AI-05_resetMinValue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = reset min. value</td></tr>
<tr data-row data-type="coil" id="r-co-710"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">710<small>doc 0x02C6</small></td><td class="n">AI-06_resetMinValue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = reset min. value</td></tr>
<tr data-row data-type="coil" id="r-co-711"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">711<small>doc 0x02C7</small></td><td class="n">AI-07_resetMinValue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = reset min. value</td></tr>
<tr data-row data-type="coil" id="r-co-736"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">736<small>doc 0x02E0</small></td><td class="n">AI-00_resetMaxValue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = reset max. value</td></tr>
<tr data-row data-type="coil" id="r-co-737"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">737<small>doc 0x02E1</small></td><td class="n">AI-01_resetMaxValue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = reset max. value</td></tr>
<tr data-row data-type="coil" id="r-co-738"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">738<small>doc 0x02E2</small></td><td class="n">AI-02_resetMaxValue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = reset max. value</td></tr>
<tr data-row data-type="coil" id="r-co-739"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">739<small>doc 0x02E3</small></td><td class="n">AI-03_resetMaxValue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = reset max. value</td></tr>
<tr data-row data-type="coil" id="r-co-740"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">740<small>doc 0x02E4</small></td><td class="n">AI-04_resetMaxValue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = reset max. value</td></tr>
<tr data-row data-type="coil" id="r-co-741"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">741<small>doc 0x02E5</small></td><td class="n">AI-05_resetMaxValue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = reset max. value</td></tr>
<tr data-row data-type="coil" id="r-co-742"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">742<small>doc 0x02E6</small></td><td class="n">AI-06_resetMaxValue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = reset max. value</td></tr>
<tr data-row data-type="coil" id="r-co-743"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">743<small>doc 0x02E7</small></td><td class="n">AI-07_resetMaxValue</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = reset max. value</td></tr>
<tr data-row data-type="input_register" id="r-ir-704"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">704<small>doc 0x02C0</small></td><td class="n">AI-00_rawValue</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-705"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">705<small>doc 0x02C1</small></td><td class="n">AI-01_rawValue</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-706"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">706<small>doc 0x02C2</small></td><td class="n">AI-02_rawValue</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-707"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">707<small>doc 0x02C3</small></td><td class="n">AI-03_rawValue</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-708"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">708<small>doc 0x02C4</small></td><td class="n">AI-04_rawValue</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-709"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">709<small>doc 0x02C5</small></td><td class="n">AI-05_rawValue</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-710"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">710<small>doc 0x02C6</small></td><td class="n">AI-06_rawValue</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-711"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">711<small>doc 0x02C7</small></td><td class="n">AI-07_rawValue</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-736"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">736<small>doc 0x02E0</small></td><td class="n">AI-00_rawValueMin</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-737"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">737<small>doc 0x02E1</small></td><td class="n">AI-01_rawValueMin</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-738"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">738<small>doc 0x02E2</small></td><td class="n">AI-02_rawValueMin</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-739"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">739<small>doc 0x02E3</small></td><td class="n">AI-03_rawValueMin</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-740"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">740<small>doc 0x02E4</small></td><td class="n">AI-04_rawValueMin</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-741"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">741<small>doc 0x02E5</small></td><td class="n">AI-05_rawValueMin</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-742"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">742<small>doc 0x02E6</small></td><td class="n">AI-06_rawValueMin</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-743"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">743<small>doc 0x02E7</small></td><td class="n">AI-07_rawValueMin</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-768"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">768<small>doc 0x0300</small></td><td class="n">AI-00_rawValueMax</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-769"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">769<small>doc 0x0301</small></td><td class="n">AI-01_rawValueMax</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-770"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">770<small>doc 0x0302</small></td><td class="n">AI-02_rawValueMax</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-771"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">771<small>doc 0x0303</small></td><td class="n">AI-03_rawValueMax</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-772"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">772<small>doc 0x0304</small></td><td class="n">AI-04_rawValueMax</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-773"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">773<small>doc 0x0305</small></td><td class="n">AI-05_rawValueMax</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-774"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">774<small>doc 0x0306</small></td><td class="n">AI-06_rawValueMax</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-775"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">775<small>doc 0x0307</small></td><td class="n">AI-07_rawValueMax</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-992"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">992<small>doc 0x03E0</small></td><td class="n">AI-00_status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = normal; 1 = burnout; 2 = over range; 3 = under range</td></tr>
<tr data-row data-type="input_register" id="r-ir-993"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">993<small>doc 0x03E1</small></td><td class="n">AI-01_status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = normal; 1 = burnout; 2 = over range; 3 = under range</td></tr>
<tr data-row data-type="input_register" id="r-ir-994"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">994<small>doc 0x03E2</small></td><td class="n">AI-02_status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = normal; 1 = burnout; 2 = over range; 3 = under range</td></tr>
<tr data-row data-type="input_register" id="r-ir-995"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">995<small>doc 0x03E3</small></td><td class="n">AI-03_status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = normal; 1 = burnout; 2 = over range; 3 = under range</td></tr>
<tr data-row data-type="input_register" id="r-ir-996"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">996<small>doc 0x03E4</small></td><td class="n">AI-04_status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = normal; 1 = burnout; 2 = over range; 3 = under range</td></tr>
<tr data-row data-type="input_register" id="r-ir-997"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">997<small>doc 0x03E5</small></td><td class="n">AI-05_status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = normal; 1 = burnout; 2 = over range; 3 = under range</td></tr>
<tr data-row data-type="input_register" id="r-ir-998"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">998<small>doc 0x03E6</small></td><td class="n">AI-06_status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = normal; 1 = burnout; 2 = over range; 3 = under range</td></tr>
<tr data-row data-type="input_register" id="r-ir-999"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">999<small>doc 0x03E7</small></td><td class="n">AI-07_status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = normal; 1 = burnout; 2 = over range; 3 = under range</td></tr>
<tr data-row data-type="input_register" id="r-ir-30000"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30000<small>doc 0x7530</small></td><td class="n">SYS_modelID</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-30025"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30025<small>doc 0x7549</small></td><td class="n">SYS_vendorID</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-30026"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30026<small>doc 0x754A</small></td><td class="n">SYS_unitID</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-30037"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30037<small>doc 0x7555</small></td><td class="n">SYS_productName</td><td class="d"></td><td class="f">STRING[20]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-30058"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30058<small>doc 0x756A</small></td><td class="n">SYS_rs485PortMode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = initial-repeater; 1 = initial-dual RS- 485; 2 = run-repeater; 3 = run-dual RS-485</td></tr>
<tr data-row data-type="holding_register" id="r-hr-704"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">704<small>doc 0x02C0</small></td><td class="n">AI-00_mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0-10 V; 1 = 0-20 mA; 2 = 4-20 mA burnout; 3 = 4-20 mA</td></tr>
<tr data-row data-type="holding_register" id="r-hr-705"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">705<small>doc 0x02C1</small></td><td class="n">AI-01_mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0-10 V; 1 = 0-20 mA; 2 = 4-20 mA burnout; 3 = 4-20 mA</td></tr>
<tr data-row data-type="holding_register" id="r-hr-706"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">706<small>doc 0x02C2</small></td><td class="n">AI-02_mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0-10 V; 1 = 0-20 mA; 2 = 4-20 mA burnout; 3 = 4-20 mA</td></tr>
<tr data-row data-type="holding_register" id="r-hr-707"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">707<small>doc 0x02C3</small></td><td class="n">AI-03_mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0-10 V; 1 = 0-20 mA; 2 = 4-20 mA burnout; 3 = 4-20 mA</td></tr>
<tr data-row data-type="holding_register" id="r-hr-708"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">708<small>doc 0x02C4</small></td><td class="n">AI-04_mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0-10 V; 1 = 0-20 mA; 2 = 4-20 mA burnout; 3 = 4-20 mA</td></tr>
<tr data-row data-type="holding_register" id="r-hr-709"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">709<small>doc 0x02C5</small></td><td class="n">AI-05_mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0-10 V; 1 = 0-20 mA; 2 = 4-20 mA burnout; 3 = 4-20 mA</td></tr>
<tr data-row data-type="holding_register" id="r-hr-710"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">710<small>doc 0x02C6</small></td><td class="n">AI-06_mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0-10 V; 1 = 0-20 mA; 2 = 4-20 mA burnout; 3 = 4-20 mA</td></tr>
<tr data-row data-type="holding_register" id="r-hr-711"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">711<small>doc 0x02C7</small></td><td class="n">AI-07_mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0-10 V; 1 = 0-20 mA; 2 = 4-20 mA burnout; 3 = 4-20 mA</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30052"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30052<small>doc 0x7564</small></td><td class="n">SYS_modbusWatchdogFuntion</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disable; 1 = Enable</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30053"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30053<small>doc 0x7565</small></td><td class="n">SYS_modbusWatchdogTimeout</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30054"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30054<small>doc 0x7566</small></td><td class="n">SYS_modbusWatchdogStatus</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normal; 1 = Timeout</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30056"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30056<small>doc 0x7568</small></td><td class="n">SYS_restartDevice</td><td class="d">Write 404 to trigger.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30057"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30057<small>doc 0x7569</small></td><td class="n">SYS_loadFactoryDefault</td><td class="d">Write 404 to trigger.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30060"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30060<small>doc 0x756C</small></td><td class="n">SYS_port0Baudrate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 1200; 2 = 2400; 3 = 4800; 4 = 9600; 5 = 19200; 6 = 38400; 7 = 57600; 8 = 115200; 9 = 921600</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30061"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30061<small>doc 0x756D</small></td><td class="n">SYS_port1Baudrate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 1200; 2 = 2400; 3 = 4800; 4 = 9600; 5 = 19200; 6 = 38400; 7 = 57600; 8 = 115200; 9 = 921600</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30064"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30064<small>doc 0x7570</small></td><td class="n">SYS_port0StopBit</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 1; 1 = 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30065"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30065<small>doc 0x7571</small></td><td class="n">SYS_port1StopBit</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 1; 1 = 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30066"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30066<small>doc 0x7572</small></td><td class="n">SYS_port0Parity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Even; 2 = Odd</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30067"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30067<small>doc 0x7573</small></td><td class="n">SYS_port1Parity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Even; 2 = Odd</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Moxa does not appear to offer this manual on a public URL found in this pass; the link is an unaltered copy of the Moxa user&#x27;s manual on a reseller&#x27;s file host.</li><li>Each table row gives the hex wire address, the 1-based decimal reference (e.g. 0x0000 = 40001; system registers use six digits, 0x7530 = 330001), access, size and function code.</li><li>Left out: system strings and multi-word values whose format is not described (firmware version and release date, serial number, server name/location, password, vendor name).</li><li>Left out: the 32-bit engineering values (current, min, max) and burnout values at 0x0320-0x03AF and 0x02E0-0x02EF (holding), because the table does not say whether they are integers or floats or how they are scaled. Raw values are listed with no scaling.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Moxa ioLogik R1240 RS-485 remote I/O</h2><div class="faq"><details open><summary>What Modbus registers does the Moxa ioLogik R1240 RS-485 remote I/O have?</summary><p>This map lists 72 registers: 16 coils, 37 input registers, 19 holding registers. 35 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Moxa ioLogik R1240 RS-485 remote I/O Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Each row prints the hex protocol address and a 1-based reference number (0x0000 = 00001/10001/30001/40001). The hex address is sent on the wire; the table (coil, discrete input, input or holding) is set by the function code column.</p></details><details><summary>What are the minimum Modbus registers to integrate the Moxa ioLogik R1240 RS-485 remote I/O?</summary><p>Start with IR 30000 SYS_modelID (Model ID check); HR 30052 SYS_modbusWatchdogFuntion (Enable communication watchdog); HR 30053 SYS_modbusWatchdogTimeout (Watchdog timeout); IR 704 AI-00_rawValue (First analog input raw value); IR 992 AI-00_status (First analog input status).</p></details><details><summary>How do I enable Modbus control of the Moxa ioLogik R1240 RS-485 remote I/O?</summary><p>Set the device ID (1-99) on the two rotary dials. Put the Initial/Run switch on Initial to configure the unit at 9600 baud, no parity, 8 data bits, 1 stop bit (with ioSearch or the SYS_port* registers), then switch back to Run.</p></details><details><summary>What happens when the Moxa ioLogik R1240 RS-485 remote I/O loses Modbus communication?</summary><p>SYS_modbusWatchdogFuntion (0x7564) enables the host-connection watchdog, SYS_modbusWatchdogTimeout (0x7565) sets the timeout in seconds (factory default 10 s), SYS_modbusWatchdogStatus (0x7566) shows a timeout. It is disabled by default; safe-status settings only act when it is enabled.</p></details><details><summary>Where is the official Moxa ioLogik R1240 RS-485 remote I/O Modbus documentation?</summary><p>The source is ioLogik R1200 Series User&#x27;s Manual (Edition 3.4), revision 2021-04. Moxa doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://cdn11.bigcommerce.com/s-hltjsp5jm3/content/pdfs/moxa-iologik-r1200-series-manual.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>More Moxa Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/moxa/iologik-r1210" data-row><span class="k">Sensor (remote I/O module)</span><h3>Moxa ioLogik R1210 RS-485 remote I/O</h3><p>ioLogik R1210 per the ioLogik R1200 Series User&#x27;s Manual, Edition 3.4 (April 2021).</p><div class="meta">208 registers &middot; 155 writable &middot; RTU</div><span class="sr-only"> Also known as: ioLogik R1210, R1210, R1210-T</span></a></li><li><a class="card" href="/modbus-register-maps/moxa/iologik-r1212" data-row><span class="k">Sensor (remote I/O module)</span><h3>Moxa ioLogik R1212 RS-485 remote I/O</h3><p>ioLogik R1212 per the ioLogik R1200 Series User&#x27;s Manual, Edition 3.4 (April 2021).</p><div class="meta">312 registers &middot; 243 writable &middot; RTU</div><span class="sr-only"> Also known as: ioLogik R1212, R1212, R1212-T</span></a></li><li><a class="card" href="/modbus-register-maps/moxa/iologik-r1214" data-row><span class="k">Sensor (remote I/O module)</span><h3>Moxa ioLogik R1214 RS-485 remote I/O</h3><p>ioLogik R1214 per the ioLogik R1200 Series User&#x27;s Manual, Edition 3.4 (April 2021).</p><div class="meta">162 registers &middot; 127 writable &middot; RTU</div><span class="sr-only"> Also known as: ioLogik R1214, R1214, R1214-T</span></a></li><li><a class="card" href="/modbus-register-maps/moxa/iologik-r1241" data-row><span class="k">Sensor (remote I/O module)</span><h3>Moxa ioLogik R1241 RS-485 remote I/O</h3><p>ioLogik R1241 per the ioLogik R1200 Series User&#x27;s Manual, Edition 3.4 (April 2021).</p><div class="meta">32 registers &middot; 27 writable &middot; RTU</div><span class="sr-only"> Also known as: ioLogik R1241, R1241, R1241-T</span></a></li></ul><h2>Other remote i/o modules register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/seneca/z-4ai" data-row><span class="k">Sensor (I/O module, 4 analog inputs)</span><h3>Seneca Z-4AI 4-channel analog input module</h3><p>Seneca Z-4AI DIN-rail module with 4 voltage/current inputs and RS-485 Modbus RTU, per user manual MI002572-E.</p><div class="meta">34 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: Z-4AI</span></a></li><li><a class="card" href="/modbus-register-maps/brainboxes/ed-588" data-row><span class="k">Sensor / remote I/O module</span><h3>Brainboxes ED-588 Ethernet digital I/O (Modbus TCP)</h3><p>Brainboxes ED-588 Ethernet I/O module with the protocol set to Modbus TCP.</p><div class="meta">59 registers &middot; 17 writable &middot; TCP</div><span class="sr-only"> Also known as: ED-588, ED588</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/z-4rtd2-si" data-row><span class="k">Sensor (RTD temperature input module)</span><h3>Seneca Z-4RTD2-SI 4-channel RTD input module (Modbus RTU)</h3><p>Z-4RTD2-SI per user manual MI00584-4-EN.</p><div class="meta">27 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: Z-4RTD2, Z4RTD2-SI, Seneca Z-4RTD2-SI</span></a></li><li><a class="card" href="/modbus-register-maps/icp-das/m-7005" data-row><span class="k">Sensor (thermistor input module)</span><h3>ICP DAS M-7005 8-channel thermistor input module (Modbus RTU)</h3><p>M-7005 in Modbus RTU mode, per I-7005/M-7005 User Manual Rev B2.4 (7MH-018-B24). The I-7005 uses the DCON protocol and is not covered.</p><div class="meta">22 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: M-7005, M7005, I-7005/M-7005</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/r-16di-8do" data-row><span class="k">Sensor (remote I/O module, digital inputs/outputs)</span><h3>Seneca R-16DI-8DO Ethernet I/O (16 digital inputs, 8 digital outputs)</h3><p>R-16DI-8DO in the Series R I/O manual MI-00604-29-EN.</p><div class="meta">125 registers &middot; 42 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: R16DI8DO, R-16DI-8DO, Seneca R series 16DI 8DO</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/z-4tc" data-row><span class="k">Sensor (I/O module, 4 thermocouple inputs)</span><h3>Seneca Z-4TC 4-channel thermocouple input module</h3><p>Seneca Z-4TC DIN-rail module with four thermocouple/mV inputs and RS-485 Modbus RTU, per user manual MI00258-3-EN.</p><div class="meta">18 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: Z-4TC</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/remote-io/">All remote i/o modules Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://cdn11.bigcommerce.com/s-hltjsp5jm3/content/pdfs/moxa-iologik-r1200-series-manual.pdf" rel="nofollow noopener" target="_blank">ioLogik R1200 Series User&#x27;s Manual &middot; Edition 3.4 &middot; rev. 2021-04 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
