<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Neptronic AROB Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Neptronic AROB Modbus register map: 151 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/neptronic/arob-universal-room-controller">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Neptronic AROB Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Neptronic AROB Modbus register map: 151 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/neptronic/arob-universal-room-controller">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Neptronic AROB Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Neptronic AROB Modbus register map: 151 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/neptronic/arob-universal-room-controller",
   "url": "https://easymodbus.com/modbus-register-maps/neptronic/arob-universal-room-controller",
   "name": "Neptronic AROB Modbus Register List & Map | Easy Modbus",
   "description": "Neptronic AROB Modbus register map: 151 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/neptronic/arob-universal-room-controller#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/neptronic/arob-universal-room-controller#dataset",
   "name": "Neptronic AROB series universal room controller (Modbus communication module) Modbus register map",
   "description": "The AROB is a wall-mounted universal room controller with temperature and optional humidity, CO2 and VOC sensors, two analog and two binary outputs. Its Modbus RTU module exposes the sensor readings, calibrations, output values and their configuration, cooling, heating, humidity, CO2 and VOC setpoints with limits, PI bands and demands, the system and fan modes, and occupancy / filter / airflow input states, all as holding registers. Neptronic AROB Modbus register map: 151 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/neptronic/arob-universal-room-controller",
   "keywords": [
    "Neptronic AROB series universal room controller (Modbus communication module) Modbus register map",
    "Neptronic AROB series universal room controller (Modbus communication module) Modbus registers",
    "Neptronic Modbus map",
    "AROB Modbus register map",
    "AROB24T Modbus register map",
    "AROB24TH Modbus register map",
    "AROB24TGH Modbus register map",
    "AROB24TGVH Modbus register map",
    "ARO Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "AROB Series Universal Room Controller - Modbus Communication Module User Guide",
    "url": "https://www.neptronic.com/Controls/IAQController/PDF/ARO%20Modbus%20Guide_170824.pdf",
    "author": {
     "@type": "Organization",
     "name": "Neptronic"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Neptronic AROB series universal room controller (Modbus communication module)",
    "description": "Thermostat / room controller (temperature, humidity, CO2, VOC)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/neptronic/arob-universal-room-controller.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/neptronic/arob-universal-room-controller.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Neptronic AROB series universal room controller (Modbus communication module) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 151 registers: 151 holding registers. 120 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Neptronic AROB series universal room controller (Modbus communication module) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are printed from 40000. The intro puts the device address at holding register index 0, auto baud at index 1 and the port settings at index 2, which are the rows printed 40000-40002, so the wire address is the printed number minus 40000 (42075 cooling setpoint = address 2075). Same layout as Neptronic's TUXB guide."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Neptronic AROB series universal room controller (Modbus communication module)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 13 Temperature Level (Room temperature); HR 11 CO2 Level (CO2); HR 2116 Main system mode (Main system on/off); HR 2117 Temperature system mode (Temperature mode); HR 2075 Cooling Setpoint (Cooling setpoint); HR 2084 Heating Setpoint (Heating setpoint); HR 2074 Cooling Demand (Cooling demand); HR 2083 Heating Demand (Heating demand)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Neptronic AROB series universal room controller (Modbus communication module)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Fit the Modbus communication module and set the address from the device menu or register 0."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Neptronic AROB series universal room controller (Modbus communication module) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is AROB Series Universal Room Controller - Modbus Communication Module User Guide (ARO Modbus Guide_170824), revision 2017-08-24, published free by Neptronic at https://www.neptronic.com/Controls/IAQController/PDF/ARO%20Modbus%20Guide_170824.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Neptronic",
     "item": "https://easymodbus.com/modbus-register-maps/neptronic/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "AROB series universal room controller (Modbus communication module)",
     "item": "https://easymodbus.com/modbus-register-maps/neptronic/arob-universal-room-controller"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/neptronic/">Neptronic</a></li><li aria-current="page">AROB series universal room controller (Modbus communication module)</li></ol>
<p class="eyebrow">Thermostat / room controller (temperature, humidity, CO2, VOC) &middot; Modbus register map</p><h1><span class="mfr">Neptronic</span> AROB series universal room controller (Modbus communication module) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The AROB is a wall-mounted universal room controller with temperature and optional humidity, CO2 and VOC sensors, two analog and two binary outputs. Its Modbus RTU module exposes the sensor readings, calibrations, output values and their configuration, cooling, heating, humidity, CO2 and VOC setpoints with limits, PI bands and demands, the system and fan modes, and occupancy / filter / airflow input states, all as holding registers.</p>
<p>This page lists <strong>151 Modbus registers</strong> for the Neptronic AROB series universal room controller (Modbus communication module) &mdash; 120 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Neptronic&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/neptronic/">Neptronic</a></dd></div><div><dt>Model</dt><dd>AROB series universal room controller (Modbus communication module)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac/">Thermostat / room controller (temperature, humidity, CO2, VOC)</a></dd></div><div><dt>Registers</dt><dd>151 (120 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Also known as</dt><dd>AROB, AROB24T, AROB24TH, AROB24TGH, AROB24TGVH, ARO</dd></div><div><dt>Source document</dt><dd><a href="https://www.neptronic.com/Controls/IAQController/PDF/ARO%20Modbus%20Guide_170824.pdf" rel="nofollow noopener" target="_blank">AROB Series Universal Room Controller - Modbus Communication Module User Guide &middot; ARO Modbus Guide_170824 &middot; rev. 2017-08-24</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/neptronic/arob-universal-room-controller.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/neptronic/arob-universal-room-controller.json">JSON</a>
  <a class="btn" href="https://www.neptronic.com/Controls/IAQController/PDF/ARO%20Modbus%20Guide_170824.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Neptronic AROB series universal room controller (Modbus communication module)</h2>
<div class="answer"><b>Integration in brief</b><p>Read temperature (13), CO2 (11) and VOC (12) and the cooling / heating demands (2074, 2083). Set Main system mode (2116) and Temperature system mode (2117), then write the cooling and heating setpoints (2075, 2084; x10).</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-13">HR 13</a></td><td class="n">Temperature Level</td><td class="f">INT16</td><td>Room temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-11">HR 11</a></td><td class="n">CO2 Level</td><td class="f">UINT16</td><td>CO2</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2116">HR 2116</a></td><td class="n">Main system mode</td><td class="f">UINT16</td><td>Main system on/off</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2117">HR 2117</a></td><td class="n">Temperature system mode</td><td class="f">UINT16</td><td>Temperature mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2075">HR 2075</a></td><td class="n">Cooling Setpoint</td><td class="f">UINT16</td><td>Cooling setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2084">HR 2084</a></td><td class="n">Heating Setpoint</td><td class="f">UINT16</td><td>Heating setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2074">HR 2074</a></td><td class="n">Cooling Demand</td><td class="f">UINT16</td><td>Cooling demand</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2083">HR 2083</a></td><td class="n">Heating Demand</td><td class="f">UINT16</td><td>Heating demand</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Fit the Modbus communication module and set the address from the device menu or register 0.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Printed register numbers start at 40000 for address 0.</li><li>Auto baud detection is the default; supported rates 9600-76800 per the text (the register row lists up to 57600).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485 two-wire, RTU mode.</li><li>Device address 1-246.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>OAT lockouts work only when analog input 1 mode (42000) is set to OAT sensor.</li><li>Unoccupied setpoints need an input (42000/42001) set to occupancy.</li></ul>
</section>
<h2 id="registers">Neptronic AROB series universal room controller (Modbus communication module) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>151</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">151 of 151 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Neptronic AROB series universal room controller (Modbus communication module) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40000</small></td><td class="n">Address - Neptronic ID and Modbus address of the current device</td><td class="d">High byte = product id 18 (read only); low byte = Modbus address 1-246.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40001</small></td><td class="n">Baud Rate</td><td class="d">Baud / 100 (e.g. 384 = 38400); 0 = auto-detect.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 100</td><td>baud</td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto baud rate detection</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40002</small></td><td class="n">Communication port configuration</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No parity, 2 stop bits; 1 = Even parity, 1 stop bit; 2 = Odd parity, 1 stop bit</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 40007</small></td><td class="n">Actual firmware version</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 40008</small></td><td class="n">Actual ROM version</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 40011</small></td><td class="n">CO2 Level</td><td class="d">Needs CO2 sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 40012</small></td><td class="n">VOC Level</td><td class="d">Needs VOC sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 40013</small></td><td class="n">Temperature Level</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 40014</small></td><td class="n">Humidity Level</td><td class="d">Needs the humidity sensor fitted.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 40017</small></td><td class="n">Dew Point</td><td class="d">Needs humidity sensor.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 40018</small></td><td class="n">External Temperature Level</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 40020</small></td><td class="n">Binary Input 1 Reading</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Opened; 1 = Closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc 40021</small></td><td class="n">CO2 sensor calibration</td><td class="d">Needs CO2 sensor.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 40022</small></td><td class="n">VOC sensor calibration</td><td class="d">Needs VOC sensor.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>ppb</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 40023</small></td><td class="n">Temperature sensor calibration</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24<small>doc 40024</small></td><td class="n">Humidity sensor calibration</td><td class="d">Needs humidity sensor.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26<small>doc 40026</small></td><td class="n">External temperature sensor calibration</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27<small>doc 40027</small></td><td class="n">Analog Output 1 value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28<small>doc 40028</small></td><td class="n">Analog Output 2 value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29<small>doc 40029</small></td><td class="n">Binary Output 1 value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Opened; 1 = Closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc 40030</small></td><td class="n">Binary Output 1 value</td><td class="d">Printed with the same name as 40029.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Opened; 1 = Closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31<small>doc 40031</small></td><td class="n">Display options</td><td class="d">Other bits reserved.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Display CO2; bit 1 = Display VOC; bit 2 = Display temperature; bit 3 = Display humidity; bit 7 = Enable backlight; bit 8 = Enable autoscroll</td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33<small>doc 40033</small></td><td class="n">Local units of display on the device</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Metric; 1 = Imperial</td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34<small>doc 40034</small></td><td class="n">Units of display over the network</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Metric; 1 = Imperial</td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35<small>doc 40035</small></td><td class="n">Lock options</td><td class="d">Other bits reserved.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 4 = Keypad upper-left lock; bit 5 = Keypad bottom-left lock; bit 6 = Keypad arrows lock; bit 7 = Program mode lock</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2000<small>doc 42000</small></td><td class="n">Analog Input 1 Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = OAT Sensor; 2 = Occupancy; 3 = Night Setback; 4 = Dirty Filter; 5 = Air Flow Switch; 6 = Air Flow Lockout</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2001<small>doc 42001</small></td><td class="n">Binary Input 1 Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Occupancy; 2 = Night Setback; 3 = Dirty Filter; 4 = Air Flow Switch; 5 = Air Flow Lockout</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2002<small>doc 42002</small></td><td class="n">Analog Output 1 Demand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2003<small>doc 42003</small></td><td class="n">Analog Output 1 Value in Millivolts</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2005<small>doc 42005</small></td><td class="n">Analog Output 1 Minimum Voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2006<small>doc 42006</small></td><td class="n">Analog Output 1 Maximum Voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2007<small>doc 42007</small></td><td class="n">Analog Output 1 Control Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Highest; 1 = Average</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2008<small>doc 42008</small></td><td class="n">Analog Output 1 direction</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Direct Mode; 1 = Reverse Mode</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2009<small>doc 42009</small></td><td class="n">Analog Output 1 cooling</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2010<small>doc 42010</small></td><td class="n">Analog Output 1 heating</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2011"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2011<small>doc 42011</small></td><td class="n">Analog Output 1 Dehumidification</td><td class="d">Needs humidity sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2012"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2012<small>doc 42012</small></td><td class="n">Analog Output 1 Humidification</td><td class="d">Needs humidity sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2013"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2013<small>doc 42013</small></td><td class="n">Analog Output 1 VOC</td><td class="d">Needs VOC sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2014"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2014<small>doc 42014</small></td><td class="n">Analog Output 1 CO2</td><td class="d">Needs CO2 sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2015"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2015<small>doc 42015</small></td><td class="n">Analog Output 1 Fan</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2016<small>doc 42016</small></td><td class="n">Analog Output 2 Demand</td><td class="d">App Profile only.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2017"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2017<small>doc 42017</small></td><td class="n">Analog Output 2 Value in Millivolts</td><td class="d">App Profile only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2019<small>doc 42019</small></td><td class="n">Analog Output 2 Minimum Voltage</td><td class="d">App Profile only.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2020"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2020<small>doc 42020</small></td><td class="n">Analog Output 2 Maximum Voltage</td><td class="d">App Profile only.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2021"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2021<small>doc 42021</small></td><td class="n">Analog Output 2 Control Mode</td><td class="d">App Profile only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Highest; 1 = Average</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2022"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2022<small>doc 42022</small></td><td class="n">Analog Output 2 direction</td><td class="d">App Profile only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Direct Mode; 1 = Reverse Mode</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2023"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2023<small>doc 42023</small></td><td class="n">Analog Output 2 cooling</td><td class="d">App Profile only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2024"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2024<small>doc 42024</small></td><td class="n">Analog Output 2 heating</td><td class="d">App Profile only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2025"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2025<small>doc 42025</small></td><td class="n">Analog Output 2 Dehumidification</td><td class="d">App Profile only. Needs humidity sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2026"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2026<small>doc 42026</small></td><td class="n">Analog Output 2 Humidification</td><td class="d">App Profile only. Needs humidity sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2027"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2027<small>doc 42027</small></td><td class="n">Analog Output 2 VOC</td><td class="d">App Profile only. Needs VOC sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2028"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2028<small>doc 42028</small></td><td class="n">Analog Output 2 CO2</td><td class="d">App Profile only. Needs CO2 sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2029"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2029<small>doc 42029</small></td><td class="n">Analog Output 2 Fan</td><td class="d">App Profile only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2030"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2030<small>doc 42030</small></td><td class="n">Binary Output 1 Demand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2031"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2031<small>doc 42031</small></td><td class="n">Binary Output 1 (Relay State)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Set; 2 = Reset</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2032"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2032<small>doc 42032</small></td><td class="n">Binary Output 1 Control Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Highest; 1 = Average</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2033"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2033<small>doc 42033</small></td><td class="n">Binary Output 1 Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normally Closed; 1 = Normally Open</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2034"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2034<small>doc 42034</small></td><td class="n">Binary Output 1 Signal</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Time Proportional Modulation (TPM); 1 = Hysteresis Mode</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2035"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2035<small>doc 42035</small></td><td class="n">Binary Output 1 CPH (Cycles per hour)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 8 CPH (1 cycle = 7.5 minutes); 1 = 4 CPH (1 cycle = 15 minutes); 2 = 3 CPH (1 cycle = 20 minutes)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2036"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2036<small>doc 42036</small></td><td class="n">Binary Output 1 Anti-cycle delay in seconds</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2037"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2037<small>doc 42037</small></td><td class="n">Binary Output 1 Hysteresis Low percent</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2038"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2038<small>doc 42038</small></td><td class="n">Binary Output 1 Hysteresis High percent</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2039"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2039<small>doc 42039</small></td><td class="n">Binary Output 1 Cooling</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2040"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2040<small>doc 42040</small></td><td class="n">Binary Output 1 heating</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2041"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2041<small>doc 42041</small></td><td class="n">Binary Output 1 Dehumidification</td><td class="d">Needs humidity sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2042"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2042<small>doc 42042</small></td><td class="n">Binary Output 1 Humidification</td><td class="d">Needs humidity sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2043"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2043<small>doc 42043</small></td><td class="n">Binary Output 1 VOC</td><td class="d">Needs VOC sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2044"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2044<small>doc 42044</small></td><td class="n">Binary Output 1 CO2</td><td class="d">Needs CO2 sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2045"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2045<small>doc 42045</small></td><td class="n">Binary Output 1 Fan</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2046"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2046<small>doc 42046</small></td><td class="n">Binary Output 2 Demand</td><td class="d">App Profile only.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2047"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2047<small>doc 42047</small></td><td class="n">Binary Output 2 (Relay State)</td><td class="d">App Profile only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Set; 2 = Reset</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2048"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2048<small>doc 42048</small></td><td class="n">Binary Output 2 Control Mode</td><td class="d">App Profile only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Highest; 1 = Average</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2049"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2049<small>doc 42049</small></td><td class="n">Binary Output 2 Type</td><td class="d">App Profile only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normally Closed; 1 = Normally Open</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2050"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2050<small>doc 42050</small></td><td class="n">Binary Output 2 Signal</td><td class="d">App Profile only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Time Proportional Modulation (TPM); 1 = Hysteresis Mode</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2051"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2051<small>doc 42051</small></td><td class="n">Binary Output 2 CPH (Cycles per hour)</td><td class="d">App Profile only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 8 CPH (1 cycle = 7.5 minutes); 1 = 4 CPH (1 cycle = 15 minutes); 2 = 3 CPH (1 cycle = 20 minutes)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2052"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2052<small>doc 42052</small></td><td class="n">Binary Output 2 Anti-cycle delay in seconds</td><td class="d">App Profile only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2053"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2053<small>doc 42053</small></td><td class="n">Binary Output 2 Hysteresis Low percent</td><td class="d">App Profile only.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2054"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2054<small>doc 42054</small></td><td class="n">Binary Output 2 Hysteresis High percent</td><td class="d">App Profile only.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2055"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2055<small>doc 42055</small></td><td class="n">Binary Output 2 Cooling</td><td class="d">App Profile only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2056"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2056<small>doc 42056</small></td><td class="n">Binary Output 2 heating</td><td class="d">App Profile only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2057"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2057<small>doc 42057</small></td><td class="n">Binary Output 2 Dehumidification</td><td class="d">Needs humidity sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2058"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2058<small>doc 42058</small></td><td class="n">Binary Output 2 Humidification</td><td class="d">App Profile only. Needs humidity sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2059"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2059<small>doc 42059</small></td><td class="n">Binary Output 2 VOC</td><td class="d">App Profile only. Needs VOC sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2060"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2060<small>doc 42060</small></td><td class="n">Binary Output 2 CO2</td><td class="d">App Profile only. Needs CO2 sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2061"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2061<small>doc 42061</small></td><td class="n">Binary Output 2 Fan</td><td class="d">App Profile only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2062"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2062<small>doc 42062</small></td><td class="n">AO1 OAT (Outside Air Temperature) High lockout</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2063"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2063<small>doc 42063</small></td><td class="n">AO1 OAT (Outside Air Temperature) Low lockout</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2064"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2064<small>doc 42064</small></td><td class="n">AO1 OAT (Outside Air Temperature) Lock</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2065"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2065<small>doc 42065</small></td><td class="n">AO2 OAT (Outside Air Temperature) High lockout</td><td class="d">App Profile only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2066"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2066<small>doc 42066</small></td><td class="n">AO2 OAT (Outside Air Temperature) Low lockout</td><td class="d">App Profile only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2067"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2067<small>doc 42067</small></td><td class="n">AO2 OAT (Outside Air Temperature) Lock</td><td class="d">App Profile only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2068"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2068<small>doc 42068</small></td><td class="n">BO1 OAT (Outside Air Temperature) High lockout</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2069"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2069<small>doc 42069</small></td><td class="n">BO1 OAT (Outside Air Temperature) Low lockout</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2070"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2070<small>doc 42070</small></td><td class="n">BO1 OAT (Outside Air Temperature) Lock</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2071"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2071<small>doc 42071</small></td><td class="n">BO2 OAT (Outside Air Temperature) High level lockout</td><td class="d">App Profile only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2072"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2072<small>doc 42072</small></td><td class="n">BO2 OAT (Outside Air Temperature) Low level lockout</td><td class="d">App Profile only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2073"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2073<small>doc 42073</small></td><td class="n">BO2 OAT (Outside Air Temperature) Lock</td><td class="d">App Profile only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2074"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2074<small>doc 42074</small></td><td class="n">Cooling Demand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2075"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2075<small>doc 42075</small></td><td class="n">Cooling Setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2076"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2076<small>doc 42076</small></td><td class="n">Minimum Cooling Setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2077"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2077<small>doc 42077</small></td><td class="n">Maximum Cooling Setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2078"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2078<small>doc 42078</small></td><td class="n">Cooling Proportional Band</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2079"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2079<small>doc 42079</small></td><td class="n">Cooling Integral Time in seconds</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2080"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2080<small>doc 42080</small></td><td class="n">Cooling Unoccupied Setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2081"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2081<small>doc 42081</small></td><td class="n">Minimum Cooling Unoccupied Setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2082"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2082<small>doc 42082</small></td><td class="n">Maximum Cooling Unoccupied Setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2083"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2083<small>doc 42083</small></td><td class="n">Heating Demand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2084"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2084<small>doc 42084</small></td><td class="n">Heating Setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2085"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2085<small>doc 42085</small></td><td class="n">Minimum Heating Setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2086"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2086<small>doc 42086</small></td><td class="n">Maximum Heating Setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2087"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2087<small>doc 42087</small></td><td class="n">Heating Proportional Band</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2088"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2088<small>doc 42088</small></td><td class="n">Heating Integral Time in seconds</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2089"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2089<small>doc 42089</small></td><td class="n">Heating Unoccupied Setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2090"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2090<small>doc 42090</small></td><td class="n">Minimum Heating Unoccupied Setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2091"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2091<small>doc 42091</small></td><td class="n">Maximum Heating Unoccupied Setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2092"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2092<small>doc 42092</small></td><td class="n">Dehumidification Demand</td><td class="d">Needs humidity sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2093"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2093<small>doc 42093</small></td><td class="n">Dehumidification Setpoint</td><td class="d">Needs humidity sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2094"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2094<small>doc 42094</small></td><td class="n">Minimum Dehumidification Setpoint</td><td class="d">Needs humidity sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2095"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2095<small>doc 42095</small></td><td class="n">Maximum Dehumidification Setpoint</td><td class="d">Needs humidity sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2096"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2096<small>doc 42096</small></td><td class="n">Humidity Proportional Band</td><td class="d">Needs humidity sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2097"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2097<small>doc 42097</small></td><td class="n">Humidity Integral Time in seconds</td><td class="d">Needs humidity sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2098"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2098<small>doc 42098</small></td><td class="n">Humidification Demand</td><td class="d">Needs humidity sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2099"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2099<small>doc 42099</small></td><td class="n">Humidification Setpoint</td><td class="d">Needs humidity sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2100<small>doc 42100</small></td><td class="n">Minimum Humidification Setpoint</td><td class="d">Needs humidity sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2101<small>doc 42101</small></td><td class="n">Maximum Humidification Setpoint</td><td class="d">Needs humidity sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2102<small>doc 42102</small></td><td class="n">CO2 Demand</td><td class="d">Needs CO2 sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2103<small>doc 42103</small></td><td class="n">CO2 Setpoint</td><td class="d">Needs CO2 sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2104<small>doc 42104</small></td><td class="n">Minimum CO2 Setpoint</td><td class="d">Needs CO2 sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2105<small>doc 42105</small></td><td class="n">Maximum CO2 Setpoint</td><td class="d">Needs CO2 sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2106<small>doc 42106</small></td><td class="n">CO2 Proportional Band</td><td class="d">Needs CO2 sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2107<small>doc 42107</small></td><td class="n">CO2 Integral Time in seconds</td><td class="d">Needs CO2 sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2108<small>doc 42108</small></td><td class="n">VOC Demand</td><td class="d">Needs VOC sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2109<small>doc 42109</small></td><td class="n">VOC Setpoint</td><td class="d">Needs VOC sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppb</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2110<small>doc 42110</small></td><td class="n">Minimum VOC Setpoint</td><td class="d">Needs VOC sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppb</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2111<small>doc 42111</small></td><td class="n">Maximum VOC Setpoint</td><td class="d">Needs VOC sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppb</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2112<small>doc 42112</small></td><td class="n">VOC Proportional Band</td><td class="d">Needs VOC sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppb</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2113"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2113<small>doc 42113</small></td><td class="n">VOC Integral Time in seconds</td><td class="d">Needs VOC sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2114"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2114<small>doc 42114</small></td><td class="n">Temperature Setpoint Deadband</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2115"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2115<small>doc 42115</small></td><td class="n">Humidity Setpoint Deadband</td><td class="d">Needs humidity sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2116"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2116<small>doc 42116</small></td><td class="n">Main system mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2117"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2117<small>doc 42117</small></td><td class="n">Temperature system mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Cool; 2 = Auto; 3 = Heat</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2118"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2118<small>doc 42118</small></td><td class="n">Humidity system mode</td><td class="d">Needs humidity sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Dehumidification; 2 = Auto; 3 = Humidification</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2119"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2119<small>doc 42119</small></td><td class="n">CO2 system mode</td><td class="d">Needs CO2 sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2120<small>doc 42120</small></td><td class="n">VOC system mode</td><td class="d">Needs VOC sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2121"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2121<small>doc 42121</small></td><td class="n">Fan system mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Auto; 2 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2122"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2122<small>doc 42122</small></td><td class="n">Fan ON Speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2123"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2123<small>doc 42123</small></td><td class="n">App Profile</td><td class="d">Option 2 needs humidity and CO2 sensors.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No Profile; 1 = Temp Only; 2 = Temp, RH, and CO2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3000<small>doc 43000</small></td><td class="n">Occupancy status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3001<small>doc 43001</small></td><td class="n">Dirty Filter status</td><td class="d">App Profile only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3002<small>doc 43002</small></td><td class="n">Airflow Switch status</td><td class="d">App Profile only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3003<small>doc 43003</small></td><td class="n">Airflow Lockout Protection status</td><td class="d">App Profile only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Only function codes 03, 06 and 16 are supported; everything is a holding register.</li><li>&#x27;Scale N&#x27; with &#x27;Value x N&#x27; means raw = engineering value x N; the multiplier here is 1/N.</li><li>Temperatures and enthalpy follow the network units register (40034): 0 metric, 1 imperial.</li><li>Left out: product name ASCII registers 40003-40006; alarm status 40009/40010 (all bits reserved); enthalpy 40016 (its example value lies outside its printed range).</li><li>40029 and 40030 are both printed &#x27;Binary Output 1 value&#x27;; both are listed as printed.</li><li>Several output and lockout registers apply only when an App Profile (42123) is selected, or need the matching sensor; this is noted per register.</li><li>The display and lock option bit tables (40031, 40035) are printed in two interleaved columns; only the bit names are given here (1 = yes / on).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Neptronic AROB series universal room controller (Modbus communication module)</h2><div class="faq"><details open><summary>What Modbus registers does the Neptronic AROB series universal room controller (Modbus communication module) have?</summary><p>This map lists 151 registers: 151 holding registers. 120 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Neptronic AROB series universal room controller (Modbus communication module) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are printed from 40000. The intro puts the device address at holding register index 0, auto baud at index 1 and the port settings at index 2, which are the rows printed 40000-40002, so the wire address is the printed number minus 40000 (42075 cooling setpoint = address 2075). Same layout as Neptronic&#x27;s TUXB guide.</p></details><details><summary>What are the minimum Modbus registers to integrate the Neptronic AROB series universal room controller (Modbus communication module)?</summary><p>Start with HR 13 Temperature Level (Room temperature); HR 11 CO2 Level (CO2); HR 2116 Main system mode (Main system on/off); HR 2117 Temperature system mode (Temperature mode); HR 2075 Cooling Setpoint (Cooling setpoint); HR 2084 Heating Setpoint (Heating setpoint); HR 2074 Cooling Demand (Cooling demand); HR 2083 Heating Demand (Heating demand).</p></details><details><summary>How do I enable Modbus control of the Neptronic AROB series universal room controller (Modbus communication module)?</summary><p>Fit the Modbus communication module and set the address from the device menu or register 0.</p></details><details><summary>Where is the official Neptronic AROB series universal room controller (Modbus communication module) Modbus documentation?</summary><p>The source is AROB Series Universal Room Controller - Modbus Communication Module User Guide (ARO Modbus Guide_170824), revision 2017-08-24, published free by Neptronic at https://www.neptronic.com/Controls/IAQController/PDF/ARO%20Modbus%20Guide_170824.pdf.</p></details></div>
<h2>More Neptronic Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/neptronic/cmu-compact-make-up-air-unit" data-row><span class="k">Air handler (compact make-up air unit)</span><h3>Neptronic CMU compact make-up air unit (Modbus communication module)</h3><p>Neptronic CMU compact make-up air units with the Modbus communication module, guide CMU-Modbus Guide-211125.</p><div class="meta">98 registers &middot; 60 writable &middot; RTU</div><span class="sr-only"> Also known as: Compact Make-up Air Unit, Neptronic CMU, CMU Series</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/efcb-fan-coil-controller" data-row><span class="k">Thermostat / fan coil controller</span><h3>Neptronic EFCB Series networkable fan coil controller (Modbus RTU)</h3><p>Neptronic EFCB Series fan coil controllers (24, 120 and 240 Vac; 2 or 4 relays) with the Modbus communication module, guide EFCB-Modbus Guide-260626.</p><div class="meta">171 registers &middot; 135 writable &middot; RTU</div><span class="sr-only"> Also known as: EFCB10TU2, EFCB10TU4, EFCB11TU2, EFCB11TU4, EFCB12TU2, EFCB12TU4, EFCB fan coil controller</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/efcb-oe1-fan-coil-controller" data-row><span class="k">Thermostat / fan coil controller</span><h3>Neptronic EFCB-OE1 Series networkable fan coil controller (Modbus RTU)</h3><p>Neptronic EFCB-OE1 Series fan coil controllers (24 or 240 Vac; 0, 2 or 4 relays), guide EFCB1x-OE1-Modbus Guide (V2.16)-260626.</p><div class="meta">172 registers &middot; 136 writable &middot; RTU</div><span class="sr-only"> Also known as: EFCB10T-OE1, EFCB12T-OE1, EFCB10TU2-OE1, EFCB10TU4-OE1, EFCB12TU2-OE1, EFCB12TU4-OE1, EFCB1x-OE1</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/evcbm-dual-duct-vav-controller" data-row><span class="k">Air handler terminal (dual-duct VAV controller)</span><h3>Neptronic EVCBM dual-duct VAV controller (Modbus communication module)</h3><p>Neptronic EVCBM dual-duct VAV controllers (master + slave airflow) with the Modbus module, guide EVCBM Dual Duct-V500-Modbus Guide-180927-ESA.</p><div class="meta">106 registers &middot; 78 writable &middot; RTU</div><span class="sr-only"> Also known as: EVCBM Dual Duct, EVCB, Neptronic EVCBM Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/ske4" data-row><span class="k">Air handler humidifier (electric steam)</span><h3>Neptronic SKE4 electric steam humidifier (Modbus communication module)</h3><p>Neptronic SKE4 series electric steam humidifiers with the Modbus communication module, guide SKE4-Modbus Guide-240531 (V2.07).</p><div class="meta">151 registers &middot; 69 writable &middot; RTU</div><span class="sr-only"> Also known as: SKE4-E, SKE4-N, SKE4 Steam Humidifier, Neptronic SKE4 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/skg4" data-row><span class="k">Air handler humidifier (gas-fired steam)</span><h3>Neptronic SKG4 gas-fired steam humidifier (Modbus communication module)</h3><p>Neptronic SKG4 series gas-fired steam humidifiers (one to four burner modules) with the Modbus communication module, guide SKG4-Modbus Guide-221114 (V2.04).</p><div class="meta">245 registers &middot; 87 writable &middot; RTU</div><span class="sr-only"> Also known as: SKG4-E, SKG4-N, SKG4 Gas Fired Humidifier, Neptronic SKG4 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/skh4" data-row><span class="k">Air handler humidifier (high-pressure atomizer)</span><h3>Neptronic SKH4 high-pressure atomizer humidifier (Modbus communication module)</h3><p>Neptronic SKH4 high-pressure atomizers with the Modbus communication module, guide SKH4-Modbus Guide-240126 (V.1.00).</p><div class="meta">250 registers &middot; 177 writable &middot; RTU</div><span class="sr-only"> Also known as: SKH4, SKH4 High-Pressure Atomizer, Neptronic SKH4 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/skro-reverse-osmosis-unit" data-row><span class="k">Pump / water treatment unit (reverse osmosis for humidifiers)</span><h3>Neptronic SKRO reverse osmosis water treatment unit (Modbus communication module)</h3><p>Neptronic SKRO reverse osmosis water treatment units with the Modbus communication module, guide SKRO-Modbus Guide-250913 (V1.0).</p><div class="meta">50 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: SKRO, SKRO Water Treatment Unit, Neptronic SKRO Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/sks4" data-row><span class="k">Air handler humidifier (steam-to-steam)</span><h3>Neptronic SKS4 steam-to-steam humidifier (Modbus communication module)</h3><p>Neptronic SKS4 series steam-to-steam humidifiers with the Modbus communication module, guide SKS4-Modbus Guide-220509 (V2.03).</p><div class="meta">147 registers &middot; 69 writable &middot; RTU</div><span class="sr-only"> Also known as: SKS4-E, SKS4-N, SKS4 Steam to Steam Humidifier, Neptronic SKS4 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/skvf" data-row><span class="k">Air handler evaporative cooler (adiabatic cooling / humidification)</span><h3>Neptronic SKVF evaporative cooler / humidifier (Modbus communication module)</h3><p>Neptronic SKVF series evaporative coolers with the Modbus communication module, guide SKVF-Modbus Guide-211025.</p><div class="meta">143 registers &middot; 95 writable &middot; RTU</div><span class="sr-only"> Also known as: SKVF Evaporative Cooler, SKVF Series, Neptronic SKVF Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/tsub-wall-mount-controller" data-row><span class="k">Thermostat / fan coil and unitary controller</span><h3>Neptronic TSUB Series universal wall-mount controller (Modbus RTU)</h3><p>Neptronic TSUB Series universal wall-mount controllers with Modbus, guide TSUB-Modbus Guide-250829 (V1.13).</p><div class="meta">157 registers &middot; 126 writable &middot; RTU</div><span class="sr-only"> Also known as: TSUB Series, TSUB universal wall-mount controller</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/tucb-tuhb-wall-mount-controller" data-row><span class="k">Thermostat / heat pump and unitary controller</span><h3>Neptronic TUCB / TUHB Series universal wall-mount controller (Modbus RTU)</h3><p>Neptronic TUCB24C6X2 (temperature) and TUHB24C6X2 (temperature and humidity) universal wall-mount controllers with 6 binary and 2 analog outputs, guide TUXB-Modbus Guide-190515.</p><div class="meta">133 registers &middot; 109 writable &middot; RTU</div><span class="sr-only"> Also known as: TUCB24C6X2, TUHB24C6X2, TUCB, TUHB, TUXB</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/tuub-wall-mount-controller" data-row><span class="k">Thermostat / heat pump and unitary controller</span><h3>Neptronic TUUB Series universal wall-mount controller (Modbus RTU)</h3><p>Neptronic TUUB Series universal wall-mount controllers with Modbus, guide TUUB-Modbus Guide-250829 (V1.13).</p><div class="meta">189 registers &middot; 151 writable &middot; RTU</div><span class="sr-only"> Also known as: TUUB Series, TUUB universal wall-mount controller</span></a></li></ul><h2>Other hvac equipment register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/seifert/enclosure-ac-standard-modbus" data-row><span class="k">Air handler (enclosure air conditioner)</span><h3>Seifert Systems Enclosure air conditioners (standard Modbus table)</h3><p>Seifert Systems enclosure cooling units with Carel, Variable Speed or Seifert Standard controllers, per technical guide RDTG2001 rev 0.2 (09.02.2021).</p><div class="meta">29 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: RDTG2001, Seifert enclosure cooling unit Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/swegon/tac6-modbus" data-row><span class="k">Air handler (heat recovery unit controller)</span><h3>Swegon TAC6 controller (Global units)</h3><p>Swegon (Global) units with the TAC6 regulation board and a Modbus satellite; TAC6 + MODBUS TABLE Cid 050360 (2021-05-20).</p><div class="meta">93 registers &middot; 19 writable &middot; TCP</div><span class="sr-only"> Also known as: Global TAC6, SAT WIFI-ETHERNET (TAC6)</span></a></li><li><a class="card" href="/modbus-register-maps/airflow-developments/entro-v" data-row><span class="k">Air handler (heat recovery ventilation unit)</span><h3>Airflow Developments Entro-V heat recovery unit controller (Basic / Digital controller, Modbus RTU)</h3><p>Airflow Entro-V MVHR units with the Entro-V control board (Basic controller 90001308 / Digital controller 90001299), per controls manual 80001022 Issue 1 (08/20).</p><div class="meta">34 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: Entro-V Basic Controller, Entro-V Digital Controller, 90001308, 90001299, DuplexVent Entro-V</span></a></li><li><a class="card" href="/modbus-register-maps/condair/me-ii" data-row><span class="k">Air handler humidifier (evaporative)</span><h3>Condair ME II evaporative humidifier / cooler (Integrated Controller, Modbus RTU/TCP)</h3><p>Condair ME with the Integrated Controller, per addendum 2603326-G.</p><div class="meta">60 registers &middot; 11 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Condair ME, Condair ME II, ME</span></a></li><li><a class="card" href="/modbus-register-maps/duco/ducobox-modbus-rtu" data-row><span class="k">Air handler (demand-controlled ventilation unit)</span><h3>Duco DucoBox ventilation units / IQ unit (Modbus RTU, master node)</h3><p>DucoBox Silent Connect, Focus, Energy (all variants) and ECO with the Communication Print option, and the Duco IQ unit (Modbus standard), per information sheet L8000009-B.</p><div class="meta">11 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: DucoBox Silent Connect, DucoBox Focus, DucoBox Energy, DucoBox Energy Premium, DucoBox ECO, Duco IQ unit, L8000009</span></a></li><li><a class="card" href="/modbus-register-maps/johnson-controls/tc3222" data-row><span class="k">Thermostat</span><h3>Johnson Controls PENN TC3222 refrigeration temperature controller (Modbus RTU)</h3><p>PENN TC3222 electronic refrigeration controller with built-in Modbus RTU, per the TC3 Modbus Protocol Reference Guide LIT-12013523 (2020-04-28).</p><div class="meta">108 registers &middot; 100 writable &middot; RTU</div><span class="sr-only"> Also known as: TC3222, TC3, PENN TC3, LIT-12013523</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac/">All hvac equipment Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.neptronic.com/Controls/IAQController/PDF/ARO%20Modbus%20Guide_170824.pdf" rel="nofollow noopener" target="_blank">AROB Series Universal Room Controller - Modbus Communication Module User Guide &middot; ARO Modbus Guide_170824 &middot; rev. 2017-08-24</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
