<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Neptronic CMU Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Neptronic CMU Modbus register map: 98 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/neptronic/cmu-compact-make-up-air-unit">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Neptronic CMU Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Neptronic CMU Modbus register map: 98 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/neptronic/cmu-compact-make-up-air-unit">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Neptronic CMU Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Neptronic CMU Modbus register map: 98 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/neptronic/cmu-compact-make-up-air-unit",
   "url": "https://easymodbus.com/modbus-register-maps/neptronic/cmu-compact-make-up-air-unit",
   "name": "Neptronic CMU Modbus Register List & Map | Easy Modbus",
   "description": "Neptronic CMU Modbus register map: 98 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/neptronic/cmu-compact-make-up-air-unit#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/neptronic/cmu-compact-make-up-air-unit#dataset",
   "name": "Neptronic CMU compact make-up air unit (Modbus communication module) Modbus register map",
   "description": "The Neptronic CMU is a compact make-up air unit with an ECM fan, electric heater, damper, sensor inputs and an exhaust-fan output. Its Modbus RTU module exposes holding registers only: input voltages and temperatures, room temperature, RH, CO2, VOC and light from the TDF room sensor, supply and outdoor air readings, static pressure and airflow, set points and loop tuning, input/output configuration, occupancy and alarm flags. Neptronic CMU Modbus register map: 98 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/neptronic/cmu-compact-make-up-air-unit",
   "keywords": [
    "Neptronic CMU compact make-up air unit (Modbus communication module) Modbus register map",
    "Neptronic CMU compact make-up air unit (Modbus communication module) Modbus registers",
    "Neptronic Modbus map",
    "Compact Make-up Air Unit Modbus register map",
    "Neptronic CMU Modbus register map",
    "CMU Series Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Compact Make-up Air Unit - Modbus Communication Module User Guide",
    "url": "https://www.neptronic.com/Heaters/pdf/20211206/CMU-Modbus%20Guide-211125.pdf",
    "author": {
     "@type": "Organization",
     "name": "Neptronic"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Neptronic CMU compact make-up air unit (Modbus communication module)",
    "description": "Air handler (compact make-up air unit)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/neptronic/cmu-compact-make-up-air-unit.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/neptronic/cmu-compact-make-up-air-unit.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Neptronic CMU compact make-up air unit (Modbus communication module) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 98 registers: 98 holding registers. 60 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Neptronic CMU compact make-up air unit (Modbus communication module) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide prints the protocol-base (0-based) address and the holding register (base 40001) side by side, e.g. 23 / 40024. The protocol-base number is the wire address."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Neptronic CMU compact make-up air unit (Modbus communication module)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 23 Supply air temperature (Supply air temperature); HR 27 Duct static pressure (Duct static pressure); HR 30 CMU ECM fan speed feedback value (Fan speed feedback); HR 31 Heater vernier stage duty cycle (Heater duty cycle); HR 85 CMU occupancy state (Occupancy state); HR 104 Alarm status (Alarm status); HR 35 Occupied airflow setpoint in percent of maximum capacity (Occupied airflow set point)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Neptronic CMU compact make-up air unit (Modbus communication module)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Fit the Modbus communication module and set the address in the device menu or register 0."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Neptronic CMU compact make-up air unit (Modbus communication module) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus timeout (67, 15-1800 s) and number of synchronisation timeouts (68) are provided; the guide does not describe the fallback action."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Neptronic CMU compact make-up air unit (Modbus communication module) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Compact Make-up Air Unit - Modbus Communication Module User Guide (CMU-Modbus Guide-211125), revision 2021-11-25, published free by Neptronic at https://www.neptronic.com/Heaters/pdf/20211206/CMU-Modbus%20Guide-211125.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Neptronic",
     "item": "https://easymodbus.com/modbus-register-maps/neptronic/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "CMU compact make-up air unit (Modbus communication module)",
     "item": "https://easymodbus.com/modbus-register-maps/neptronic/cmu-compact-make-up-air-unit"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/neptronic/">Neptronic</a></li><li aria-current="page">CMU compact make-up air unit (Modbus communication module)</li></ol>
<p class="eyebrow">Air handler (compact make-up air unit) &middot; Modbus register map</p><h1><span class="mfr">Neptronic</span> CMU compact make-up air unit (Modbus communication module) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Neptronic CMU is a compact make-up air unit with an ECM fan, electric heater, damper, sensor inputs and an exhaust-fan output. Its Modbus RTU module exposes holding registers only: input voltages and temperatures, room temperature, RH, CO2, VOC and light from the TDF room sensor, supply and outdoor air readings, static pressure and airflow, set points and loop tuning, input/output configuration, occupancy and alarm flags.</p>
<p>This page lists <strong>98 Modbus registers</strong> for the Neptronic CMU compact make-up air unit (Modbus communication module) &mdash; 60 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Neptronic&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/neptronic/">Neptronic</a></dd></div><div><dt>Model</dt><dd>CMU compact make-up air unit (Modbus communication module)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac/">Air handler (compact make-up air unit)</a></dd></div><div><dt>Registers</dt><dd>98 (60 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Also known as</dt><dd>Compact Make-up Air Unit, Neptronic CMU, CMU Series</dd></div><div><dt>Source document</dt><dd><a href="https://www.neptronic.com/Heaters/pdf/20211206/CMU-Modbus%20Guide-211125.pdf" rel="nofollow noopener" target="_blank">Compact Make-up Air Unit - Modbus Communication Module User Guide &middot; CMU-Modbus Guide-211125 &middot; rev. 2021-11-25</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/neptronic/cmu-compact-make-up-air-unit.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/neptronic/cmu-compact-make-up-air-unit.json">JSON</a>
  <a class="btn" href="https://www.neptronic.com/Heaters/pdf/20211206/CMU-Modbus%20Guide-211125.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Neptronic CMU compact make-up air unit (Modbus communication module)</h2>
<div class="answer"><b>Integration in brief</b><p>Read supply air temperature (23), duct static pressure (27), fan speed (30) and alarm status (104). Command occupancy with register 85 and set occupied / unoccupied airflow with 35 / 36.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-23">HR 23</a></td><td class="n">Supply air temperature</td><td class="f">UINT16</td><td>Supply air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-27">HR 27</a></td><td class="n">Duct static pressure</td><td class="f">UINT16</td><td>Duct static pressure</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-30">HR 30</a></td><td class="n">CMU ECM fan speed feedback value</td><td class="f">UINT16</td><td>Fan speed feedback</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-31">HR 31</a></td><td class="n">Heater vernier stage duty cycle</td><td class="f">UINT16</td><td>Heater duty cycle</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-85">HR 85</a></td><td class="n">CMU occupancy state</td><td class="f">UINT16</td><td>Occupancy state</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-104">HR 104</a></td><td class="n">Alarm status</td><td class="f">BITMAP16</td><td>Alarm status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-35">HR 35</a></td><td class="n">Occupied airflow setpoint in percent of maximum capacity</td><td class="f">UINT16</td><td>Occupied airflow set point</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Fit the Modbus communication module and set the address in the device menu or register 0.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>Modbus timeout (67, 15-1800 s) and number of synchronisation timeouts (68) are provided; the guide does not describe the fallback action.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>All points are holding registers (FC03/06/16).</li><li>Auto baud detection is the default; 9600-76800 baud supported.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485 two-wire, RTU mode.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Input and output modes (87-99) change what the analog/binary I/O registers mean.</li></ul>
</section>
<h2 id="registers">Neptronic CMU compact make-up air unit (Modbus communication module) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>98</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">98 of 98 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Neptronic CMU compact make-up air unit (Modbus communication module) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 1 / 40002</small></td><td class="n">Analog input 1 voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 2 / 40003</small></td><td class="n">Analog input 2 voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 3 / 40004</small></td><td class="n">Analog input 3 temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 4 / 40005</small></td><td class="n">Analog input 4 temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 5 / 40006</small></td><td class="n">Room air temperature value measured by TDF</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 6 / 40007</small></td><td class="n">Room air relative humidity value measured by TDF</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 7 / 40008</small></td><td class="n">Room CO2 concentration value measured by TDF</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 8 / 40009</small></td><td class="n">Volatile organic compound index measured by TDF</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 9 / 40010</small></td><td class="n">Luminous flux measured by TDF</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>lx</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 10 / 40011</small></td><td class="n">CMU on-board potentiometer temperature setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 11 / 40012</small></td><td class="n">CMU intake temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 12 / 40013</small></td><td class="n">CMU outtake temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 13 / 40014</small></td><td class="n">CMU board temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 14 / 40015</small></td><td class="n">CMU SSR temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 15 / 40016</small></td><td class="n">AI3/BI3 multi-mode input state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 16 / 40017</small></td><td class="n">AI4/BI4 multi-mode input state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 17 / 40018</small></td><td class="n">Room movement detection occupancy sensor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 18 / 40019</small></td><td class="n">CMU On/Off contact input state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc 19 / 40020</small></td><td class="n">Analog output 1 voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 20 / 40021</small></td><td class="n">Analog output 2 voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc 21 / 40022</small></td><td class="n">Binary output 1 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 22 / 40023</small></td><td class="n">Binary output 1 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 23 / 40024</small></td><td class="n">Supply air temperature</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24<small>doc 24 / 40025</small></td><td class="n">Supply air relative humidity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25<small>doc 25 / 40026</small></td><td class="n">Outside air temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26<small>doc 26 / 40027</small></td><td class="n">Outside air relative humidity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27<small>doc 27 / 40028</small></td><td class="n">Duct static pressure</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28<small>doc 28 / 40029</small></td><td class="n">Damper position feedback</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29<small>doc 29 / 40030</small></td><td class="n">Current airflow setpoint in percent of maximum capacity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc 30 / 40031</small></td><td class="n">CMU ECM fan speed feedback value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31<small>doc 31 / 40032</small></td><td class="n">Heater vernier stage duty cycle</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35<small>doc 35 / 40036</small></td><td class="n">Occupied airflow setpoint in percent of maximum capacity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36<small>doc 36 / 40037</small></td><td class="n">Unoccupied airflow setpoint in percent of maximum capacity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-37"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">37<small>doc 37 / 40038</small></td><td class="n">Binary input 3 stage weight</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-38"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">38<small>doc 38 / 40039</small></td><td class="n">Binary input 4 stage weight</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-39"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">39<small>doc 39 / 40040</small></td><td class="n">Exhaust fan start delay</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40<small>doc 40 / 40041</small></td><td class="n">Exhaust fan control signal minimum value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41<small>doc 41 / 40042</small></td><td class="n">Exhaust fan control signal maximum value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-42"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42<small>doc 42 / 40043</small></td><td class="n">Damper stroke time</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-43"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">43<small>doc 43 / 40044</small></td><td class="n">Occupancy inputs minimum time</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-46"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46<small>doc 46 / 40047</small></td><td class="n">Dry mode relative humidity setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-47"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">47<small>doc 47 / 40048</small></td><td class="n">Dry mode relative humidity setpoint dead band</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-48"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">48<small>doc 48 / 40049</small></td><td class="n">Occupied static pressure control loop setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Pa</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-49"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">49<small>doc 49 / 40050</small></td><td class="n">Unoccupied static pressure control loop setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Pa</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50<small>doc 50 / 40051</small></td><td class="n">CO2 concentration setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51<small>doc 51 / 40052</small></td><td class="n">CO2 concentration setpoint dead band</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-52"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">52<small>doc 52 / 40053</small></td><td class="n">Supply air temperature offset</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-53"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53<small>doc 53 / 40054</small></td><td class="n">Supply air temperature humidity offset</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-54"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">54<small>doc 54 / 40055</small></td><td class="n">Outside air temperature offset</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-55"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">55<small>doc 55 / 40056</small></td><td class="n">Outside air temperature humidity offset</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-56"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">56<small>doc 56 / 40057</small></td><td class="n">Room air temperature offset</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57<small>doc 57 / 40058</small></td><td class="n">Room air relative humidity offset</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-59"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">59<small>doc 59 / 40060</small></td><td class="n">Minimum fan speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-60"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">60<small>doc 60 / 40061</small></td><td class="n">Temperature control proportional band</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61<small>doc 61 / 40062</small></td><td class="n">Temperature control integral time</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62<small>doc 62 / 40063</small></td><td class="n">Temperature control derivate time</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63<small>doc 63 / 40064</small></td><td class="n">Static pressure control proportional band</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Pa</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64<small>doc 64 / 40065</small></td><td class="n">Static pressure control integral time</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65<small>doc 65 / 40066</small></td><td class="n">Static pressure control derivate time</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-66"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">66<small>doc 66 / 40067</small></td><td class="n">Control band</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-67"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">67<small>doc 67 / 40068</small></td><td class="n">Modbus timeout</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-68"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">68<small>doc 68 / 40069</small></td><td class="n">Number of synchronization timeouts</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-69"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">69<small>doc 69 / 40070</small></td><td class="n">No heat detection deadband</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-70"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">70<small>doc 70 / 40071</small></td><td class="n">No heat detection delay</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-71"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">71<small>doc 71 / 40072</small></td><td class="n">Exhaust fan state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-72"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">72<small>doc 72 / 40073</small></td><td class="n">On/Off damper state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Closed; 1 = Open</td></tr>
<tr data-row data-type="holding_register" id="r-hr-73"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">73<small>doc 73 / 40074</small></td><td class="n">On/Off damper feedback</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Closed; 1 = Open</td></tr>
<tr data-row data-type="holding_register" id="r-hr-74"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">74<small>doc 74 / 40075</small></td><td class="n">CMU fan enable</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-75"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">75<small>doc 75 / 40076</small></td><td class="n">CMU heater stage 2 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-76"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">76<small>doc 76 / 40077</small></td><td class="n">Binary input 3 contact type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = NO; 1 = NC</td></tr>
<tr data-row data-type="holding_register" id="r-hr-77"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">77<small>doc 77 / 40078</small></td><td class="n">Binary input 4 contact type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = NO; 1 = NC</td></tr>
<tr data-row data-type="holding_register" id="r-hr-78"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">78<small>doc 78 / 40079</small></td><td class="n">Binary output 1 contact type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = NO; 1 = NC</td></tr>
<tr data-row data-type="holding_register" id="r-hr-79"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">79<small>doc 79 / 40080</small></td><td class="n">Binary output 2 contact type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = NO; 1 = NC</td></tr>
<tr data-row data-type="holding_register" id="r-hr-80"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">80<small>doc 80 / 40081</small></td><td class="n">Enable occupancy inputs</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-81"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">81<small>doc 81 / 40082</small></td><td class="n">Dry mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disable; 1 = Enable</td></tr>
<tr data-row data-type="holding_register" id="r-hr-82"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">82<small>doc 82 / 40083</small></td><td class="n">CO2 extract</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disable; 1 = Enable</td></tr>
<tr data-row data-type="holding_register" id="r-hr-83"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">83<small>doc 83 / 40084</small></td><td class="n">Static pressure loop</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disable; 1 = Enable</td></tr>
<tr data-row data-type="holding_register" id="r-hr-84"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">84<small>doc 84 / 40085</small></td><td class="n">Occupancy inactive mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Unoccupied; 1 = Off</td></tr>
<tr data-row data-type="holding_register" id="r-hr-85"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">85<small>doc 85 / 40086</small></td><td class="n">CMU occupancy state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Occupied; 2 = Unoccupied; 3 = Off</td></tr>
<tr data-row data-type="holding_register" id="r-hr-86"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">86<small>doc 86 / 40087</small></td><td class="n">Temperature setpoint source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = On Board; 2 = TSTAT; 3 = Network</td></tr>
<tr data-row data-type="holding_register" id="r-hr-87"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">87<small>doc 87 / 40088</small></td><td class="n">AI1 input mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = SAT; 3 = SARH; 4 = OAT; 5 = OARH; 6 = Static Pressure; 7 = Fan Setpoint; 8 = Damper Feedback</td></tr>
<tr data-row data-type="holding_register" id="r-hr-88"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">88<small>doc 88 / 40089</small></td><td class="n">AI2 input mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = SAT; 3 = SARH; 4 = OAT; 5 = OARH; 6 = Static Pressure; 7 = Fan Setpoint; 8 = Damper Feedback</td></tr>
<tr data-row data-type="holding_register" id="r-hr-89"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">89<small>doc 89 / 40090</small></td><td class="n">AI3/BI3 input mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = SAT; 3 = OAT; 4 = Damper Feedback; 5 = Occupancy; 6 = Fan Speed Stage</td></tr>
<tr data-row data-type="holding_register" id="r-hr-90"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">90<small>doc 90 / 40091</small></td><td class="n">AI4/BI4 input mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = SAT; 3 = OAT; 4 = Damper Feedback; 5 = Occupancy; 6 = Fan Speed Stage</td></tr>
<tr data-row data-type="holding_register" id="r-hr-91"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">91<small>doc 91 / 40092</small></td><td class="n">AO1 output mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = Exhaust Fan; 3 = Damper</td></tr>
<tr data-row data-type="holding_register" id="r-hr-92"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">92<small>doc 92 / 40093</small></td><td class="n">AO2 output mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = Exhaust Fan; 3 = Damper</td></tr>
<tr data-row data-type="holding_register" id="r-hr-93"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">93<small>doc 93 / 40094</small></td><td class="n">BO1 output mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = Exhaust Fan; 3 = Damper</td></tr>
<tr data-row data-type="holding_register" id="r-hr-94"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">94<small>doc 94 / 40095</small></td><td class="n">BO2 output mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = Exhaust Fan; 3 = Damper</td></tr>
<tr data-row data-type="holding_register" id="r-hr-95"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">95<small>doc 95 / 40096</small></td><td class="n">Static pressure sensor range</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 250 Pa; 2 = 500 Pa; 3 = 1250 Pa</td></tr>
<tr data-row data-type="holding_register" id="r-hr-96"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">96<small>doc 96 / 40097</small></td><td class="n">Analog input 1 signal range</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 2-10Vdc; 2 = 0-10Vdc</td></tr>
<tr data-row data-type="holding_register" id="r-hr-97"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">97<small>doc 97 / 40098</small></td><td class="n">Analog input 2 signal range</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 2-10Vdc; 2 = 0-10Vdc</td></tr>
<tr data-row data-type="holding_register" id="r-hr-98"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">98<small>doc 98 / 40099</small></td><td class="n">Analog output 1 signal range</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 2-10Vdc; 2 = 0-10Vdc</td></tr>
<tr data-row data-type="holding_register" id="r-hr-99"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">99<small>doc 99 / 40100</small></td><td class="n">Analog output 2 signal range</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 2-10Vdc; 2 = 0-10Vdc</td></tr>
<tr data-row data-type="holding_register" id="r-hr-100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">100<small>doc 100 / 40101</small></td><td class="n">Control temperature source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = SAT; 2 = RAT</td></tr>
<tr data-row data-type="holding_register" id="r-hr-101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">101<small>doc 101 / 40102</small></td><td class="n">LCD screen top line value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = None; 2 = Time; 3 = CO2; 4 = SARH; 5 = RARH</td></tr>
<tr data-row data-type="holding_register" id="r-hr-102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">102<small>doc 102 / 40103</small></td><td class="n">LCD screen displayed temperature</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Default; 2 = Alternate; 3 = SAT; 4 = TSTAT</td></tr>
<tr data-row data-type="holding_register" id="r-hr-103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">103<small>doc 103 / 40104</small></td><td class="n">LCD screen last reset reason</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = No reason; 2 = Independent Watchdog; 3 = Window Watchdog; 4 = Software Reset; 5 = Power Down</td></tr>
<tr data-row data-type="holding_register" id="r-hr-104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">104<small>doc 104 / 40105</small></td><td class="n">Alarm status</td><td class="d">Alarm flags (bits 0-7 used).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Unblocking damper required; bit 1 = SSOR1 sensor not detected; bit 2 = SSOR2 sensor not required; bit 3 = SAT not detected; bit 4 = RAT not detected; bit 5 = Communication timeout; bit 6 = AI1 reading error; bit 7 = AI2 reading error</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Only function codes 03, 06 and 16 are supported; every point is a 16-bit holding register.</li><li>&#x27;Scale N&#x27; with &#x27;Value x N&#x27; means raw = engineering value x N; this map stores the multiplier 1/N. Units follow the °C/°F setting.</li><li>Left out: register 0 (product type / address; the byte description is garbled); network / TDF / anti-freeze temperature set points 32-34 and set point min/max 44-45 (Scale 100 but &#x27;Value x 1&#x27;); static pressure offset 58 (Scale 10 but example 2 Pa = 200); System alarm host 105 (bits up to B31 printed for a 16-bit register).</li><li>Alarm status (104) is printed with &#x27;B8 to B31 = Reserved&#x27;; only bits 0-7 carry meanings and are listed.</li><li>Both 22 and 23 rows read &#x27;Binary output 1 state&#x27; in the guide; 23 is presumably binary output 2 but is copied as printed.</li><li>Serial framing defaults are not given; the guide lists 9600-76800 baud with auto-baud detection as the default.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Neptronic CMU compact make-up air unit (Modbus communication module)</h2><div class="faq"><details open><summary>What Modbus registers does the Neptronic CMU compact make-up air unit (Modbus communication module) have?</summary><p>This map lists 98 registers: 98 holding registers. 60 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Neptronic CMU compact make-up air unit (Modbus communication module) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide prints the protocol-base (0-based) address and the holding register (base 40001) side by side, e.g. 23 / 40024. The protocol-base number is the wire address.</p></details><details><summary>What are the minimum Modbus registers to integrate the Neptronic CMU compact make-up air unit (Modbus communication module)?</summary><p>Start with HR 23 Supply air temperature (Supply air temperature); HR 27 Duct static pressure (Duct static pressure); HR 30 CMU ECM fan speed feedback value (Fan speed feedback); HR 31 Heater vernier stage duty cycle (Heater duty cycle); HR 85 CMU occupancy state (Occupancy state); HR 104 Alarm status (Alarm status); HR 35 Occupied airflow setpoint in percent of maximum capacity (Occupied airflow set point).</p></details><details><summary>How do I enable Modbus control of the Neptronic CMU compact make-up air unit (Modbus communication module)?</summary><p>Fit the Modbus communication module and set the address in the device menu or register 0.</p></details><details><summary>What happens when the Neptronic CMU compact make-up air unit (Modbus communication module) loses Modbus communication?</summary><p>Modbus timeout (67, 15-1800 s) and number of synchronisation timeouts (68) are provided; the guide does not describe the fallback action.</p></details><details><summary>Where is the official Neptronic CMU compact make-up air unit (Modbus communication module) Modbus documentation?</summary><p>The source is Compact Make-up Air Unit - Modbus Communication Module User Guide (CMU-Modbus Guide-211125), revision 2021-11-25, published free by Neptronic at https://www.neptronic.com/Heaters/pdf/20211206/CMU-Modbus%20Guide-211125.pdf.</p></details></div>
<h2>More Neptronic Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/neptronic/arob-universal-room-controller" data-row><span class="k">Thermostat / room controller (temperature, humidity, CO2, VOC)</span><h3>Neptronic AROB series universal room controller (Modbus communication module)</h3><p>Neptronic AROB24T / AROB24TH / AROB24TGH / AROB24TGVH universal room controllers with the Modbus module, ARO Modbus Guide_170824.</p><div class="meta">151 registers &middot; 120 writable &middot; RTU</div><span class="sr-only"> Also known as: AROB, AROB24T, AROB24TH, AROB24TGH, AROB24TGVH, ARO</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/efcb-fan-coil-controller" data-row><span class="k">Thermostat / fan coil controller</span><h3>Neptronic EFCB Series networkable fan coil controller (Modbus RTU)</h3><p>Neptronic EFCB Series fan coil controllers (24, 120 and 240 Vac; 2 or 4 relays) with the Modbus communication module, guide EFCB-Modbus Guide-260626.</p><div class="meta">171 registers &middot; 135 writable &middot; RTU</div><span class="sr-only"> Also known as: EFCB10TU2, EFCB10TU4, EFCB11TU2, EFCB11TU4, EFCB12TU2, EFCB12TU4, EFCB fan coil controller</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/efcb-oe1-fan-coil-controller" data-row><span class="k">Thermostat / fan coil controller</span><h3>Neptronic EFCB-OE1 Series networkable fan coil controller (Modbus RTU)</h3><p>Neptronic EFCB-OE1 Series fan coil controllers (24 or 240 Vac; 0, 2 or 4 relays), guide EFCB1x-OE1-Modbus Guide (V2.16)-260626.</p><div class="meta">172 registers &middot; 136 writable &middot; RTU</div><span class="sr-only"> Also known as: EFCB10T-OE1, EFCB12T-OE1, EFCB10TU2-OE1, EFCB10TU4-OE1, EFCB12TU2-OE1, EFCB12TU4-OE1, EFCB1x-OE1</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/evcbm-dual-duct-vav-controller" data-row><span class="k">Air handler terminal (dual-duct VAV controller)</span><h3>Neptronic EVCBM dual-duct VAV controller (Modbus communication module)</h3><p>Neptronic EVCBM dual-duct VAV controllers (master + slave airflow) with the Modbus module, guide EVCBM Dual Duct-V500-Modbus Guide-180927-ESA.</p><div class="meta">106 registers &middot; 78 writable &middot; RTU</div><span class="sr-only"> Also known as: EVCBM Dual Duct, EVCB, Neptronic EVCBM Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/ske4" data-row><span class="k">Air handler humidifier (electric steam)</span><h3>Neptronic SKE4 electric steam humidifier (Modbus communication module)</h3><p>Neptronic SKE4 series electric steam humidifiers with the Modbus communication module, guide SKE4-Modbus Guide-240531 (V2.07).</p><div class="meta">151 registers &middot; 69 writable &middot; RTU</div><span class="sr-only"> Also known as: SKE4-E, SKE4-N, SKE4 Steam Humidifier, Neptronic SKE4 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/skg4" data-row><span class="k">Air handler humidifier (gas-fired steam)</span><h3>Neptronic SKG4 gas-fired steam humidifier (Modbus communication module)</h3><p>Neptronic SKG4 series gas-fired steam humidifiers (one to four burner modules) with the Modbus communication module, guide SKG4-Modbus Guide-221114 (V2.04).</p><div class="meta">245 registers &middot; 87 writable &middot; RTU</div><span class="sr-only"> Also known as: SKG4-E, SKG4-N, SKG4 Gas Fired Humidifier, Neptronic SKG4 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/skh4" data-row><span class="k">Air handler humidifier (high-pressure atomizer)</span><h3>Neptronic SKH4 high-pressure atomizer humidifier (Modbus communication module)</h3><p>Neptronic SKH4 high-pressure atomizers with the Modbus communication module, guide SKH4-Modbus Guide-240126 (V.1.00).</p><div class="meta">250 registers &middot; 177 writable &middot; RTU</div><span class="sr-only"> Also known as: SKH4, SKH4 High-Pressure Atomizer, Neptronic SKH4 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/skro-reverse-osmosis-unit" data-row><span class="k">Pump / water treatment unit (reverse osmosis for humidifiers)</span><h3>Neptronic SKRO reverse osmosis water treatment unit (Modbus communication module)</h3><p>Neptronic SKRO reverse osmosis water treatment units with the Modbus communication module, guide SKRO-Modbus Guide-250913 (V1.0).</p><div class="meta">50 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: SKRO, SKRO Water Treatment Unit, Neptronic SKRO Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/sks4" data-row><span class="k">Air handler humidifier (steam-to-steam)</span><h3>Neptronic SKS4 steam-to-steam humidifier (Modbus communication module)</h3><p>Neptronic SKS4 series steam-to-steam humidifiers with the Modbus communication module, guide SKS4-Modbus Guide-220509 (V2.03).</p><div class="meta">147 registers &middot; 69 writable &middot; RTU</div><span class="sr-only"> Also known as: SKS4-E, SKS4-N, SKS4 Steam to Steam Humidifier, Neptronic SKS4 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/skvf" data-row><span class="k">Air handler evaporative cooler (adiabatic cooling / humidification)</span><h3>Neptronic SKVF evaporative cooler / humidifier (Modbus communication module)</h3><p>Neptronic SKVF series evaporative coolers with the Modbus communication module, guide SKVF-Modbus Guide-211025.</p><div class="meta">143 registers &middot; 95 writable &middot; RTU</div><span class="sr-only"> Also known as: SKVF Evaporative Cooler, SKVF Series, Neptronic SKVF Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/tsub-wall-mount-controller" data-row><span class="k">Thermostat / fan coil and unitary controller</span><h3>Neptronic TSUB Series universal wall-mount controller (Modbus RTU)</h3><p>Neptronic TSUB Series universal wall-mount controllers with Modbus, guide TSUB-Modbus Guide-250829 (V1.13).</p><div class="meta">157 registers &middot; 126 writable &middot; RTU</div><span class="sr-only"> Also known as: TSUB Series, TSUB universal wall-mount controller</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/tucb-tuhb-wall-mount-controller" data-row><span class="k">Thermostat / heat pump and unitary controller</span><h3>Neptronic TUCB / TUHB Series universal wall-mount controller (Modbus RTU)</h3><p>Neptronic TUCB24C6X2 (temperature) and TUHB24C6X2 (temperature and humidity) universal wall-mount controllers with 6 binary and 2 analog outputs, guide TUXB-Modbus Guide-190515.</p><div class="meta">133 registers &middot; 109 writable &middot; RTU</div><span class="sr-only"> Also known as: TUCB24C6X2, TUHB24C6X2, TUCB, TUHB, TUXB</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/tuub-wall-mount-controller" data-row><span class="k">Thermostat / heat pump and unitary controller</span><h3>Neptronic TUUB Series universal wall-mount controller (Modbus RTU)</h3><p>Neptronic TUUB Series universal wall-mount controllers with Modbus, guide TUUB-Modbus Guide-250829 (V1.13).</p><div class="meta">189 registers &middot; 151 writable &middot; RTU</div><span class="sr-only"> Also known as: TUUB Series, TUUB universal wall-mount controller</span></a></li></ul><h2>Other hvac equipment register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/smart-temp/smt-770" data-row><span class="k">Thermostat</span><h3>Smart Temp SMT-770 thermostat with EC-02 module (Modbus RTU)</h3><p>SMT-770 thermostat (with or without a paired EC-02 module), communications addendum v4.6 for firmware 2.31.</p><div class="meta">35 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: SMT-770 Chameleon, EC-02, SMT770</span></a></li><li><a class="card" href="/modbus-register-maps/vaisala/origo10" data-row><span class="k">Sensor (HVAC humidity, temperature and CO2 transmitter)</span><h3>Vaisala Origo10 transmitters for HVAC (Origo10A, Modbus RTU)</h3><p>Origo10A duct and wall transmitters ordered with the Modbus RTU output (user guide M213293EN-B). Origo10L has no Modbus.</p><div class="meta">43 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: Origo10, Origo10A, Origo 10, Vaisala Origo10 duct transmitter, Vaisala Origo10 wall transmitter</span></a></li><li><a class="card" href="/modbus-register-maps/apc/inrow-acrc30x" data-row><span class="k">Air handler (in-row chilled-water cooling unit)</span><h3>APC (Schneider Electric) InRow ACRC30x chilled-water cooling unit (300 mm)</h3><p>APC by Schneider Electric InRow ACRC30x (300 mm chilled water) units, per register map part number 990-4742B.</p><div class="meta">163 registers &middot; 27 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ACRC30x, ACRC300, ACRC301, InRow RC 300 mm</span></a></li><li><a class="card" href="/modbus-register-maps/condair/rs-ii" data-row><span class="k">Air handler humidifier (resistive steam)</span><h3>Condair RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP)</h3><p>Condair RS with the Integrated Controller (cylinders A and B), per addendum 2603326-G.</p><div class="meta">59 registers &middot; 12 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Condair RS, Condair RS II, RS</span></a></li><li><a class="card" href="/modbus-register-maps/ebm-papst/modbus-lite-ec-fans" data-row><span class="k">Air handler (EC fan)</span><h3>ebm-papst EC fans with MODBUS Lite (series 84/112/150/200 Lite)</h3><p>ebm-papst EC fans and motors whose electronics report the MODBUS Lite parameter set (series 84 / 112 / 150 / 200 Lite), specification V5.01.</p><div class="meta">33 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: MODBUS Lite V5.01, ebm-papst RadiCal Modbus, ebm-papst RadiPac Modbus, ebm-papst series 84 Lite, ebm-papst series 112 Lite, ebm-papst series 150 Lite, ebm-papst series 200 Lite</span></a></li><li><a class="card" href="/modbus-register-maps/johnson-controls/tc3223" data-row><span class="k">Thermostat</span><h3>Johnson Controls PENN TC3223 refrigeration temperature controller (Modbus RTU)</h3><p>PENN TC3223 electronic refrigeration controller with built-in Modbus RTU, per the TC3 Modbus Protocol Reference Guide LIT-12013523 (2020-04-28).</p><div class="meta">107 registers &middot; 99 writable &middot; RTU</div><span class="sr-only"> Also known as: TC3223, TC3, PENN TC3, LIT-12013523</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac/">All hvac equipment Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.neptronic.com/Heaters/pdf/20211206/CMU-Modbus%20Guide-211125.pdf" rel="nofollow noopener" target="_blank">Compact Make-up Air Unit - Modbus Communication Module User Guide &middot; CMU-Modbus Guide-211125 &middot; rev. 2021-11-25</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
