<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Neptronic EFCB Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Neptronic EFCB Modbus register map: 171 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/neptronic/efcb-fan-coil-controller">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Neptronic EFCB Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Neptronic EFCB Modbus register map: 171 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/neptronic/efcb-fan-coil-controller">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Neptronic EFCB Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Neptronic EFCB Modbus register map: 171 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/neptronic/efcb-fan-coil-controller",
   "url": "https://easymodbus.com/modbus-register-maps/neptronic/efcb-fan-coil-controller",
   "name": "Neptronic EFCB Modbus Register List & Map | Easy Modbus",
   "description": "Neptronic EFCB Modbus register map: 171 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/neptronic/efcb-fan-coil-controller#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/neptronic/efcb-fan-coil-controller#dataset",
   "name": "Neptronic EFCB Series networkable fan coil controller (Modbus RTU) Modbus register map",
   "description": "The EFCB is a Neptronic fan coil unit controller that pairs with a TFL/TDF digital room sensor and talks Modbus RTU on RS-485. Everything is in one holding-register table: sensor readings, heating/cooling/fan demands, relay and analog output states, mode, fan speed and setpoints, plus the full configuration set for outputs, inputs, humidity and CO2 options. Neptronic EFCB Modbus register map: 171 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/neptronic/efcb-fan-coil-controller",
   "keywords": [
    "Neptronic EFCB Series networkable fan coil controller (Modbus RTU) Modbus register map",
    "Neptronic EFCB Series networkable fan coil controller (Modbus RTU) Modbus registers",
    "Neptronic Modbus map",
    "EFCB10TU2 Modbus register map",
    "EFCB10TU4 Modbus register map",
    "EFCB11TU2 Modbus register map",
    "EFCB11TU4 Modbus register map",
    "EFCB12TU2 Modbus register map",
    "EFCB12TU4 Modbus register map",
    "EFCB fan coil controller Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "EFCB Series Modbus Communication Module User Guide",
    "url": "https://www.neptronic.com/controls/PDF/2026/EFCB-Modbus%20Guide-260626.pdf",
    "author": {
     "@type": "Organization",
     "name": "Neptronic"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Neptronic EFCB Series networkable fan coil controller (Modbus RTU)",
    "description": "Thermostat / fan coil controller"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/neptronic/efcb-fan-coil-controller.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/neptronic/efcb-fan-coil-controller.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Neptronic EFCB Series networkable fan coil controller (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 171 registers: 171 holding registers. 135 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Neptronic EFCB Series networkable fan coil controller (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Each row prints both the protocol (wire) address, starting at 0, and the 40001-style notation; e.g. 40046 is protocol address 45. The documented field holds the 4xxxx notation."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Neptronic EFCB Series networkable fan coil controller (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 11 Internal temperature sensor reading (Internal (room) temperature x100); HR 14 Control temperature reading (Control temperature x100); HR 45 System mode status (System mode); HR 46 Fan speed selection by user (Fan speed); HR 47 Temperature setpoint in occupancy or day mode (Occupied setpoint x10); HR 24 Actual heating demand (Heating demand); HR 26 Actual cooling demand (Cooling demand); HR 9 System Status 1 (Status 1 (fault, filter, changeover)); HR 10 System Status 2 (Status 2 (alarms)); HR 48 System options1 (System options 1 (bit 1 = Modbus temp unit))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Neptronic EFCB Series networkable fan coil controller (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus is the controller's native protocol; set the address (1-246) and, if needed, a fixed baud rate and parity from the device menu or registers 0-2."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Neptronic EFCB Series networkable fan coil controller (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is EFCB Series Modbus Communication Module User Guide (EFCB-Modbus Guide-260626), published free by Neptronic at https://www.neptronic.com/controls/PDF/2026/EFCB-Modbus%20Guide-260626.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Neptronic",
     "item": "https://easymodbus.com/modbus-register-maps/neptronic/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "EFCB Series networkable fan coil controller (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/neptronic/efcb-fan-coil-controller"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/neptronic/">Neptronic</a></li><li aria-current="page">EFCB Series networkable fan coil controller (Modbus RTU)</li></ol>
<p class="eyebrow">Thermostat / fan coil controller &middot; Modbus register map</p><h1><span class="mfr">Neptronic</span> EFCB Series networkable fan coil controller (Modbus RTU) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The EFCB is a Neptronic fan coil unit controller that pairs with a TFL/TDF digital room sensor and talks Modbus RTU on RS-485. Everything is in one holding-register table: sensor readings, heating/cooling/fan demands, relay and analog output states, mode, fan speed and setpoints, plus the full configuration set for outputs, inputs, humidity and CO2 options.</p>
<p>This page lists <strong>171 Modbus registers</strong> for the Neptronic EFCB Series networkable fan coil controller (Modbus RTU) &mdash; 135 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Neptronic&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/neptronic/">Neptronic</a></dd></div><div><dt>Model</dt><dd>EFCB Series networkable fan coil controller (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac/">Thermostat / fan coil controller</a></dd></div><div><dt>Registers</dt><dd>171 (135 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Also known as</dt><dd>EFCB10TU2, EFCB10TU4, EFCB11TU2, EFCB11TU4, EFCB12TU2, EFCB12TU4, EFCB fan coil controller</dd></div><div><dt>Source document</dt><dd><a href="https://www.neptronic.com/controls/PDF/2026/EFCB-Modbus%20Guide-260626.pdf" rel="nofollow noopener" target="_blank">EFCB Series Modbus Communication Module User Guide &middot; EFCB-Modbus Guide-260626</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/neptronic/efcb-fan-coil-controller.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/neptronic/efcb-fan-coil-controller.json">JSON</a>
  <a class="btn" href="https://www.neptronic.com/controls/PDF/2026/EFCB-Modbus%20Guide-260626.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Neptronic EFCB Series networkable fan coil controller (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Read holding registers with function 03 at the wire address shown in the guide&#x27;s Protocol Address column (Modicon 40001 = address 0). Set the temperature unit for Modbus first, then use the mode, fan and setpoint registers for control.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-11">HR 11</a></td><td class="n">Internal temperature sensor reading</td><td class="f">UINT16</td><td>Internal (room) temperature x100</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-14">HR 14</a></td><td class="n">Control temperature reading</td><td class="f">UINT16</td><td>Control temperature x100</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-45">HR 45</a></td><td class="n">System mode status</td><td class="f">UINT16</td><td>System mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-46">HR 46</a></td><td class="n">Fan speed selection by user</td><td class="f">UINT16</td><td>Fan speed</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-47">HR 47</a></td><td class="n">Temperature setpoint in occupancy or day mode</td><td class="f">INT16</td><td>Occupied setpoint x10</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-24">HR 24</a></td><td class="n">Actual heating demand</td><td class="f">UINT16</td><td>Heating demand</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-26">HR 26</a></td><td class="n">Actual cooling demand</td><td class="f">UINT16</td><td>Cooling demand</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-9">HR 9</a></td><td class="n">System Status 1</td><td class="f">BITMAP16</td><td>Status 1 (fault, filter, changeover)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-10">HR 10</a></td><td class="n">System Status 2</td><td class="f">BITMAP16</td><td>Status 2 (alarms)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-48">HR 48</a></td><td class="n">System options1</td><td class="f">BITMAP16</td><td>System options 1 (bit 1 = Modbus temp unit)</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus is the controller&#x27;s native protocol; set the address (1-246) and, if needed, a fixed baud rate and parity from the device menu or registers 0-2.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>The guide prints both the 0-based protocol address and the 40001-style notation, so there is no off-by-one guesswork.</li><li>Baud register holds baud/100 (384 = 38400); 0 means automatic baud detection.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485 two-wire, RTU. Supported baud rates 9600, 19200, 38400 and 57600; automatic baud detection is the default.</li><li>Parity/stop bits come from the communication-port register: 1 = none + 2 stop, 2 = even + 1 stop, 3 = odd + 1 stop.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Changing the Modbus temperature-unit bit changes the meaning of every temperature register at once.</li><li>Some registers only apply to models with a humidity, CO2 or other optional sensor.</li></ul>
</section>
<h2 id="registers">Neptronic EFCB Series networkable fan coil controller (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>171</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">171 of 171 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Neptronic EFCB Series networkable fan coil controller (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40001</small></td><td class="n">Address - Neptronic ID and Modbus address of current device</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40002</small></td><td class="n">Baud rate (baud / 100)</td><td class="d">0 = automatic detection.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 100</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40003</small></td><td class="n">Communication port configuration</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = No parity, 2 Stop bits; 2 = Even parity, 1 stop bit; 3 = Odd parity, 1 Stop bit</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 40008</small></td><td class="n">Product actual firmware version</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 40009</small></td><td class="n">Product actual EEPROM version</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 40010</small></td><td class="n">System Status 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = System operation (0 = Normal, 1 = Fault); bit 2 = System override by NSB (0 = Normal, 1 = OFF); bit 3 = Change Over Mode (0 = Cooling, 1 = Heating); bit 4 = Flow Switch Alarm (0 = No alarm, 1 = Alarm activated); bit 6 = Dirty Filter Alarm (0 = No alarm, 1 = Alarm activated); bit 12 = Analog Input 3 Mode (0 = Temp 10kΩ, 1 = 0-10Vdc); bit 13 = Analog Input 4 Mode (0 = Temp 10kΩ, 1 = 0-10Vdc); bit 14 = Analog Input 5 mode (0 = Temp 10kΩ, 1 = 0-10Vdc); bit 15 = Analog Input 6 Mode (0 = Temp 10kΩ, 1 = 0-10Vdc)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 40011</small></td><td class="n">System Status 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 7 = Override Alarm (0 = Off, 1 = On); bit 8 = Window Opened Alarm (0 = Off, 1 = On); bit 9 = Door Opened Alarm (0 = Off, 1 = On); bit 10 = DI1 Alarm (0 = Off, 1 = On); bit 11 = DI2 Alarm (0 = Off, 1 = On); bit 13 = DI4 Alarm (0 = Off, 1 = On); bit 15 = Overheat Alarm (0 = Off, 1 = On)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 40012</small></td><td class="n">Internal temperature sensor reading</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 40013</small></td><td class="n">External temperature sensor reading</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 40014</small></td><td class="n">Changeover temperature sensor reading</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 40015</small></td><td class="n">Control temperature reading</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 40016</small></td><td class="n">Internal humidity sensor reading</td><td class="d">Not on every model.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 40017</small></td><td class="n">External Humidity sensor reading</td><td class="d">Not on every model.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 40018</small></td><td class="n">Analog input 3 reading</td><td class="d">Volts or temperature, depending on how the input is configured.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V / °C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 40019</small></td><td class="n">Analog input 4 reading</td><td class="d">Volts or temperature, depending on how the input is configured.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V / °C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc 40020</small></td><td class="n">Analog input 5 reading</td><td class="d">Volts or temperature, depending on how the input is configured.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V / °C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 40021</small></td><td class="n">Analog input 6 reading</td><td class="d">Volts or temperature, depending on how the input is configured.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V / °C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc 40022</small></td><td class="n">Digital input status of 4 digital inputs</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Digital input 1 (0 = Open, 1 = Close); bit 1 = Digital input 2 (0 = Open, 1 = Close); bit 2 = Digital input 3 (0 = Open, 1 = Close); bit 3 = Digital input 4 (0 = Open, 1 = Close); bit 4 = AI3 Digital input (0 = Open, 1 = Close); bit 5 = AI4 Digital input (0 = Open, 1 = Close); bit 6 = AI5 Digital input (0 = Open, 1 = Close); bit 7 = AI6 Digital input (0 = Open, 1 = Close)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 40023</small></td><td class="n">Actual system occupancy state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = NoOccupancy; 2 = Occupancy; 3 = Override</td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 40024</small></td><td class="n">Actual night setback state of the system</td><td class="d">Not on every model.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Day; 2 = Night; 3 = Override</td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24<small>doc 40025</small></td><td class="n">Actual heating demand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25<small>doc 40026</small></td><td class="n">Actual local reheat demand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26<small>doc 40027</small></td><td class="n">Actual cooling demand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27<small>doc 40028</small></td><td class="n">Actual changeover demand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28<small>doc 40029</small></td><td class="n">Actual fan demand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29<small>doc 40030</small></td><td class="n">Actual dehumidification demand</td><td class="d">Not on every model.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc 40031</small></td><td class="n">Actual humidification demand</td><td class="d">Not on every model.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31<small>doc 40032</small></td><td class="n">Switch timer countdown until the system is able to swap the demand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32<small>doc 40033</small></td><td class="n">Analog output 1 value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33<small>doc 40034</small></td><td class="n">Analog output 2 value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34<small>doc 40035</small></td><td class="n">Analog output 3 value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35<small>doc 40036</small></td><td class="n">Analog output 4 value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36<small>doc 40037</small></td><td class="n">Floating output 1 value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-37"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">37<small>doc 40038</small></td><td class="n">Floating output 2 value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-38"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">38<small>doc 40039</small></td><td class="n">Pulsing output 1 value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-39"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">39<small>doc 40040</small></td><td class="n">Pulsing output 2 value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40<small>doc 40041</small></td><td class="n">Pulsing output 3 value</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41<small>doc 40042</small></td><td class="n">Pulsing output 4 value</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-42"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42<small>doc 40043</small></td><td class="n">TRIAC output on-off mode status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = On Off output 1 (0 = Off, 1 = On); bit 1 = On Off output 2 (0 = Off, 1 = On); bit 2 = On Off output 3 (0 = Off, 1 = On); bit 3 = On Off output 4 (0 = Off, 1 = On)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-43"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">43<small>doc 40044</small></td><td class="n">Digital output - 7 relays output status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Digital output 1 (0 = Open, 1 = Close); bit 1 = Digital output 2 (0 = Open, 1 = Close); bit 2 = Digital output 3 (0 = Open, 1 = Close); bit 3 = Digital output 4 (0 = Open, 1 = Close); bit 4 = FAN Output High (0 = Open, 1 = Close); bit 5 = FAN Output Med (0 = Open, 1 = Close); bit 6 = FAN Output Low (0 = Open, 1 = Close)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-44"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44<small>doc 40045</small></td><td class="n">System command</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Service Display Address (0 = Off; 1 = Display address on LCD); bit 1 = Cooling Ramp Lock (0 = Off; 1 = On); bit 2 = Condensation Alarm (0 = Off; 1 = On); bit 3 = Heating Ramp Lock (0 = Off; 1 = On); bit 4 = Reheat Ramp Lock (0 = Off; 1 = On); bit 5 = Changeover Ramp Lock (0 = Off; 1 = On); bit 7 = Humidify Ramp Lock (0 = Off; 1 = On); bit 8 = Dehumidify Ramp Lock (0 = Off; 1 = On)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-45"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">45<small>doc 40046</small></td><td class="n">System mode status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Auto; 2 = Heat; 3 = Cool; 4 = Off</td></tr>
<tr data-row data-type="holding_register" id="r-hr-46"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46<small>doc 40047</small></td><td class="n">Fan speed selection by user</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Auto; 2 = Low; 3 = Med; 4 = High</td></tr>
<tr data-row data-type="holding_register" id="r-hr-47"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">47<small>doc 40048</small></td><td class="n">Temperature setpoint in occupancy or day mode</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-48"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">48<small>doc 40049</small></td><td class="n">System options1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Temp unit displayed on Digital Room Sensor (0 = °C, 1 = °F); bit 1 = Temp unit displayed in Modbus (0 = °C, 1 = °F); bit 2 = Temp SetPoint Lock (0 = Off, 1 = On); bit 3 = Humidity SetPoint Lock (0 = Off, 1 = On); bit 4 = Program Mode Lock (0 = Off, 1 = On); bit 5 = Floating TO1/TO2 Direction (0 = Direct, 1 = Reverse); bit 6 = Floating TO3/TO4 Direction (0 = Direct, 1 = Reverse); bit 7 = Freeze Protection Alarm (0 = Off, 1 = On); bit 8 = User System Off Modes (0 = Enable, 1 = Disable); bit 9 = Keypad Bottom Left Lock (0 = Off, 1 = On); bit 10 = Keypad Upper Left Lock (0 = Off, 1 = On); bit 11 = Keypad Arrows Lock (0 = Off, 1 = On); bit 12 = User Fan Auto Mode (0 = Enable, 1 = Disable); bit 13 = Night SetBack Mode (0 = Setpoint, 1 = OFF); bit 14 = Humidity Control Source (0 = Intern Sensor, 1 = Extern Sensor); bit 15 = Time Mode (0 = 24h, 1 = 12h)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-49"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">49<small>doc 40050</small></td><td class="n">System options 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 2 = Baud Rate (0 = Auto, 1 = Manual); bit 3 = Schedule On or Off (0 = Off, 1 = On); bit 4 = Analog Output 1 Direction (0 = Direct, 1 = Reverse); bit 5 = Analog Output 2 Direction (0 = Direct, 1 = Reverse); bit 6 = Analog Output 3 Direction (0 = Direct, 1 = Reverse); bit 7 = Analog Output 4 Direction (0 = Direct, 1 = Reverse); bit 8 = TO1 Direction (0 = Direct, 1 = Reverse); bit 9 = TO2 Direction (0 = Direct, 1 = Reverse); bit 10 = TO3 Direction (0 = Direct, 1 = Reverse); bit 11 = TO4 Direction (0 = Direct, 1 = Reverse); bit 12 = Digital Output 1 Direction (0 = Direct, 1 = Reverse); bit 13 = Digital Output 2 Direction (0 = Direct, 1 = Reverse); bit 14 = Digital Output 3 Direction (0 = Direct, 1 = Reverse); bit 15 = Digital Output 4 Direction (0 = Direct, 1 = Reverse)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50<small>doc 40051</small></td><td class="n">System options 3</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 1 = ECM Fan Enable (0 = Off, 1 = On); bit 3 = Display CO2 (0 = Off, 1 = On); bit 4 = CO2 Source Select (0 = TFL, 1 = Analog); bit 7 = Occupancy Control Source (0 = DigitalInput3, 1 = InternSensor)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-52"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">52<small>doc 40053</small></td><td class="n">TFL/TDF display information</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Temperature and Demand; 2 = Setpoint and Demand; 3 = Temperature Only; 4 = Setpoint Only; 5 = Off</td></tr>
<tr data-row data-type="holding_register" id="r-hr-53"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53<small>doc 40054</small></td><td class="n">Temperature control source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Network Temp; 2 = Intern Temp; 3 = Extern Temp</td></tr>
<tr data-row data-type="holding_register" id="r-hr-54"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">54<small>doc 40055</small></td><td class="n">Network fallback timeout Present Value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-55"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">55<small>doc 40056</small></td><td class="n">Minimum occupancy/day setpoint</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-56"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">56<small>doc 40057</small></td><td class="n">Maximum occupancy/day setpoint</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57<small>doc 40058</small></td><td class="n">Cooling temperature setpoint in unoccupied or night mode</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-58"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">58<small>doc 40059</small></td><td class="n">Heating temperature setpoint in unoccupied or night mode</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-59"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">59<small>doc 40060</small></td><td class="n">Heating proportional band</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-60"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">60<small>doc 40061</small></td><td class="n">Local reheat proportional band</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61<small>doc 40062</small></td><td class="n">Cooling proportional band</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62<small>doc 40063</small></td><td class="n">Change over proportional band</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63<small>doc 40064</small></td><td class="n">Heating dead band</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64<small>doc 40065</small></td><td class="n">Local reheat dead band</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65<small>doc 40066</small></td><td class="n">Cooling dead band</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-66"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">66<small>doc 40067</small></td><td class="n">Change over dead band</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-67"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">67<small>doc 40068</small></td><td class="n">Change over setpoint</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-68"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">68<small>doc 40069</small></td><td class="n">Fan time out in seconds</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-69"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">69<small>doc 40070</small></td><td class="n">Fan damping factor in seconds</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-70"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">70<small>doc 40071</small></td><td class="n">Heating integral time factor in seconds</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-71"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">71<small>doc 40072</small></td><td class="n">Cooling integral time factor in seconds</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-72"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">72<small>doc 40073</small></td><td class="n">Delay between cooling and heating or vice versa</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-73"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">73<small>doc 40074</small></td><td class="n">Cooling anticycle delay in minutes</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-74"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">74<small>doc 40075</small></td><td class="n">NSB override delay in minutes</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-75"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">75<small>doc 40076</small></td><td class="n">Unoccupied override delay in minutes</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-76"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">76<small>doc 40077</small></td><td class="n">Occupancy minimum time in minutes</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-77"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">77<small>doc 40078</small></td><td class="n">Unoccupied override delay countdown</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-78"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">78<small>doc 40079</small></td><td class="n">System Control mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Auto; 2 = Heat; 3 = Cool; 4 = Heat or Cool</td></tr>
<tr data-row data-type="holding_register" id="r-hr-79"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">79<small>doc 40080</small></td><td class="n">Digital input 3 mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = Occupancy normally open; 3 = Occupancy normally close; 4 = NSB normally open; 5 = NSB normally close</td></tr>
<tr data-row data-type="holding_register" id="r-hr-80"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">80<small>doc 40081</small></td><td class="n">Override system occupancy or NSB mode</td><td class="d">Options available depend on the DI3 mode (register 40080).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Locally; 2 = OFF; 3 = Occupied; 4 = Unoccupied; 5 = Day; 6 = Night</td></tr>
<tr data-row data-type="holding_register" id="r-hr-81"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">81<small>doc 40082</small></td><td class="n">Internal temperature sensor offset correction</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-82"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">82<small>doc 40083</small></td><td class="n">External temperature sensor offset correction</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-83"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">83<small>doc 40084</small></td><td class="n">Change over analog input signal</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">3 = Sensor; 4 = Normally Cool; 5 = Normally Heat</td></tr>
<tr data-row data-type="holding_register" id="r-hr-84"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">84<small>doc 40085</small></td><td class="n">Change over control mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Local; 2 = Cool; 3 = Heat</td></tr>
<tr data-row data-type="holding_register" id="r-hr-85"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">85<small>doc 40086</small></td><td class="n">External temperature 0-10V input on analog input</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = 2-10V; 3 = 0-10V</td></tr>
<tr data-row data-type="holding_register" id="r-hr-86"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">86<small>doc 40087</small></td><td class="n">Minimum analog input external temperature reading</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-87"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">87<small>doc 40088</small></td><td class="n">Maximum analog input external temperature reading</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-88"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">88<small>doc 40089</small></td><td class="n">Fan output signal</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 1 speed; 2 = 2 speeds; 3 = 3 speeds; 4 = Analog</td></tr>
<tr data-row data-type="holding_register" id="r-hr-89"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">89<small>doc 40090</small></td><td class="n">Ramp to control analog output 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = Alarm; 3 = Changeover with fan; 4 = Cooling with fan; 5 = Heating with fan; 6 = Local Reheat with fan; 7 = Local Reheat; 8 = Humidify with fan (needs a TFLH/TDF humidity room sensor); 9 = Reserved; 10 = Cooling or Heating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-90"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">90<small>doc 40091</small></td><td class="n">Minimum voltage for analog output 1 (volt)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-91"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">91<small>doc 40092</small></td><td class="n">Maximum voltage for analog output 1 (volt)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-92"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">92<small>doc 40093</small></td><td class="n">Ramp to control analog output 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = Alarm; 3 = Change Over with fan; 4 = Cooling with fan; 5 = Heating with fan; 6 = Local Reheat with fan; 7 = Local Reheat; 8 = Humidify with fan (needs a TFLH/TDF humidity room sensor); 9 = Reserved; 10 = Cooling or Heating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-93"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">93<small>doc 40094</small></td><td class="n">Minimum voltage for analog output 2 (volt)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-94"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">94<small>doc 40095</small></td><td class="n">Maximum voltage for analog output 2 (volt)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-95"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">95<small>doc 40096</small></td><td class="n">Ramp to control analog output 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = Alarm; 3 = Change Over with fan; 4 = Cooling with fan; 5 = Heating with fan; 6 = Local Reheat with fan; 7 = Local Reheat; 8 = Humidify with fan (needs a TFLH/TDF humidity room sensor); 9 = Reserved; 10 = Cooling or Heating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-96"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">96<small>doc 40097</small></td><td class="n">Minimum voltage for analog output 3 (volt)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-97"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">97<small>doc 40098</small></td><td class="n">Maximum voltage for analog output 3 (volt)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-98"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">98<small>doc 40099</small></td><td class="n">Ramp to control analog output 4</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = Alarm; 3 = Change Over with fan; 4 = Cooling with fan; 5 = Heating with fan; 6 = Local Reheat with fan; 7 = Local Reheat; 8 = Humidify with fan (needs a TFLH/TDF humidity room sensor); 9 = Fan; 10 = Cooling or Heating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-99"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">99<small>doc 40100</small></td><td class="n">Minimum voltage for analog output 4 (volt)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">100<small>doc 40101</small></td><td class="n">Maximum voltage for analog output 4 (volt)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">101<small>doc 40102</small></td><td class="n">Timing of floating motor TO1-TO2 in seconds</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">102<small>doc 40103</small></td><td class="n">Timing of floating motor TO3-TO4 in seconds</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">103<small>doc 40104</small></td><td class="n">Ramp to control TRIAC output 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = Alarm; 3 = Change Over with fan; 4 = Cooling with fan; 5 = Heating with fan; 6 = Local Reheat with fan; 7 = Local Reheat</td></tr>
<tr data-row data-type="holding_register" id="r-hr-104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">104<small>doc 40105</small></td><td class="n">Signal output configuration for TRIAC output 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Pulsing mode; 2 = On/Off mode; 3 = Floating mode</td></tr>
<tr data-row data-type="holding_register" id="r-hr-105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">105<small>doc 40106</small></td><td class="n">TRIAC output 1 when set to close</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">106<small>doc 40107</small></td><td class="n">TRIAC output 1 when set to open</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">107<small>doc 40108</small></td><td class="n">Ramp to control TRIAC output 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = Alarm; 3 = Change Over with fan; 4 = Cooling with fan; 5 = Heating with fan; 6 = Local Reheat with fan; 7 = Local Reheat</td></tr>
<tr data-row data-type="holding_register" id="r-hr-108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">108<small>doc 40109</small></td><td class="n">Signal output configuration for TRIAC output 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Pulsing mode; 2 = On/Off mode; 3 = Floating mode</td></tr>
<tr data-row data-type="holding_register" id="r-hr-109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">109<small>doc 40110</small></td><td class="n">TRIAC output 2 when set to close</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">110<small>doc 40111</small></td><td class="n">TRIAC output 2 when set to open</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">111<small>doc 40112</small></td><td class="n">Ramp to control TRIAC output 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = Alarm; 3 = Change Over with fan; 4 = Cooling with fan; 5 = Heating with fan; 6 = Local Reheat with fan; 7 = Local Reheat</td></tr>
<tr data-row data-type="holding_register" id="r-hr-112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">112<small>doc 40113</small></td><td class="n">Signal output configuration for TRIAC output 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Pulsing mode; 2 = On/Off mode; 3 = Floating mode</td></tr>
<tr data-row data-type="holding_register" id="r-hr-113"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">113<small>doc 40114</small></td><td class="n">TRIAC output 3 when set to close</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-114"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">114<small>doc 40115</small></td><td class="n">TRIAC output 3 when set to open</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-115"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">115<small>doc 40116</small></td><td class="n">Ramp to control TRIAC output 4</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = Alarm; 3 = Change Over with fan; 4 = Cooling with fan; 5 = Heating with fan; 6 = Local Reheat with fan; 7 = Local Reheat</td></tr>
<tr data-row data-type="holding_register" id="r-hr-116"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">116<small>doc 40117</small></td><td class="n">Signal output configuration for TRIAC output 4</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Pulsing mode; 2 = On/Off mode; 3 = Floating mode</td></tr>
<tr data-row data-type="holding_register" id="r-hr-117"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">117<small>doc 40118</small></td><td class="n">TRIAC output 4 when set to close</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-118"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">118<small>doc 40119</small></td><td class="n">TRIAC output 4 when set to open</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-119"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">119<small>doc 40120</small></td><td class="n">Configuration of DO1 mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = Alarm; 3 = Change Over with fan; 4 = Cooling with fan; 5 = Heating with fan; 6 = Local Reheat with fan; 7 = Local Reheat; 8 = Humidify with fan (needs a TFLH/TDF humidity room sensor)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">120<small>doc 40121</small></td><td class="n">Delay before activation of DO1 in minutes</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-121"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">121<small>doc 40122</small></td><td class="n">Close position percentage for contact DO1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-122"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">122<small>doc 40123</small></td><td class="n">Open position percentage for contact DO1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-123"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">123<small>doc 40124</small></td><td class="n">Configuration of DO2 mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = Alarm; 3 = Change Over with fan; 4 = Cooling with fan; 5 = Heating with fan; 6 = Local Reheat with fan; 7 = Local Reheat; 8 = Humidify with fan (needs a TFLH/TDF humidity room sensor)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-124"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">124<small>doc 40125</small></td><td class="n">Activation delay for contact DO2 in minutes</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-125"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">125<small>doc 40126</small></td><td class="n">Close position percentage for contact DO2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-126"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">126<small>doc 40127</small></td><td class="n">Open position percentage for contact DO2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-127"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">127<small>doc 40128</small></td><td class="n">Configuration of DO3 mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = Alarm; 3 = Change Over with fan; 4 = Cooling with fan; 5 = Heating with fan; 6 = Local Reheat with fan; 7 = Local Reheat; 8 = Humidify with fan (needs a TFLH/TDF humidity room sensor)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-128"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">128<small>doc 40129</small></td><td class="n">Activation delay for contact DO3 in minutes</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-129"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">129<small>doc 40130</small></td><td class="n">Close position percentage for contact DO3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-130"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">130<small>doc 40131</small></td><td class="n">Open position percentage for contact DO3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-131"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">131<small>doc 40132</small></td><td class="n">Configuration of DO4 mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = Alarm; 3 = Change Over with fan; 4 = Cooling with fan; 5 = Heating with fan; 6 = Local Reheat with fan; 7 = Local Reheat; 8 = Humidify with fan (needs a TFLH/TDF humidity room sensor)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-132"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">132<small>doc 40133</small></td><td class="n">Activation delay for contact DO4 in minutes</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-133"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">133<small>doc 40134</small></td><td class="n">Close position percentage for contact DO4</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-134"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">134<small>doc 40135</small></td><td class="n">Open position percentage for contact DO4</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-135"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">135<small>doc 40136</small></td><td class="n">Digital input contact of DI1 to DI4</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Digital input 1 (0 = Normally Open, 1 = Normally Close); bit 1 = Digital input 2 (0 = Normally Open, 1 = Normally Close); bit 2 = Digital input 3 (0 = Normally Open, 1 = Normally Close); bit 4 = Digital input 4 (0 = Normally Open, 1 = Normally Close)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-136"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">136<small>doc 40137</small></td><td class="n">Configuration of DI1 mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = OFF; 2 = Override; 3 = Window; 4 = Door; 5 = DirtyFilter; 6 = FlowSwitch; 7 = OverHeat</td></tr>
<tr data-row data-type="holding_register" id="r-hr-137"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">137<small>doc 40138</small></td><td class="n">Delay before activation of DI1 in minutes</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-138"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">138<small>doc 40139</small></td><td class="n">Configuration of DI2 mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = OFF; 2 = Override; 3 = Window; 4 = Door; 5 = DirtyFilter; 6 = FlowSwitch; 7 = OverHeat</td></tr>
<tr data-row data-type="holding_register" id="r-hr-139"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">139<small>doc 40140</small></td><td class="n">Delay before activation of DI2 in minutes</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-140"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">140<small>doc 40141</small></td><td class="n">Configuration of DI4 mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = OFF; 2 = Override; 3 = Window; 4 = Door; 5 = DirtyFilter; 6 = FlowSwitch; 7 = OverHeat</td></tr>
<tr data-row data-type="holding_register" id="r-hr-141"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">141<small>doc 40142</small></td><td class="n">Delay before activation of DI4 in minutes</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-142"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">142<small>doc 40143</small></td><td class="n">Humidity control mode status</td><td class="d">Not on every model.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Auto; 2 = Dehumidification; 3 = Humidification; 4 = Off</td></tr>
<tr data-row data-type="holding_register" id="r-hr-143"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">143<small>doc 40144</small></td><td class="n">Humidity setpoint (%RH) in occupancy or day mode</td><td class="d">Not on every model.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-144"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">144<small>doc 40145</small></td><td class="n">Dehumidification setpoint (%RH) in unoccupied or night mode</td><td class="d">Not on every model.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-145"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">145<small>doc 40146</small></td><td class="n">Humidification setpoint (%RH) in unoccupied or night mode</td><td class="d">Not on every model.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-146"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">146<small>doc 40147</small></td><td class="n">Minimum user setpoint</td><td class="d">Not on every model.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-147"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">147<small>doc 40148</small></td><td class="n">Maximum user setpoint</td><td class="d">Not on every model.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-148"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">148<small>doc 40149</small></td><td class="n">Humidity proportional band</td><td class="d">Not on every model.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-149"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">149<small>doc 40150</small></td><td class="n">Humidity deadband (Cfg_HumDeadBand)</td><td class="d">Not on every model.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-151"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">151<small>doc 40152</small></td><td class="n">Internal humidity sensor offset correction</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-152"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">152<small>doc 40153</small></td><td class="n">External humidity sensor offset correction</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-153"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">153<small>doc 40154</small></td><td class="n">Internal CO2 sensor reading</td><td class="d">Not on every model.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-154"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">154<small>doc 40155</small></td><td class="n">Maximum limit of CO2 concentration</td><td class="d">Not on every model.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>ppm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-155"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">155<small>doc 40156</small></td><td class="n">System status 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-156"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">156<small>doc 40157</small></td><td class="n">Maximum range for the CO2 sensor</td><td class="d">Not on every model.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.02</td><td>ppm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-157"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">157<small>doc 40158</small></td><td class="n">External CO2 sensor reading</td><td class="d">Not on every model.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-158"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">158<small>doc 40159</small></td><td class="n">Internal light sensor reading in Luxes</td><td class="d">Not on every model.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>lx</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-159"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">159<small>doc 40160</small></td><td class="n">Internal PIR sensor reading</td><td class="d">Not on every model.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No Occupancy; 1 = Occupancy</td></tr>
<tr data-row data-type="holding_register" id="r-hr-160"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">160<small>doc 40161</small></td><td class="n">Internal VOC sensor reading in ppb</td><td class="d">Not on every model.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-161"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">161<small>doc 40162</small></td><td class="n">Configuration of AI3 mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = Temperature; 3 = CO2; 4 = Humidity</td></tr>
<tr data-row data-type="holding_register" id="r-hr-162"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">162<small>doc 40163</small></td><td class="n">Configuration of AI4 mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = Temperature; 3 = CO2; 4 = Humidity</td></tr>
<tr data-row data-type="holding_register" id="r-hr-163"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">163<small>doc 40164</small></td><td class="n">Configuration of AI5 mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = Temperature; 3 = CO2; 4 = Humidity</td></tr>
<tr data-row data-type="holding_register" id="r-hr-164"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">164<small>doc 40165</small></td><td class="n">Configuration of AI6 mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = Temperature; 3 = CO2; 4 = Humidity</td></tr>
<tr data-row data-type="holding_register" id="r-hr-165"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">165<small>doc 40166</small></td><td class="n">Configuration of TO1 alarm source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Alarm Override; 2 = Alarm Overheat; 3 = Alarm Door; 4 = Alarm Window Contact; 5 = Alarm FlowSwitch; 6 = Alarm CO2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-166"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">166<small>doc 40167</small></td><td class="n">Configuration of TO2 alarm source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Alarm Override; 2 = Alarm Overheat; 3 = Alarm Door; 4 = Alarm Window Contact; 5 = Alarm FlowSwitch; 6 = Alarm CO2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-167"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">167<small>doc 40168</small></td><td class="n">Configuration of TO3 alarm source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Alarm Override; 2 = Alarm Overheat; 3 = Alarm Door; 4 = Alarm Window Contact; 5 = Alarm FlowSwitch; 6 = Alarm CO2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-168"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">168<small>doc 40169</small></td><td class="n">Configuration of TO4 alarm source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Alarm Override; 2 = Alarm Overheat; 3 = Alarm Door; 4 = Alarm Window Contact; 5 = Alarm FlowSwitch; 6 = Alarm CO2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-169"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">169<small>doc 40170</small></td><td class="n">Configuration of AO1 alarm source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Alarm Override; 2 = Alarm Overheat; 3 = Alarm Door; 4 = Alarm Window Contact; 5 = Alarm FlowSwitch; 6 = Alarm CO2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-170"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">170<small>doc 40171</small></td><td class="n">Configuration of AO2 alarm source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Alarm Override; 2 = Alarm Overheat; 3 = Alarm Door; 4 = Alarm Window Contact; 5 = Alarm FlowSwitch; 6 = Alarm CO2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-171"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">171<small>doc 40172</small></td><td class="n">Configuration of AO3 alarm source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Alarm Override; 2 = Alarm Overheat; 3 = Alarm Door; 4 = Alarm Window Contact; 5 = Alarm FlowSwitch; 6 = Alarm CO2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-172"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">172<small>doc 40173</small></td><td class="n">Configuration of AO4 alarm source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Alarm Override; 2 = Alarm Overheat; 3 = Alarm Door; 4 = Alarm Window Contact; 5 = Alarm FlowSwitch; 6 = Alarm CO2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-173"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">173<small>doc 40174</small></td><td class="n">Configuration of DO1 alarm source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Alarm Override; 2 = Alarm Overheat; 3 = Alarm Door; 4 = Alarm Window Contact; 5 = Alarm FlowSwitch; 6 = Alarm CO2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-174"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">174<small>doc 40175</small></td><td class="n">Configuration of DO2 alarm source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Alarm Override; 2 = Alarm Overheat; 3 = Alarm Door; 4 = Alarm Window Contact; 5 = Alarm FlowSwitch; 6 = Alarm CO2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-175"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">175<small>doc 40176</small></td><td class="n">Configuration of DO3 alarm source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Alarm Override; 2 = Alarm Overheat; 3 = Alarm Door; 4 = Alarm Window Contact; 5 = Alarm FlowSwitch; 6 = Alarm CO2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-176"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">176<small>doc 40177</small></td><td class="n">Configuration of DO4 alarm source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Alarm Override; 2 = Alarm Overheat; 3 = Alarm Door; 4 = Alarm Window Contact; 5 = Alarm FlowSwitch; 6 = Alarm CO2</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Every register is a 16-bit holding register (function 03 to read, 06 or 16 to write); there are no 32-bit values.</li><li>Temperatures, setpoints, bands and offsets are reported in °C or °F according to the &quot;temperature unit in Modbus&quot; bit of the system-options register; scaling is x100 for sensor readings and offsets and x10 for setpoints and bands, as listed per register.</li><li>Register 0 packs the Neptronic product ID in the high byte and the Modbus address in the low byte.</li><li>Left out: the four product-name registers (two ASCII characters each, byte order not spelled out) and every register the guide marks Reserved.</li><li>Register 40151 (labelled humidity deadband but with a signed ±5 %RH range that reads like an offset) is left out; 40150 carries the humidity deadband setting.</li><li>Register 40128 (DO3 mode) is split across a page break in the guide; its option list is the same 1-8 list printed for DO1, DO2 and DO4.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Neptronic EFCB Series networkable fan coil controller (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Neptronic EFCB Series networkable fan coil controller (Modbus RTU) have?</summary><p>This map lists 171 registers: 171 holding registers. 135 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Neptronic EFCB Series networkable fan coil controller (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Each row prints both the protocol (wire) address, starting at 0, and the 40001-style notation; e.g. 40046 is protocol address 45. The documented field holds the 4xxxx notation.</p></details><details><summary>What are the minimum Modbus registers to integrate the Neptronic EFCB Series networkable fan coil controller (Modbus RTU)?</summary><p>Start with HR 11 Internal temperature sensor reading (Internal (room) temperature x100); HR 14 Control temperature reading (Control temperature x100); HR 45 System mode status (System mode); HR 46 Fan speed selection by user (Fan speed); HR 47 Temperature setpoint in occupancy or day mode (Occupied setpoint x10); HR 24 Actual heating demand (Heating demand); HR 26 Actual cooling demand (Cooling demand); HR 9 System Status 1 (Status 1 (fault, filter, changeover)); HR 10 System Status 2 (Status 2 (alarms)); HR 48 System options1 (System options 1 (bit 1 = Modbus temp unit)).</p></details><details><summary>How do I enable Modbus control of the Neptronic EFCB Series networkable fan coil controller (Modbus RTU)?</summary><p>Modbus is the controller&#x27;s native protocol; set the address (1-246) and, if needed, a fixed baud rate and parity from the device menu or registers 0-2.</p></details><details><summary>Where is the official Neptronic EFCB Series networkable fan coil controller (Modbus RTU) Modbus documentation?</summary><p>The source is EFCB Series Modbus Communication Module User Guide (EFCB-Modbus Guide-260626), published free by Neptronic at https://www.neptronic.com/controls/PDF/2026/EFCB-Modbus%20Guide-260626.pdf.</p></details></div>
<h2>More Neptronic Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/neptronic/arob-universal-room-controller" data-row><span class="k">Thermostat / room controller (temperature, humidity, CO2, VOC)</span><h3>Neptronic AROB series universal room controller (Modbus communication module)</h3><p>Neptronic AROB24T / AROB24TH / AROB24TGH / AROB24TGVH universal room controllers with the Modbus module, ARO Modbus Guide_170824.</p><div class="meta">151 registers &middot; 120 writable &middot; RTU</div><span class="sr-only"> Also known as: AROB, AROB24T, AROB24TH, AROB24TGH, AROB24TGVH, ARO</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/cmu-compact-make-up-air-unit" data-row><span class="k">Air handler (compact make-up air unit)</span><h3>Neptronic CMU compact make-up air unit (Modbus communication module)</h3><p>Neptronic CMU compact make-up air units with the Modbus communication module, guide CMU-Modbus Guide-211125.</p><div class="meta">98 registers &middot; 60 writable &middot; RTU</div><span class="sr-only"> Also known as: Compact Make-up Air Unit, Neptronic CMU, CMU Series</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/efcb-oe1-fan-coil-controller" data-row><span class="k">Thermostat / fan coil controller</span><h3>Neptronic EFCB-OE1 Series networkable fan coil controller (Modbus RTU)</h3><p>Neptronic EFCB-OE1 Series fan coil controllers (24 or 240 Vac; 0, 2 or 4 relays), guide EFCB1x-OE1-Modbus Guide (V2.16)-260626.</p><div class="meta">172 registers &middot; 136 writable &middot; RTU</div><span class="sr-only"> Also known as: EFCB10T-OE1, EFCB12T-OE1, EFCB10TU2-OE1, EFCB10TU4-OE1, EFCB12TU2-OE1, EFCB12TU4-OE1, EFCB1x-OE1</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/evcbm-dual-duct-vav-controller" data-row><span class="k">Air handler terminal (dual-duct VAV controller)</span><h3>Neptronic EVCBM dual-duct VAV controller (Modbus communication module)</h3><p>Neptronic EVCBM dual-duct VAV controllers (master + slave airflow) with the Modbus module, guide EVCBM Dual Duct-V500-Modbus Guide-180927-ESA.</p><div class="meta">106 registers &middot; 78 writable &middot; RTU</div><span class="sr-only"> Also known as: EVCBM Dual Duct, EVCB, Neptronic EVCBM Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/ske4" data-row><span class="k">Air handler humidifier (electric steam)</span><h3>Neptronic SKE4 electric steam humidifier (Modbus communication module)</h3><p>Neptronic SKE4 series electric steam humidifiers with the Modbus communication module, guide SKE4-Modbus Guide-240531 (V2.07).</p><div class="meta">151 registers &middot; 69 writable &middot; RTU</div><span class="sr-only"> Also known as: SKE4-E, SKE4-N, SKE4 Steam Humidifier, Neptronic SKE4 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/skg4" data-row><span class="k">Air handler humidifier (gas-fired steam)</span><h3>Neptronic SKG4 gas-fired steam humidifier (Modbus communication module)</h3><p>Neptronic SKG4 series gas-fired steam humidifiers (one to four burner modules) with the Modbus communication module, guide SKG4-Modbus Guide-221114 (V2.04).</p><div class="meta">245 registers &middot; 87 writable &middot; RTU</div><span class="sr-only"> Also known as: SKG4-E, SKG4-N, SKG4 Gas Fired Humidifier, Neptronic SKG4 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/skh4" data-row><span class="k">Air handler humidifier (high-pressure atomizer)</span><h3>Neptronic SKH4 high-pressure atomizer humidifier (Modbus communication module)</h3><p>Neptronic SKH4 high-pressure atomizers with the Modbus communication module, guide SKH4-Modbus Guide-240126 (V.1.00).</p><div class="meta">250 registers &middot; 177 writable &middot; RTU</div><span class="sr-only"> Also known as: SKH4, SKH4 High-Pressure Atomizer, Neptronic SKH4 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/skro-reverse-osmosis-unit" data-row><span class="k">Pump / water treatment unit (reverse osmosis for humidifiers)</span><h3>Neptronic SKRO reverse osmosis water treatment unit (Modbus communication module)</h3><p>Neptronic SKRO reverse osmosis water treatment units with the Modbus communication module, guide SKRO-Modbus Guide-250913 (V1.0).</p><div class="meta">50 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: SKRO, SKRO Water Treatment Unit, Neptronic SKRO Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/sks4" data-row><span class="k">Air handler humidifier (steam-to-steam)</span><h3>Neptronic SKS4 steam-to-steam humidifier (Modbus communication module)</h3><p>Neptronic SKS4 series steam-to-steam humidifiers with the Modbus communication module, guide SKS4-Modbus Guide-220509 (V2.03).</p><div class="meta">147 registers &middot; 69 writable &middot; RTU</div><span class="sr-only"> Also known as: SKS4-E, SKS4-N, SKS4 Steam to Steam Humidifier, Neptronic SKS4 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/skvf" data-row><span class="k">Air handler evaporative cooler (adiabatic cooling / humidification)</span><h3>Neptronic SKVF evaporative cooler / humidifier (Modbus communication module)</h3><p>Neptronic SKVF series evaporative coolers with the Modbus communication module, guide SKVF-Modbus Guide-211025.</p><div class="meta">143 registers &middot; 95 writable &middot; RTU</div><span class="sr-only"> Also known as: SKVF Evaporative Cooler, SKVF Series, Neptronic SKVF Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/tsub-wall-mount-controller" data-row><span class="k">Thermostat / fan coil and unitary controller</span><h3>Neptronic TSUB Series universal wall-mount controller (Modbus RTU)</h3><p>Neptronic TSUB Series universal wall-mount controllers with Modbus, guide TSUB-Modbus Guide-250829 (V1.13).</p><div class="meta">157 registers &middot; 126 writable &middot; RTU</div><span class="sr-only"> Also known as: TSUB Series, TSUB universal wall-mount controller</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/tucb-tuhb-wall-mount-controller" data-row><span class="k">Thermostat / heat pump and unitary controller</span><h3>Neptronic TUCB / TUHB Series universal wall-mount controller (Modbus RTU)</h3><p>Neptronic TUCB24C6X2 (temperature) and TUHB24C6X2 (temperature and humidity) universal wall-mount controllers with 6 binary and 2 analog outputs, guide TUXB-Modbus Guide-190515.</p><div class="meta">133 registers &middot; 109 writable &middot; RTU</div><span class="sr-only"> Also known as: TUCB24C6X2, TUHB24C6X2, TUCB, TUHB, TUXB</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/tuub-wall-mount-controller" data-row><span class="k">Thermostat / heat pump and unitary controller</span><h3>Neptronic TUUB Series universal wall-mount controller (Modbus RTU)</h3><p>Neptronic TUUB Series universal wall-mount controllers with Modbus, guide TUUB-Modbus Guide-250829 (V1.13).</p><div class="meta">189 registers &middot; 151 writable &middot; RTU</div><span class="sr-only"> Also known as: TUUB Series, TUUB universal wall-mount controller</span></a></li></ul><h2>Other hvac equipment register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/swegon/conductor-w1" data-row><span class="k">Thermostat / room controller (chilled beam, fan coil water circuits)</span><h3>Swegon CONDUCTOR W1 room controller (waterborne cooling/heating, Modbus RTU)</h3><p>Swegon CONDUCTOR W1 room controller, software 1.38 and later (technical manual updated 2015-06-15).</p><div class="meta">98 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: CONDUCTOR RE W1, Conductor W1, 942334001</span></a></li><li><a class="card" href="/modbus-register-maps/vasco/sab-rvu" data-row><span class="k">Air handler (residential heat recovery ventilation)</span><h3>Vasco SAB RVU ventilation unit controller (D150 Compact, Energy Plus)</h3><p>Vasco SAB RVU controller boards (models 0x52xx residential and 0x53xx Energy Plus) with protocol release 0x0006, manual 90.01.06.53.</p><div class="meta">96 registers &middot; 66 writable &middot; RTU</div><span class="sr-only"> Also known as: D150 Compact, Energy Plus ENY-P1, ENY-P2, ENY-P3, ENY-P4, ESP170V, ESP270, ESP360, ESP460</span></a></li><li><a class="card" href="/modbus-register-maps/apc/inrow-acrd60x-acrc60x" data-row><span class="k">Air handler (in-row data-centre cooling unit)</span><h3>APC (Schneider Electric) InRow ACRD60x / ACRC60x cooling units (Modbus register map 990-5786)</h3><p>APC / Schneider Electric InRow ACRD60x and ACRC60x in-row cooling units, register map part number 990-5786A.</p><div class="meta">216 registers &middot; 53 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ACRD60x, ACRC60x, InRow ACRD60x, InRow ACRC60x, 990-5786</span></a></li><li><a class="card" href="/modbus-register-maps/condair/vita" data-row><span class="k">Air handler humidifier (high-pressure room system)</span><h3>Condair Vita high-pressure humidification system (Integrated Controller, Modbus RTU/TCP)</h3><p>Condair Vita system with the Integrated Controller, per addendum 2603326-G.</p><div class="meta">159 registers &middot; 50 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Condair Vita, Vita System Master</span></a></li><li><a class="card" href="/modbus-register-maps/eubank/eah-egh-wall-mount-ac-control-board" data-row><span class="k">Rooftop unit / packaged wall-mount air conditioner</span><h3>Eubank EAH / EGH wall-mount air conditioner control board (Modbus RTU)</h3><p>Eubank EAH1020A-1060A, EGH1072A, EAH2024A-2060A and EGH2072A wall-mount air conditioners with the electronic control board (I&amp;O manual rev. 7).</p><div class="meta">71 registers &middot; 34 writable &middot; RTU</div><span class="sr-only"> Also known as: EAH1020A, EAH1024A, EAH1030A, EAH1036A, EAH1042A, EAH1048A, EAH1060A, EGH1072A, EAH2024A, EAH2030A, EAH2036A, EAH2042A, EAH2048A, EAH2060A, EGH2072A, Eubank EAH, Eubank EGH</span></a></li><li><a class="card" href="/modbus-register-maps/johnson-controls/tc3224" data-row><span class="k">Thermostat</span><h3>Johnson Controls PENN TC3224N9V refrigeration temperature controller (Modbus RTU)</h3><p>PENN TC3224N9V electronic refrigeration controller with built-in Modbus RTU, per the TC3 Modbus Protocol Reference Guide LIT-12013523 (2020-04-28).</p><div class="meta">124 registers &middot; 115 writable &middot; RTU</div><span class="sr-only"> Also known as: TC3224N9V, TC3, PENN TC3, LIT-12013523, TC3224N9R, TC3224</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac/">All hvac equipment Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.neptronic.com/controls/PDF/2026/EFCB-Modbus%20Guide-260626.pdf" rel="nofollow noopener" target="_blank">EFCB Series Modbus Communication Module User Guide &middot; EFCB-Modbus Guide-260626</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
