{
 "manufacturer": "Neptronic",
 "manufacturer_slug": "neptronic",
 "model": "EFCB-OE1 Series networkable fan coil controller (Modbus RTU)",
 "model_slug": "efcb-oe1-fan-coil-controller",
 "short_model": "EFCB-OE1",
 "aliases": [
  "EFCB10T-OE1",
  "EFCB12T-OE1",
  "EFCB10TU2-OE1",
  "EFCB10TU4-OE1",
  "EFCB12TU2-OE1",
  "EFCB12TU4-OE1",
  "EFCB1x-OE1"
 ],
 "equipment_type": "Thermostat / fan coil controller",
 "applies_to": "Neptronic EFCB-OE1 Series fan coil controllers (24 or 240 Vac; 0, 2 or 4 relays), guide EFCB1x-OE1-Modbus Guide (V2.16)-260626.",
 "summary": "The EFCB-OE1 is the OE1 variant of Neptronic's networkable fan coil controller, used with a TFL/TDF digital room sensor on Modbus RTU (RS-485). Its holding-register map follows the EFCB layout but adds a Fan system mode, a selector-switch input option and a few extra option bits, and from 40079 on the configuration block sits one register later. The map covers readings, demands, output states, mode/fan/setpoint control and the configuration registers.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": null,
  "data_bits": null,
  "stop_bits": null,
  "tcp_port": null
 },
 "addressing": {
  "convention": "Modicon",
  "note": "Each row prints both the protocol (wire) address, starting at 0, and the 40001-style notation; e.g. 40046 is protocol address 45. The documented field holds the 4xxxx notation."
 },
 "default_word_order": null,
 "firmware": null,
 "source": {
  "title": "EFCB-OE1 Series Modbus Communication Module User Guide",
  "doc_number": "EFCB1x-OE1-Modbus Guide (V2.16)-260626",
  "revision_date": null,
  "url": "https://www.neptronic.com/controls/PDF/2026/EFCB1x-OE1-Modbus%20Guide%20(V2.16)-260626.pdf",
  "pages": "p. 1 (protocol), pp. 2-16 (holding register table)"
 },
 "notes": [
  "Every register is a 16-bit holding register (function 03 to read, 06 or 16 to write); there are no 32-bit values.",
  "Temperatures, setpoints, bands and offsets are reported in °C or °F according to the \"temperature unit in Modbus\" bit of the system-options register; scaling is x100 for sensor readings and offsets and x10 for setpoints and bands, as listed per register.",
  "Register 0 packs the Neptronic product ID in the high byte and the Modbus address in the low byte.",
  "Left out: the four product-name registers (two ASCII characters each, byte order not spelled out) and every register the guide marks Reserved.",
  "Do not reuse an EFCB (non-OE1) register list on this unit: from 40079 onward the two maps are offset by one register."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 0,
   "documented": "40001",
   "name": "Address - Neptronic ID and Modbus address of current device",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1,
   "documented": "40002",
   "name": "Baud rate (baud / 100)",
   "description": "0 = automatic detection.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 100,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "40003",
   "name": "Communication port configuration",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "No parity, 2 Stop bits",
    "2": "Even parity, 1 Stop bit",
    "3": "Odd parity, 1 Stop bit"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7,
   "documented": "40008",
   "name": "Product actual firmware version",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8,
   "documented": "40009",
   "name": "Product actual EEPROM version",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9,
   "documented": "40010",
   "name": "System Status 1",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "System operation (0 = Normal, 1 = Fault)",
    "2": "System override by NSB (0 = Normal, 1 = OFF)",
    "3": "Change Over Mode (0 = Cooling, 1 = Heating)",
    "4": "Flow Switch Alarm (0 = No alarm,1 = Alarm activated)",
    "6": "Dirty Filter Alarm (0 = No alarm,1 = Alarm activated)",
    "12": "Analog Input 3 Mode (0 = Temp 10kΩ, 1 = 0-10Vdc)",
    "13": "Analog Input 4 Mode (0 = Temp 10kΩ, 1 = 0-10Vdc)",
    "14": "Analog Input 5 mode (0 = Temp 10kΩ, 1 = 0-10Vdc)",
    "15": "Analog Input 6 Mode (0 = Temp 10kΩ, 1 = 0-10Vdc)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10,
   "documented": "40011",
   "name": "System Status 2",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "7": "Override Alarm (0 = Off, 1 = On)",
    "8": "Window Opened Alarm (0 = Off, 1 = On)",
    "9": "Door Opened Alarm (0 = Off, 1 = On)",
    "10": "DI1 Alarm (0 = Off, 1 = On)",
    "11": "DI2 Alarm (0 = Off, 1 = On)",
    "13": "DI4 Alarm (0 = Off, 1 = On)",
    "15": "Overheat Alarm (0 = Off, 1 = On)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11,
   "documented": "40012",
   "name": "Internal temperature sensor reading",
   "description": "Unit follows the Modbus temperature-unit option (°C or °F).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12,
   "documented": "40013",
   "name": "External temperature sensor reading",
   "description": "Unit follows the Modbus temperature-unit option (°C or °F).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13,
   "documented": "40014",
   "name": "Changeover temperature sensor reading",
   "description": "Unit follows the Modbus temperature-unit option (°C or °F).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14,
   "documented": "40015",
   "name": "Control temperature reading",
   "description": "Unit follows the Modbus temperature-unit option (°C or °F).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15,
   "documented": "40016",
   "name": "Internal humidity sensor reading",
   "description": "Not on every model.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%RH",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 16,
   "documented": "40017",
   "name": "External Humidity sensor reading",
   "description": "Not on every model.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%RH",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 17,
   "documented": "40018",
   "name": "Analog input 3 reading",
   "description": "Volts or temperature, depending on how the input is configured.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "V / °C / °F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 18,
   "documented": "40019",
   "name": "Analog input 4 reading",
   "description": "Volts or temperature, depending on how the input is configured.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "V / °C / °F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19,
   "documented": "40020",
   "name": "Analog input 5 reading",
   "description": "Volts or temperature, depending on how the input is configured.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "V / °C / °F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 20,
   "documented": "40021",
   "name": "Analog input 6 reading",
   "description": "Volts or temperature, depending on how the input is configured.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "V / °C / °F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 21,
   "documented": "40022",
   "name": "Digital input status of 8 digital inputs",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Digital input 1 (0 = Open, 1 = Close)",
    "1": "Digital input 2 (0 = Open, 1 = Close)",
    "2": "Digital input 3 (0 = Open, 1 = Close)",
    "3": "Digital input 4 (0 = Open, 1 = Close)",
    "4": "AI3 Digital input (0 = Open, 1 = Close)",
    "5": "AI4 Digital input (0 = Open, 1 = Close)",
    "6": "AI5 Digital input (0 = Open, 1 = Close)",
    "7": "AI6 Digital input (0 = Open, 1 = Close)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 22,
   "documented": "40023",
   "name": "Actual system occupancy state",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "NoOccupancy",
    "2": "Occupancy",
    "3": "Override"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 23,
   "documented": "40024",
   "name": "Actual night setback state of the system",
   "description": "Not on every model.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Day",
    "2": "Night",
    "3": "Override"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24,
   "documented": "40025",
   "name": "Actual heating demand",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 25,
   "documented": "40026",
   "name": "Actual local reheat demand",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 26,
   "documented": "40027",
   "name": "Actual cooling demand",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 27,
   "documented": "40028",
   "name": "Actual changeover demand",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 28,
   "documented": "40029",
   "name": "Actual fan demand",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 29,
   "documented": "40030",
   "name": "Actual dehumidification demand",
   "description": "Not on every model.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 30,
   "documented": "40031",
   "name": "Actual humidification demand",
   "description": "Not on every model.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 31,
   "documented": "40032",
   "name": "Switch timer countdown until the system is able to swap the demand",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32,
   "documented": "40033",
   "name": "Analog output 1 value",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 33,
   "documented": "40034",
   "name": "Analog output 2 value",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 34,
   "documented": "40035",
   "name": "Analog output 3 value",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 35,
   "documented": "40036",
   "name": "Analog output 4 value",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 36,
   "documented": "40037",
   "name": "Floating output 1 value",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 37,
   "documented": "40038",
   "name": "Floating output 2 value",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 38,
   "documented": "40039",
   "name": "Pulsing output 1 value",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 39,
   "documented": "40040",
   "name": "Pulsing output 2 value",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 40,
   "documented": "40041",
   "name": "Pulsing output 3 value",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 41,
   "documented": "40042",
   "name": "Pulsing output 4 value",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 42,
   "documented": "40043",
   "name": "TRIAC output on-off mode status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "On Off output 1 (0 = Off, 1 = On)",
    "1": "On Off output 2 (0 = Off, 1 = On)",
    "2": "On Off output 3 (0 = Off, 1 = On)",
    "3": "On Off output 4 (0 = Off, 1 = On)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 43,
   "documented": "40044",
   "name": "Digital output - 7 relays output status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "Digital output 1 (0 = Open, 1 = Close)",
    "1": "Digital output 2 (0 = Open, 1 = Close)",
    "2": "Digital output 3 (0 = Open, 1 = Close)",
    "3": "Digital output 4 (0 = Open, 1 = Close)",
    "4": "FAN Output High (0 = Open, 1 = Close)",
    "5": "FAN Output Med (0 = Open, 1 = Close)",
    "6": "FAN Output Low (0 = Open, 1 = Close)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 44,
   "documented": "40045",
   "name": "System command",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "Service Display Address (0 = Off, 1 = Display address on LCD)",
    "1": "Cooling Ramp Lock (0 = Off, 1 = On)",
    "2": "Condensation Alarm (0 = Off, 1 = On)",
    "3": "Heating Ramp Lock (0 = Off, 1 = On)",
    "4": "Reheat Ramp Lock (0 = Off, 1 = On)",
    "5": "Changeover Ramp Lock (0 = Off, 1 = On)",
    "7": "Humidify Ramp Lock (0 = Off, 1 = On)",
    "8": "Dehumidify Ramp Lock (0 = Off, 1 = On)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 45,
   "documented": "40046",
   "name": "System mode status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Auto",
    "2": "Heat",
    "3": "Cool",
    "4": "Fan",
    "5": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 46,
   "documented": "40047",
   "name": "Fan speed selection by user",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Auto",
    "2": "Low",
    "3": "Med",
    "4": "High"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 47,
   "documented": "40048",
   "name": "Temperature setpoint in occupancy or day mode",
   "description": "Unit follows the Modbus temperature-unit option (°C or °F).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 48,
   "documented": "40049",
   "name": "System options 1",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "Temp unit displayed on digital room sensor (0 = °C, 1 = °F)",
    "1": "Temp unit displayed in Modbus (0 = °C, 1 = °F)",
    "2": "Temp SetPoint Lock (0 = Off, 1 = On)",
    "3": "Humidity SetPoint Lock (0 = Off, 1 = On)",
    "4": "Program Mode Lock (0 = Off, 1 = On)",
    "5": "Floating TO1/TO2 Direction (0 = Direct, 1 = Reverse)",
    "6": "Floating TO3/TO4 Direction (0 = Direct, 1 = Reverse)",
    "7": "Freeze Protection Alarm (0 = Off, 1 = On)",
    "8": "User System Off Modes (0 = Enable, 1 = Disable)",
    "9": "Keypad Bottom Left Lock (0 = Off, 1 = On)",
    "10": "Keypad Upper Left Lock (0 = Off, 1 = On)",
    "11": "Keypad Arrows Lock (0 = Off, 1 = On)",
    "12": "User Fan Auto Mode (0 = Enable, 1 = Disable)",
    "13": "Night SetBack Mode* (0 = Setpoint, 1 = OFF * Also applies to No Occupancy Mode)",
    "14": "Humidity Control Source (0 = Intern Sensor, 1 = Extern Sensor)",
    "15": "Time Mode (0 = 24h, 1 = 12h)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 49,
   "documented": "40050",
   "name": "System options 2",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "2": "Baud Rate (0 = Auto, 1 = Manual)",
    "3": "Schedule On or Off (0 = Off, 1 = On)",
    "4": "Analog Output 1 Direction (0 = Direct, 1 = Reverse)",
    "5": "Analog Output 2 Direction (0 = Direct, 1 = Reverse)",
    "6": "Analog Output 3 Direction (0 = Direct, 1 = Reverse)",
    "7": "Analog Output 4 Direction (0 = Direct, 1 = Reverse)",
    "8": "TO1 Direction (0 = Direct, 1 = Reverse)",
    "9": "TO2 Direction (0 = Direct, 1 = Reverse)",
    "10": "TO3 Direction (0 = Direct, 1 = Reverse)",
    "11": "TO4 Direction (0 = Direct, 1 = Reverse)",
    "12": "Digital Output 1 Direction (0 = Direct, 1 = Reverse)",
    "13": "Digital Output 2 Direction (0 = Direct, 1 = Reverse)",
    "14": "Digital Output 3 Direction (0 = Direct, 1 = Reverse)",
    "15": "Digital Output 4 Direction (0 = Direct, 1 = Reverse)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 50,
   "documented": "40051",
   "name": "System option 3",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "1": "ECM Fan Enable (0 = Off, 1 = On)",
    "3": "Display CO2 (0 = Off, 1 = On)",
    "4": "CO2 Source Select (0 = TFL, 1 = Analog)",
    "7": "Occupancy Control Source (0 = DigitalInput3, 1 = InternSensor)",
    "9": "Display RH (0 = Off, 1 = On)",
    "10": "User system Fan Mode (0 = Disable, 1 = Enable)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 52,
   "documented": "40053",
   "name": "TFL/TDF display information",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Temperature and Demand",
    "2": "Setpoint and Demand",
    "3": "Temperature Only",
    "4": "Setpoint Only",
    "5": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 53,
   "documented": "40054",
   "name": "Temperature control source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Network Temp",
    "2": "Intern Temp",
    "3": "Extern Temp"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 54,
   "documented": "40055",
   "name": "Network fallback timeout Present Value",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 55,
   "documented": "40056",
   "name": "Minimum occupancy/day setpoint",
   "description": "Unit follows the Modbus temperature-unit option (°C or °F).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 56,
   "documented": "40057",
   "name": "Maximum occupancy/day setpoint",
   "description": "Unit follows the Modbus temperature-unit option (°C or °F).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 57,
   "documented": "40058",
   "name": "Cooling temperature setpoint in unoccupied or night mode",
   "description": "Unit follows the Modbus temperature-unit option (°C or °F).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 58,
   "documented": "40059",
   "name": "Heating temperature setpoint in unoccupied or night mode",
   "description": "Unit follows the Modbus temperature-unit option (°C or °F).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 59,
   "documented": "40060",
   "name": "Heating proportional band",
   "description": "Unit follows the Modbus temperature-unit option (°C or °F).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 60,
   "documented": "40061",
   "name": "Local reheat proportional band",
   "description": "Unit follows the Modbus temperature-unit option (°C or °F).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61,
   "documented": "40062",
   "name": "Cooling proportional band",
   "description": "Unit follows the Modbus temperature-unit option (°C or °F).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62,
   "documented": "40063",
   "name": "Change over proportional band",
   "description": "Unit follows the Modbus temperature-unit option (°C or °F).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 63,
   "documented": "40064",
   "name": "Heating dead band",
   "description": "Unit follows the Modbus temperature-unit option (°C or °F).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 64,
   "documented": "40065",
   "name": "Local reheat dead band",
   "description": "Unit follows the Modbus temperature-unit option (°C or °F).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 65,
   "documented": "40066",
   "name": "Cooling dead band",
   "description": "Unit follows the Modbus temperature-unit option (°C or °F).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 66,
   "documented": "40067",
   "name": "Change over dead band",
   "description": "Unit follows the Modbus temperature-unit option (°C or °F).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 67,
   "documented": "40068",
   "name": "Change over setpoint",
   "description": "Unit follows the Modbus temperature-unit option (°C or °F).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 68,
   "documented": "40069",
   "name": "Fan time out in seconds",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 69,
   "documented": "40070",
   "name": "Fan damping factor in seconds",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 70,
   "documented": "40071",
   "name": "Heating integral time factor in seconds",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 71,
   "documented": "40072",
   "name": "Cooling integral time factor in seconds",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 72,
   "documented": "40073",
   "name": "Delay between cooling and heating or vice versa",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 73,
   "documented": "40074",
   "name": "Cooling anticycle delay in minutes",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 74,
   "documented": "40075",
   "name": "NSB override delay in minutes",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 75,
   "documented": "40076",
   "name": "Unoccupied override delay in minutes",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 76,
   "documented": "40077",
   "name": "Occupancy minimum time in minutes",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 77,
   "documented": "40078",
   "name": "Unoccupied override delay count down in minutes",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 78,
   "documented": "40079",
   "name": "Fan mode (speed) in unoccupied or NSB mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Low",
    "2": "Med",
    "3": "High",
    "4": "Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 79,
   "documented": "40080",
   "name": "System Control mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Auto",
    "2": "Heat",
    "3": "Cool",
    "4": "Heat or Cool",
    "5": "Auto Lock"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 80,
   "documented": "40081",
   "name": "Digital input 3 mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Off",
    "2": "Occupancy normally open",
    "3": "Occupancy normally close",
    "4": "NSB normally open",
    "5": "NSB normally close"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 81,
   "documented": "40082",
   "name": "Override system occupancy or NSB mode",
   "description": "Options available depend on the DI3 mode (register 40081).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Locally",
    "2": "OFF",
    "3": "Occupied",
    "4": "Unoccupied",
    "5": "Day",
    "6": "Night"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 82,
   "documented": "40083",
   "name": "Internal temperature sensor offset correction",
   "description": "Unit follows the Modbus temperature-unit option (°C or °F).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 83,
   "documented": "40084",
   "name": "External temperature sensor offset correction",
   "description": "Unit follows the Modbus temperature-unit option (°C or °F).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 84,
   "documented": "40085",
   "name": "Change over analog input signal",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "3": "Sensor",
    "4": "Normally Cool",
    "5": "Normally Heat"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 85,
   "documented": "40086",
   "name": "Change over control mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Local",
    "2": "Cool",
    "3": "Heat"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 86,
   "documented": "40087",
   "name": "External temperature 0-10V input on analog input",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Off",
    "2": "2-10V",
    "3": "0-10V"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 87,
   "documented": "40088",
   "name": "Minimum analog input external temperature reading",
   "description": "Unit follows the Modbus temperature-unit option (°C or °F).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 88,
   "documented": "40089",
   "name": "Maximum analog input external temperature reading",
   "description": "Unit follows the Modbus temperature-unit option (°C or °F).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 89,
   "documented": "40090",
   "name": "Fan output signal",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "1 speed",
    "2": "2 speeds",
    "3": "3 speeds",
    "4": "Analog"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 90,
   "documented": "40091",
   "name": "Ramp to control analog output 1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Off",
    "2": "Alarm",
    "3": "Changeover with fan",
    "4": "Cooling with fan",
    "5": "Heating with fan",
    "6": "Local Reheat with fan",
    "7": "Local Reheat",
    "8": "Humidify with fan (needs a TFLH/TDF humidity room sensor)",
    "9": "Reserved",
    "10": "Cooling or Heating"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 91,
   "documented": "40092",
   "name": "Minimum voltage for analog output 1 (volt)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 92,
   "documented": "40093",
   "name": "Maximum voltage for analog output 1 (volt)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 93,
   "documented": "40094",
   "name": "Ramp to control analog output 2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Off",
    "2": "Alarm",
    "3": "Change Over with fan",
    "4": "Cooling with fan",
    "5": "Heating with fan",
    "6": "Local Reheat with fan",
    "7": "Local Reheat",
    "8": "Humidify with fan (needs a TFLH/TDF humidity room sensor)",
    "9": "Reserved",
    "10": "Cooling or Heating"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 94,
   "documented": "40095",
   "name": "Minimum voltage for analog output 2 (volt)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 95,
   "documented": "40096",
   "name": "Maximum voltage for analog output 2 (volt)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 96,
   "documented": "40097",
   "name": "Ramp to control analog output 3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Off",
    "2": "Alarm",
    "3": "Change Over with fan",
    "4": "Cooling with fan",
    "5": "Heating with fan",
    "6": "Local Reheat with fan",
    "7": "Local Reheat",
    "8": "Humidify with fan (needs a TFLH/TDF humidity room sensor)",
    "9": "Reserved",
    "10": "Cooling or Heating"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 97,
   "documented": "40098",
   "name": "Minimum voltage for analog output 3 (volt)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 98,
   "documented": "40099",
   "name": "Maximum voltage for analog output 3 (volt)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 99,
   "documented": "40100",
   "name": "Ramp to control analog output 4",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Off",
    "2": "Alarm",
    "3": "Change Over with fan",
    "4": "Cooling with fan",
    "5": "Heating with fan",
    "6": "Local Reheat with fan",
    "7": "Local Reheat",
    "8": "Humidify with fan (needs a TFLH/TDF humidity room sensor)",
    "9": "Fan",
    "10": "Cooling or Heating"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 100,
   "documented": "40101",
   "name": "Minimum voltage for analog output 4 (volt)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 101,
   "documented": "40102",
   "name": "Maximum voltage for analog output 4 (volt)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 102,
   "documented": "40103",
   "name": "Timing of floating motor TO1-TO2 in seconds",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 103,
   "documented": "40104",
   "name": "Timing of floating motor TO3-TO4 in seconds",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 104,
   "documented": "40105",
   "name": "Ramp to control TRIAC output 1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Off",
    "2": "Alarm",
    "3": "Change Over with fan",
    "4": "Cooling with fan",
    "5": "Heating with fan",
    "6": "Local Reheat with fan",
    "7": "Local Reheat"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 105,
   "documented": "40106",
   "name": "Signal output configuration for TRIAC output 1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Pulsing mode",
    "2": "On/Off mode",
    "3": "Floating mode"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 106,
   "documented": "40107",
   "name": "TRIAC output 1 when set to close",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 107,
   "documented": "40108",
   "name": "TRIAC output 1 when set to open",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 108,
   "documented": "40109",
   "name": "Ramp to control TRIAC output 2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Off",
    "2": "Alarm",
    "3": "Change Over with fan",
    "4": "Cooling with fan",
    "5": "Heating with fan",
    "6": "Local Reheat with fan",
    "7": "Local Reheat"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 109,
   "documented": "40110",
   "name": "Signal output configuration for TRIAC output 2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Pulsing mode",
    "2": "On/Off mode",
    "3": "Floating mode"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 110,
   "documented": "40111",
   "name": "TRIAC output 2 when set to close",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 111,
   "documented": "40112",
   "name": "TRIAC output 2 when set to open",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 112,
   "documented": "40113",
   "name": "Ramp to control TRIAC output 3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Off",
    "2": "Alarm",
    "3": "Change Over with fan",
    "4": "Cooling with fan",
    "5": "Heating with fan",
    "6": "Local Reheat with fan",
    "7": "Local Reheat"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 113,
   "documented": "40114",
   "name": "Signal output configuration for TRIAC output 3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Pulsing mode",
    "2": "On/Off mode",
    "3": "Floating mode"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 114,
   "documented": "40115",
   "name": "TRIAC output 3 when set to close",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 115,
   "documented": "40116",
   "name": "TRIAC output 3 when set to open",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 116,
   "documented": "40117",
   "name": "Ramp to control TRIAC output 4",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Off",
    "2": "Alarm",
    "3": "Change Over with fan",
    "4": "Cooling with fan",
    "5": "Heating with fan",
    "6": "Local Reheat with fan",
    "7": "Local Reheat"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 117,
   "documented": "40118",
   "name": "Signal output configuration for TRIAC output 4",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Pulsing mode",
    "2": "On/Off mode",
    "3": "Floating mode"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 118,
   "documented": "40119",
   "name": "TRIAC output 4 when set to close",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 119,
   "documented": "40120",
   "name": "TRIAC output 4 when set to open",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 120,
   "documented": "40121",
   "name": "Configuration of DO1 mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Off",
    "2": "Alarm",
    "3": "Change Over with fan",
    "4": "Cooling with fan",
    "5": "Heating with fan",
    "6": "Local Reheat with fan",
    "7": "Local Reheat",
    "8": "Humidify with fan (needs a TFLH/TDF humidity room sensor)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 121,
   "documented": "40122",
   "name": "Delay before activation of DO1 in minutes",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 122,
   "documented": "40123",
   "name": "Close position percentage for contact DO1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 123,
   "documented": "40124",
   "name": "Open position percentage for contact DO1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 124,
   "documented": "40125",
   "name": "Configuration of DO2 mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Off",
    "2": "Alarm",
    "3": "Change Over with fan",
    "4": "Cooling with fan",
    "5": "Heating with fan",
    "6": "Local Reheat with fan",
    "7": "Local Reheat",
    "8": "Humidify with fan (needs a TFLH/TDF humidity room sensor)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 125,
   "documented": "40126",
   "name": "Activation delay for contact DO2 in minutes",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 126,
   "documented": "40127",
   "name": "Close position percentage for contact DO2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 127,
   "documented": "40128",
   "name": "Open position percentage for contact DO2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 128,
   "documented": "40129",
   "name": "Configuration of DO3 mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Off",
    "2": "Alarm",
    "3": "Change Over with fan",
    "4": "Cooling with fan",
    "5": "Heating with fan",
    "6": "Local Reheat with fan",
    "7": "Local Reheat",
    "8": "Humidify with fan (needs a TFLH/TDF humidity room sensor)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 129,
   "documented": "40130",
   "name": "Activation delay for contact DO3 in minutes",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 130,
   "documented": "40131",
   "name": "Close position percentage for contact DO3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 131,
   "documented": "40132",
   "name": "Open position percentage for contact DO3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 132,
   "documented": "40133",
   "name": "Configuration of DO4 mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Off",
    "2": "Alarm",
    "3": "Change Over with fan",
    "4": "Cooling with fan",
    "5": "Heating with fan",
    "6": "Local Reheat with fan",
    "7": "Local Reheat",
    "8": "Humidify with fan (needs a TFLH/TDF humidity room sensor)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 133,
   "documented": "40134",
   "name": "Activation delay for contact DO4 in minutes",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 134,
   "documented": "40135",
   "name": "Close position percentage for contact DO4",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 135,
   "documented": "40136",
   "name": "Open position percentage for contact DO4",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 136,
   "documented": "40137",
   "name": "Digital input contact of DI1 to DI4",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "Digital input 1 (0 = Normally Open, 1 = Normally Close)",
    "1": "Digital input 2 (0 = Normally Open,1 = Normally Close)",
    "2": "Digital input 3 (0 = Normally Open,1 = Normally Close)",
    "4": "Digital input 4 (0 = Normally Open,1 = Normally Close)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 137,
   "documented": "40138",
   "name": "Configuration of DI1 mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "OFF",
    "2": "Override",
    "3": "Window",
    "4": "Door",
    "5": "DirtyFilter",
    "6": "FlowSwitch",
    "7": "OverHeat",
    "8": "Selector switch (use together with a flow switch; fan stays off in local mode)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 138,
   "documented": "40139",
   "name": "Delay before activation of DI1 in minutes",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 139,
   "documented": "40140",
   "name": "Configuration of DI2 mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "OFF",
    "2": "Override",
    "3": "Window",
    "4": "Door",
    "5": "DirtyFilter",
    "6": "FlowSwitch",
    "7": "OverHeat",
    "8": "Selector switch (use together with a flow switch; fan stays off in local mode)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 140,
   "documented": "40141",
   "name": "Delay before activation of DI2 in minutes",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 141,
   "documented": "40142",
   "name": "Configuration of DI4 mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "OFF",
    "2": "Override",
    "3": "Window",
    "4": "Door",
    "5": "DirtyFilter",
    "6": "FlowSwitch",
    "7": "OverHeat",
    "8": "Selector switch (use together with a flow switch; fan stays off in local mode)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 142,
   "documented": "40143",
   "name": "Delay before activation of DI4 in minutes",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 143,
   "documented": "40144",
   "name": "Humidity control mode status",
   "description": "Not on every model.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Auto",
    "2": "Dehumidification",
    "3": "Humidification",
    "4": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 144,
   "documented": "40145",
   "name": "Humidity setpoint (%RH) in occupancy or day mode",
   "description": "Not on every model.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 145,
   "documented": "40146",
   "name": "Dehumidification setpoint (%RH) in unoccupied or night mode",
   "description": "Not on every model.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 146,
   "documented": "40147",
   "name": "Humidification setpoint (%RH) in unoccupied or night mode",
   "description": "Not on every model.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 147,
   "documented": "40148",
   "name": "Minimum user setpoint",
   "description": "Not on every model.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 148,
   "documented": "40149",
   "name": "Maximum user setpoint",
   "description": "Not on every model.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 149,
   "documented": "40150",
   "name": "Humidity proportional band",
   "description": "Not on every model.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 150,
   "documented": "40151",
   "name": "Humidity deadband",
   "description": "Not on every model.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 151,
   "documented": "40152",
   "name": "Internal humidity sensor offset correction",
   "description": "Not on every model.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 152,
   "documented": "40153",
   "name": "External humidity sensor offset correction",
   "description": "Not on every model.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 153,
   "documented": "40154",
   "name": "Internal CO2 sensor reading",
   "description": "Not on every model.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ppm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 154,
   "documented": "40155",
   "name": "Maximum limit of CO2 concentration",
   "description": "Not on every model.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "ppm",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 155,
   "documented": "40156",
   "name": "System status 3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 156,
   "documented": "40157",
   "name": "Maximum range for the CO2 sensor",
   "description": "Not on every model.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.02,
   "units": "ppm",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 157,
   "documented": "40158",
   "name": "External CO2 sensor reading",
   "description": "Not on every model.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ppm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 158,
   "documented": "40159",
   "name": "Internal light sensor reading in Luxes",
   "description": "Not on every model.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "lx",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 159,
   "documented": "40160",
   "name": "Internal PIR sensor reading",
   "description": "Not on every model.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No Occupancy",
    "1": "Occupancy"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 160,
   "documented": "40161",
   "name": "Internal VOC sensor reading in ppb",
   "description": "Not on every model.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ppb",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 161,
   "documented": "40162",
   "name": "Configuration of AI3 mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Off",
    "2": "Temperature",
    "3": "CO2",
    "4": "Humidity"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 162,
   "documented": "40163",
   "name": "Configuration of AI4 mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Off",
    "2": "Temperature",
    "3": "CO2",
    "4": "Humidity"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 163,
   "documented": "40164",
   "name": "Configuration of AI5 mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Off",
    "2": "Temperature",
    "3": "CO2",
    "4": "Humidity"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 164,
   "documented": "40165",
   "name": "Configuration of AI6 mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Off",
    "2": "Temperature",
    "3": "CO2",
    "4": "Humidity"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 165,
   "documented": "40166",
   "name": "Configuration of TO1 alarm source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Alarm Override",
    "2": "Alarm Overheat",
    "3": "Alarm Door",
    "4": "Alarm Window Contact",
    "5": "Alarm FlowSwitch",
    "6": "Alarm CO2"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 166,
   "documented": "40167",
   "name": "Configuration of TO2 alarm source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Alarm Override",
    "2": "Alarm Overheat",
    "3": "Alarm Door",
    "4": "Alarm Window Contact",
    "5": "Alarm FlowSwitch",
    "6": "Alarm CO2"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 167,
   "documented": "40168",
   "name": "Configuration of TO3 alarm source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Alarm Override",
    "2": "Alarm Overheat",
    "3": "Alarm Door",
    "4": "Alarm Window Contact",
    "5": "Alarm FlowSwitch",
    "6": "Alarm CO2"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 168,
   "documented": "40169",
   "name": "Configuration of TO4 alarm source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Alarm Override",
    "2": "Alarm Overheat",
    "3": "Alarm Door",
    "4": "Alarm Window Contact",
    "5": "Alarm FlowSwitch",
    "6": "Alarm CO2"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 169,
   "documented": "40170",
   "name": "Configuration of AO1 alarm source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Alarm Override",
    "2": "Alarm Overheat",
    "3": "Alarm Door",
    "4": "Alarm Window Contact",
    "5": "Alarm FlowSwitch",
    "6": "Alarm CO2"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 170,
   "documented": "40171",
   "name": "Configuration of AO2 alarm source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Alarm Override",
    "2": "Alarm Overheat",
    "3": "Alarm Door",
    "4": "Alarm Window Contact",
    "5": "Alarm FlowSwitch",
    "6": "Alarm CO2"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 171,
   "documented": "40172",
   "name": "Configuration of AO3 alarm source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Alarm Override",
    "2": "Alarm Overheat",
    "3": "Alarm Door",
    "4": "Alarm Window Contact",
    "5": "Alarm FlowSwitch",
    "6": "Alarm CO2"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 172,
   "documented": "40173",
   "name": "Configuration of AO4 alarm source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Alarm Override",
    "2": "Alarm Overheat",
    "3": "Alarm Door",
    "4": "Alarm Window Contact",
    "5": "Alarm FlowSwitch",
    "6": "Alarm CO2"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 173,
   "documented": "40174",
   "name": "Configuration of DO1 alarm source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Alarm Override",
    "2": "Alarm Overheat",
    "3": "Alarm Door",
    "4": "Alarm Window Contact",
    "5": "Alarm FlowSwitch",
    "6": "Alarm CO2"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 174,
   "documented": "40175",
   "name": "Configuration of DO2 alarm source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Alarm Override",
    "2": "Alarm Overheat",
    "3": "Alarm Door",
    "4": "Alarm Window Contact",
    "5": "Alarm FlowSwitch",
    "6": "Alarm CO2"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 175,
   "documented": "40176",
   "name": "Configuration of DO3 alarm source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Alarm Override",
    "2": "Alarm Overheat",
    "3": "Alarm Door",
    "4": "Alarm Window Contact",
    "5": "Alarm FlowSwitch",
    "6": "Alarm CO2"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 176,
   "documented": "40177",
   "name": "Configuration of DO4 alarm source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Alarm Override",
    "2": "Alarm Overheat",
    "3": "Alarm Door",
    "4": "Alarm Window Contact",
    "5": "Alarm FlowSwitch",
    "6": "Alarm CO2"
   },
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Read holding registers with function 03 at the wire address shown in the guide's Protocol Address column (Modicon 40001 = address 0). Set the temperature unit for Modbus first, then use the mode, fan and setpoint registers for control.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 11,
    "why": "Internal (room) temperature x100"
   },
   {
    "table": "holding_register",
    "address": 14,
    "why": "Control temperature x100"
   },
   {
    "table": "holding_register",
    "address": 45,
    "why": "System mode"
   },
   {
    "table": "holding_register",
    "address": 46,
    "why": "Fan speed"
   },
   {
    "table": "holding_register",
    "address": 47,
    "why": "Occupied setpoint x10"
   },
   {
    "table": "holding_register",
    "address": 24,
    "why": "Heating demand"
   },
   {
    "table": "holding_register",
    "address": 26,
    "why": "Cooling demand"
   },
   {
    "table": "holding_register",
    "address": 9,
    "why": "Status 1 (fault, filter, changeover)"
   },
   {
    "table": "holding_register",
    "address": 10,
    "why": "Status 2 (alarms)"
   },
   {
    "table": "holding_register",
    "address": 48,
    "why": "System options 1 (bit 1 = Modbus temp unit)"
   }
  ],
  "enable": "Modbus is the controller's native protocol; set the address (1-246) and, if needed, a fixed baud rate and parity from the device menu or registers 0-2.",
  "watchdog": null,
  "quirks": [
   "The guide prints both the 0-based protocol address and the 40001-style notation, so there is no off-by-one guesswork.",
   "Baud register holds baud/100 (384 = 38400); 0 means automatic baud detection."
  ],
  "setup": [
   "RS-485 two-wire, RTU. Supported baud rates 9600, 19200, 38400 and 57600; automatic baud detection is the default.",
   "Parity/stop bits come from the communication-port register: 1 = none + 2 stop, 2 = even + 1 stop, 3 = odd + 1 stop."
  ],
  "gotchas": [
   "Changing the Modbus temperature-unit bit changes the meaning of every temperature register at once.",
   "Some registers only apply to models with a humidity, CO2 or other optional sensor."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/neptronic/efcb-oe1-fan-coil-controller",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
