{
 "manufacturer": "Neptronic",
 "manufacturer_slug": "neptronic",
 "model": "SKG4 gas-fired steam humidifier (Modbus communication module)",
 "model_slug": "skg4",
 "short_model": "SKG4",
 "aliases": [
  "SKG4-E",
  "SKG4-N",
  "SKG4 Gas Fired Humidifier",
  "Neptronic SKG4 Modbus"
 ],
 "equipment_type": "Air handler humidifier (gas-fired steam)",
 "applies_to": "Neptronic SKG4 series gas-fired steam humidifiers (one to four burner modules) with the Modbus communication module, guide SKG4-Modbus Guide-221114 (V2.04).",
 "summary": "The Neptronic SKG4 is a gas-fired steam humidifier built from up to four burner modules. Its Modbus RTU module exposes holding registers only: signal voltages, room and supply RH, per-module chimney, water and ambient temperatures, fan feedback, demand and maximum output, PID and boiler settings, per-module inputs and valve states as 0/1 registers, and module state, request and alarm codes.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": "None",
  "data_bits": null,
  "stop_bits": 2,
  "tcp_port": null
 },
 "addressing": {
  "convention": "0-based",
  "note": "The guide prints a protocol-base (0-based) address and a six-digit holding register (base 400001) side by side, e.g. 6005 / 406006. The protocol-base number is the wire address."
 },
 "default_word_order": null,
 "firmware": null,
 "source": {
  "title": "SKG4 Gas Fired Humidifier - Modbus Communication Module User Guide",
  "doc_number": "SKG4-Modbus Guide-221114 (V2.04)",
  "revision_date": "2022-11-14",
  "url": "http://www.neptronic.com/Humidifiers/PDF/SKG4/20230526/SKG4-Modbus%20Guide-221114%20(V2.04).pdf",
  "pages": "p. 1 (requirements), pp. 2-31 (Modbus registers table)"
 },
 "notes": [
  "Only function codes 03, 06 and 16 are supported, so binary points (inputs, relays, flags) are 16-bit holding registers holding 0 or 1.",
  "'Scale N' with 'Value x N' means the raw value is the engineering value times N; this map stores the multiplier 1/N.",
  "Temperature and capacity units follow Modbus Server Units (415001): 0 metric, 1 imperial.",
  "The guide text calls automatic baud detection the default, while register 1 lists 19200 as its default value; the baud default is left blank here.",
  "Default unit address is not stated; it is set from the device menu or register 0.",
  "Left out: product name ASCII registers 3-6; Room RH Bias 6008 (a bias printed with a 0-100 % range and 100 % default); module water levels 6018/6023/6028/6033 (Scale 10 but 'Value x 100' example); Boiler Idle Temperature Setpoint 6155 (scale and example disagree); Humidity Demand Low Dead Band 6162-6163 and the ignition counters 6164-6179, and all run/on/service time and calibration counters, which span two or four registers with no stated word order.",
  "Module 1-4 Drain Valve (12056-12059) are printed with 0 = On, 1 = Off, the reverse of the other valve points; copied as printed."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 0,
   "documented": "0 / 400001",
   "name": "Modbus Address and Product Type",
   "description": "High byte = product type (read only); low byte = Modbus address 1-247 (writable).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1,
   "documented": "1 / 400002",
   "name": "Device Baud Rate",
   "description": "Baud rate / 100 (e.g. 384 = 38400); 0 = auto-detect.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 100,
   "units": "baud",
   "access": "RW",
   "values": {
    "0": "Auto baud rate detection"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "2 / 400003",
   "name": "Modbus Slave Communication Port Configuration",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No parity, 2 stop bits",
    "1": "Even parity, 1 stop bit",
    "2": "Odd parity, 1 stop bit"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7,
   "documented": "7 / 400008",
   "name": "Product Actual Firmware Version (in Integer x100)",
   "description": "Firmware version x100 (e.g. 100 = 1.00).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8,
   "documented": "8 / 400009",
   "name": "Product Actual EEPROM Version (in Integer x100)",
   "description": "EEPROM version x100.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2000,
   "documented": "2000 / 402001",
   "name": "Supply RH Signal",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2001,
   "documented": "2001 / 402002",
   "name": "Room RH Signal",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2002,
   "documented": "2002 / 402003",
   "name": "Control Signal",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2003,
   "documented": "2003 / 402004",
   "name": "Board Temperature Signal",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2004,
   "documented": "2004 / 402005",
   "name": "Main Power Supply",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4000,
   "documented": "4000 / 404001",
   "name": "Power Output Feedback Signal",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6000,
   "documented": "6000 / 406001",
   "name": "Water Level Replace Interval",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "days",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6001,
   "documented": "6001 / 406002",
   "name": "Supply High Limit RH",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%RH",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6002,
   "documented": "6002 / 406003",
   "name": "Supply High Limit RH Min",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6003,
   "documented": "6003 / 406004",
   "name": "Supply High Limit RH Max",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6004,
   "documented": "6004 / 406005",
   "name": "Supply High Limit RH Bias",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6005,
   "documented": "6005 / 406006",
   "name": "Room RH",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%RH",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6006,
   "documented": "6006 / 406007",
   "name": "Room RH Min",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6007,
   "documented": "6007 / 406008",
   "name": "Room RH Max",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6009,
   "documented": "6009 / 406010",
   "name": "Control Input",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6010,
   "documented": "6010 / 406011",
   "name": "Control Min",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6011,
   "documented": "6011 / 406012",
   "name": "Control Max",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6012,
   "documented": "6012 / 406013",
   "name": "Control Bias",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6013,
   "documented": "6013 / 406014",
   "name": "Board Temperature",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6014,
   "documented": "6014 / 406015",
   "name": "Power Output Feedback Bias",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "V",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6015,
   "documented": "6015 / 406016",
   "name": "Power Output Feedback Min",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "V",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6016,
   "documented": "6016 / 406017",
   "name": "Power Output Feedback Max",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "V",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6017,
   "documented": "6017 / 406018",
   "name": "Power Output Feedback",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6019,
   "documented": "6019 / 406020",
   "name": "Module 1 Water Probe Low Pos Reading",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6020,
   "documented": "6020 / 406021",
   "name": "Module 1 Water Probe High Pos Reading",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6021,
   "documented": "6021 / 406022",
   "name": "Module 1 Water Probe Abs Low Pos Reading",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6022,
   "documented": "6022 / 406023",
   "name": "Module 1 Water Probe Abs High Pos Reading",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6024,
   "documented": "6024 / 406025",
   "name": "Module 2 Water Probe Low Pos Reading",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6025,
   "documented": "6025 / 406026",
   "name": "Module 2 Water Probe High Pos Reading",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6026,
   "documented": "6026 / 406027",
   "name": "Module 2 Water Probe Abs Low Pos Reading",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6027,
   "documented": "6027 / 406028",
   "name": "Module 2 Water Probe Abs High Pos Reading",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6029,
   "documented": "6029 / 406030",
   "name": "Module 3 Water Probe Low Pos Reading",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6030,
   "documented": "6030 / 406031",
   "name": "Module 3 Water Probe High Pos Reading",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6031,
   "documented": "6031 / 406032",
   "name": "Module 3 Water Probe Abs Low Pos Reading",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6032,
   "documented": "6032 / 406033",
   "name": "Module 3 Water Probe Abs High Pos Reading",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6034,
   "documented": "6034 / 406035",
   "name": "Module 4 Water Probe Low Pos Reading",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6035,
   "documented": "6035 / 406036",
   "name": "Module 4 Water Probe High Pos Reading",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6036,
   "documented": "6036 / 406037",
   "name": "Module 4 Water Probe Abs Low Pos Reading",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6037,
   "documented": "6037 / 406038",
   "name": "Module 4 Water Probe Abs High Pos Reading",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6038,
   "documented": "6038 / 406039",
   "name": "Room RH Network Reading",
   "description": "Room RH written by the BAS when Room RH Source = Network.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6039,
   "documented": "6039 / 406040",
   "name": "Room RH Setpoint",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6040,
   "documented": "6040 / 406041",
   "name": "Room RH Unoccupied Setpoint",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6041,
   "documented": "6041 / 406042",
   "name": "Room RH Vacant Setpoint",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6042,
   "documented": "6042 / 406043",
   "name": "Room Demand Proportional Gain",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6043,
   "documented": "6043 / 406044",
   "name": "Room Demand Integral Time",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6044,
   "documented": "6044 / 406045",
   "name": "Room Demand Derivative Time",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6045,
   "documented": "6045 / 406046",
   "name": "Room Demand",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%RH",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6046,
   "documented": "6046 / 406047",
   "name": "Supply High Limit Network Reading",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6047,
   "documented": "6047 / 406048",
   "name": "Supply High Limit Setpoint",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6048,
   "documented": "6048 / 406049",
   "name": "Supply High Limit Proportional Gain",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6049,
   "documented": "6049 / 406050",
   "name": "Supply High Limit Integral Time",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6050,
   "documented": "6050 / 406051",
   "name": "Supply High Limit Derivative Time",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6051,
   "documented": "6051 / 406052",
   "name": "Supply High Limit Demand",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%RH",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6052,
   "documented": "6052 / 406053",
   "name": "Humidity Control Network Demand",
   "description": "Demand written by the BAS when Demand Source = Network.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6053,
   "documented": "6053 / 406054",
   "name": "Humidity Control Network High Limit",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6054,
   "documented": "6054 / 406055",
   "name": "Humidity Demand",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%RH",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6055,
   "documented": "6055 / 406056",
   "name": "System Power Output",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6056,
   "documented": "6056 / 406057",
   "name": "System Steam Capacity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kg/h / lb/h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6057,
   "documented": "6057 / 406058",
   "name": "Module 1 Chimney Temp",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6058,
   "documented": "6058 / 406059",
   "name": "Module 1 Water Temp",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6059,
   "documented": "6059 / 406060",
   "name": "Module 1 Water Frequency",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6060,
   "documented": "6060 / 406061",
   "name": "Module 1 Ambient Temp",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6061,
   "documented": "6061 / 406062",
   "name": "Module 1 Fan Feedback",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6062,
   "documented": "6062 / 406063",
   "name": "Module 1 Fan PWM",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6079,
   "documented": "6079 / 406080",
   "name": "Module 1 Demand",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6080,
   "documented": "6080 / 406081",
   "name": "Module 1 Max Steam Output",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6081,
   "documented": "6081 / 406082",
   "name": "Module 2 Chimney Temp",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6082,
   "documented": "6082 / 406083",
   "name": "Module 2 Water Temp",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6083,
   "documented": "6083 / 406084",
   "name": "Module 2 Water Frequency",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6084,
   "documented": "6084 / 406085",
   "name": "Module 2 Ambient Temp",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6085,
   "documented": "6085 / 406086",
   "name": "Module 2 Fan Feedback",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6086,
   "documented": "6086 / 406087",
   "name": "Module 2 Fan PWM",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6103,
   "documented": "6103 / 406104",
   "name": "Module 2 Demand",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6104,
   "documented": "6104 / 406105",
   "name": "Module 2 Max Steam Output",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6105,
   "documented": "6105 / 406106",
   "name": "Module 3 Chimney Temp",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6106,
   "documented": "6106 / 406107",
   "name": "Module 3 Water Temp",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6107,
   "documented": "6107 / 406108",
   "name": "Module 3 Water Frequency",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6108,
   "documented": "6108 / 406109",
   "name": "Module 3 Ambient Temp",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6109,
   "documented": "6109 / 406110",
   "name": "Module 3 Fan Feedback",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6110,
   "documented": "6110 / 406111",
   "name": "Module 3 Fan PWM",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6127,
   "documented": "6127 / 406128",
   "name": "Module 3 Demand",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6128,
   "documented": "6128 / 406129",
   "name": "Module 3 Max Steam Output",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6129,
   "documented": "6129 / 406130",
   "name": "Module 4 Chimney Temp",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6130,
   "documented": "6130 / 406131",
   "name": "Module 4 Water Temp",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6131,
   "documented": "6131 / 406132",
   "name": "Module 4 Water Frequency",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6132,
   "documented": "6132 / 406133",
   "name": "Module 4 Ambient Temp",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6133,
   "documented": "6133 / 406134",
   "name": "Module 4 Fan Feedback",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6134,
   "documented": "6134 / 406135",
   "name": "Module 4 Fan PWM",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6151,
   "documented": "6151 / 406152",
   "name": "Module 4 Demand",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6152,
   "documented": "6152 / 406153",
   "name": "Module 4 Max Steam Output",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6153,
   "documented": "6153 / 406154",
   "name": "Boiler Blowdown Rate",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6154,
   "documented": "6154 / 406155",
   "name": "Boiler Drain Interval",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6156,
   "documented": "6156 / 406157",
   "name": "Boiler Idle Time Drain",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6157,
   "documented": "6157 / 406158",
   "name": "Boiler Service Interval",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6158,
   "documented": "6158 / 406159",
   "name": "Network Timeout",
   "description": "Time allowed between network writes before a network fault.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6159,
   "documented": "6159 / 406160",
   "name": "Boiler Idle Tank Rinse Interval",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "days",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6160,
   "documented": "6160 / 406161",
   "name": "Boiler Minimum Steam Output",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6161,
   "documented": "6161 / 406162",
   "name": "Boiler Drain Volume",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6180,
   "documented": "6180 / 406181",
   "name": "HRL Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6181,
   "documented": "6181 / 406182",
   "name": "HRL Humidity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%RH",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6182,
   "documented": "6182 / 406183",
   "name": "Room Demand Proportional Band",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6183,
   "documented": "6183 / 406184",
   "name": "Supply High Limit Proportional Band",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6184,
   "documented": "6184 / 406185",
   "name": "Modbus TCP IP Keep Alive Time Out",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6201,
   "documented": "6201 / 406202",
   "name": "HRL Temperature Bas",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6202,
   "documented": "6202 / 406203",
   "name": "HRL Humidity Bias",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10000,
   "documented": "10000 / 410001",
   "name": "Water Leak Detection",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Ok",
    "1": "Leak"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10001,
   "documented": "10001 / 410002",
   "name": "Binary External Demand",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "0%",
    "1": "100%"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10002,
   "documented": "10002 / 410003",
   "name": "Interlock",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Closed",
    "1": "Open"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10003,
   "documented": "10003 / 410004",
   "name": "Supply High Limit",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Closed",
    "1": "Open"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10004,
   "documented": "10004 / 410005",
   "name": "Air Flow",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Closed",
    "1": "Open"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10005,
   "documented": "10005 / 410006",
   "name": "RS485 Interface",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10006,
   "documented": "10006 / 410007",
   "name": "Ethernet Interface",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11000,
   "documented": "11000 / 411001",
   "name": "Service Warning Relay",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11001,
   "documented": "11001 / 411002",
   "name": "Alarm Warning Relay",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11002,
   "documented": "11002 / 411003",
   "name": "Alarm LED",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11003,
   "documented": "11003 / 411004",
   "name": "Power LED",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11004,
   "documented": "11004 / 411005",
   "name": "Buzzer",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12000,
   "documented": "12000 / 412001",
   "name": "Module 1 Burner Inlet Pressure",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "Blocked"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12001,
   "documented": "12001 / 412002",
   "name": "Module 1 Water Level Low",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12002,
   "documented": "12002 / 412003",
   "name": "Module 1 Water Level High",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12003,
   "documented": "12003 / 412004",
   "name": "Module 1 Foam Sensor",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "NoFoam",
    "1": "Foam"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12004,
   "documented": "12004 / 412005",
   "name": "Module 1 Gas Valve",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12005,
   "documented": "12005 / 412006",
   "name": "Module 1 Tank Water Valve",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12006,
   "documented": "12006 / 412007",
   "name": "Module 1 Water Level Valve",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12007,
   "documented": "12007 / 412008",
   "name": "Module 1 Drain Cooler Valve",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12008,
   "documented": "12008 / 412009",
   "name": "Module 1 Drain Pump",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12009,
   "documented": "12009 / 412010",
   "name": "Module 1 Ignition Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12010,
   "documented": "12010 / 412011",
   "name": "Module 1 AlarmLED",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12011,
   "documented": "12011 / 412012",
   "name": "Module 2 Burner Inlet Pressure",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "Blocked"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12012,
   "documented": "12012 / 412013",
   "name": "Module 2 Water Level Low",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12013,
   "documented": "12013 / 412014",
   "name": "Module 2 Water Level High",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12014,
   "documented": "12014 / 412015",
   "name": "Module 2 Foam Sensor",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "NoFoam",
    "1": "Foam"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12015,
   "documented": "12015 / 412016",
   "name": "Module 2 Gas Valve",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12016,
   "documented": "12016 / 412017",
   "name": "Module 2 Tank Water Valve",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12017,
   "documented": "12017 / 412018",
   "name": "Module 2 Water Level Valve",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12018,
   "documented": "12018 / 412019",
   "name": "Module 2 Drain Cooler Valve",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12019,
   "documented": "12019 / 412020",
   "name": "Module 2 Drain Pump",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12020,
   "documented": "12020 / 412021",
   "name": "Boiler Line Rinse",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12021,
   "documented": "12021 / 412022",
   "name": "Module 2 Ignition Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12022,
   "documented": "12022 / 412023",
   "name": "Module 2 AlarmLED",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12023,
   "documented": "12023 / 412024",
   "name": "Module 3 Burner Inlet Pressure",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "Blocked"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12024,
   "documented": "12024 / 412025",
   "name": "Module 3 Water Level Low",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12025,
   "documented": "12025 / 412026",
   "name": "Module 3 Water Level High",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12026,
   "documented": "12026 / 412027",
   "name": "Module 3 Foam Sensor",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "NoFoam",
    "1": "Foam"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12027,
   "documented": "12027 / 412028",
   "name": "Module 3 Gas Valve",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12028,
   "documented": "12028 / 412029",
   "name": "Module 3 Tank Water Valve",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12029,
   "documented": "12029 / 412030",
   "name": "Module 3 Water Level Valve",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12030,
   "documented": "12030 / 412031",
   "name": "Module 3 Drain Cooler Valve",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12031,
   "documented": "12031 / 412032",
   "name": "Module 3 Drain Pump",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12032,
   "documented": "12032 / 412033",
   "name": "Module 3 Ignition Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12033,
   "documented": "12033 / 412034",
   "name": "Module 3 AlarmLED",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12034,
   "documented": "12034 / 412035",
   "name": "Module 4 Burner Inlet Pressure",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "Blocked"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12035,
   "documented": "12035 / 412036",
   "name": "Module 4 Water Level Low",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12036,
   "documented": "12036 / 412037",
   "name": "Module 4 Water Level High",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Active"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12037,
   "documented": "12037 / 412038",
   "name": "Module 4 Foam Sensor",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "NoFoam",
    "1": "Foam"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12038,
   "documented": "12038 / 412039",
   "name": "Module 4 Gas Valve",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12039,
   "documented": "12039 / 412040",
   "name": "Module 4 Tank Water Valve",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12040,
   "documented": "12040 / 412041",
   "name": "Module 4 Water Level Valve",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12041,
   "documented": "12041 / 412042",
   "name": "Module 4 Drain Cooler Valve",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12042,
   "documented": "12042 / 412043",
   "name": "Module 4 Drain Pump",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12043,
   "documented": "12043 / 412044",
   "name": "Module 4 Ignition Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12044,
   "documented": "12044 / 412045",
   "name": "Module 4 AlarmLED",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12045,
   "documented": "12045 / 412046",
   "name": "Boiler Service Operation",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "NotAllowed",
    "1": "Allowed"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12046,
   "documented": "12046 / 412047",
   "name": "Module 1 Foam State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Ok",
    "1": "Detected"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12047,
   "documented": "12047 / 412048",
   "name": "Module 1 Service Due",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12048,
   "documented": "12048 / 412049",
   "name": "Module 2 Service Due",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12049,
   "documented": "12049 / 412050",
   "name": "Module 3 Service Due",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12050,
   "documented": "12050 / 412051",
   "name": "Module 4 Service Due",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12051,
   "documented": "12051 / 412052",
   "name": "Network Control State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Normal",
    "1": "Fault"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12052,
   "documented": "12052 / 412053",
   "name": "Module 2 Foam State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Ok",
    "1": "Detected"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12053,
   "documented": "12053 / 412054",
   "name": "Module 3 Foam State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Ok",
    "1": "Detected"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12054,
   "documented": "12054 / 412055",
   "name": "Module 4 Foam State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Ok",
    "1": "Detected"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12055,
   "documented": "12055 / 412056",
   "name": "HRL Lock Setpoint",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Unlock",
    "1": "Lock"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12056,
   "documented": "12056 / 412057",
   "name": "Module 1 Drain Valve",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "On",
    "1": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12057,
   "documented": "12057 / 412058",
   "name": "Module 2 Drain Valve",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "On",
    "1": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12058,
   "documented": "12058 / 412059",
   "name": "Module 3 Drain Valve",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "On",
    "1": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12059,
   "documented": "12059 / 412060",
   "name": "Module 4 Drain Valve",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "On",
    "1": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12060,
   "documented": "12060 / 412061",
   "name": "Inhibit Resistive Probe 1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12061,
   "documented": "12061 / 412062",
   "name": "Inhibit Resistive Probe 2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12062,
   "documented": "12062 / 412063",
   "name": "Inhibit Resistive Probe 3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12063,
   "documented": "12063 / 412064",
   "name": "Inhibit Resistive Probe 4",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12064,
   "documented": "12064 / 412065",
   "name": "Notify Alarm",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12065,
   "documented": "12065 / 412066",
   "name": "Notify Warning",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12066,
   "documented": "12066 / 412067",
   "name": "Notify App Msg",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12067,
   "documented": "12067 / 412068",
   "name": "Module 1 Manual Water Calibration State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Ok",
    "1": "Required"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12068,
   "documented": "12068 / 412069",
   "name": "Module 2 Manual Water Calibration State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Ok",
    "1": "Required"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12069,
   "documented": "12069 / 412070",
   "name": "Module 3 Manual Water Calibration State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Ok",
    "1": "Required"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12070,
   "documented": "12070 / 412071",
   "name": "Module 4 Manual Water Calibration State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Ok",
    "1": "Required"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12071,
   "documented": "12071 / 412072",
   "name": "Module 1 AntiFreeze Warning",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Drain"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12072,
   "documented": "12072 / 412073",
   "name": "Module 2 AntiFreeze Warning",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Drain"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12073,
   "documented": "12073 / 412074",
   "name": "Module 3 AntiFreeze Warning",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Drain"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12074,
   "documented": "12074 / 412075",
   "name": "Module 4 AntiFreeze Warning",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Inactive",
    "1": "Drain"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15000,
   "documented": "15000 / 415001",
   "name": "Modbus Server Units",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Metric",
    "1": "Imperial"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15001,
   "documented": "15001 / 415002",
   "name": "Supply RH Signal Type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "0-10Vdc",
    "1": "2-10Vdc",
    "2": "4-20mA",
    "3": "0-20mA"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15002,
   "documented": "15002 / 415003",
   "name": "Room RH Signal Type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "0-10Vdc",
    "1": "2-10Vdc",
    "2": "4-20mA",
    "3": "0-20mA"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15003,
   "documented": "15003 / 415004",
   "name": "Control Signal Type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "0-10Vdc",
    "1": "2-10Vdc",
    "2": "4-20mA",
    "3": "0-20mA"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15004,
   "documented": "15004 / 415005",
   "name": "Control Profile",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "ExternAnalog",
    "1": "ExternNetwork",
    "2": "InternAnalog",
    "3": "InternNetwork",
    "4": "HRL",
    "5": "Custom"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15005,
   "documented": "15005 / 415006",
   "name": "Modulating High Limit Profile",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Disabled",
    "1": "ExternAnalog",
    "2": "ExternNetwork",
    "3": "InternAnalog",
    "4": "InternNetwork",
    "5": "Custom"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15006,
   "documented": "15006 / 415007",
   "name": "Occupancy State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Occupied",
    "1": "Unoccupied",
    "2": "Vacant",
    "3": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15007,
   "documented": "15007 / 415008",
   "name": "Room RH Source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "RoomRH",
    "2": "Network",
    "3": "HRL"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15008,
   "documented": "15008 / 415009",
   "name": "Room RH Setpoint Source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "Internal",
    "2": "ControlInput"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15009,
   "documented": "15009 / 415010",
   "name": "Supply High Limit Reading Source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "Supply HLRH",
    "2": "Network"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15010,
   "documented": "15010 / 415011",
   "name": "Supply High Limit Setpoint Source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "Internal",
    "2": "ControlInput"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15011,
   "documented": "15011 / 415012",
   "name": "Humidity Control Demand Source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "ControlInput",
    "2": "RoomDemand",
    "3": "Network"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15012,
   "documented": "15012 / 415013",
   "name": "Humidity Control High Limit Source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "ControlInput",
    "2": "SupplyHLDemand",
    "3": "Network"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15013,
   "documented": "15013 / 415014",
   "name": "Humidity Control Cutout State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "Normal",
    "2": "LowLimit",
    "3": "HighLimit",
    "4": "AirFlow",
    "5": "Interlock"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15014,
   "documented": "15014 / 415015",
   "name": "System Power State",
   "description": "Humidifier on/off.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15015,
   "documented": "15015 / 415016",
   "name": "Module 1 State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "Idle",
    "2": "LineRinse",
    "3": "TankRinse",
    "4": "Filling",
    "5": "Draining",
    "6": "Heating",
    "7": "Boiling",
    "8": "Alarm",
    "9": "PurgeAir"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15016,
   "documented": "15016 / 415017",
   "name": "Module 1 Request",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "Reset Alarms",
    "2": "Drain",
    "3": "Reset Counters",
    "4": "Filling",
    "5": "WaterCalib",
    "6": "PurgeAir"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15017,
   "documented": "15017 / 415018",
   "name": "Module 1 Alarm",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "FailedPump",
    "2": "FillTimeout",
    "3": "BlockedPiping",
    "4": "HeatTimeout",
    "5": "OverHeat",
    "6": "WaterLeak",
    "7": "Service",
    "8": "Reserved",
    "9": "BurnerLocked",
    "10": "FanDefect",
    "11": "FailedComm",
    "12": "ChimTempHi",
    "13": "RefillTimeout",
    "14": "FanBlocked",
    "15": "SystBlck",
    "16": "TankBlocked",
    "17": "RefillDelay"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15018,
   "documented": "15018 / 415019",
   "name": "Module 2 State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "Idle",
    "2": "LineRinse",
    "3": "TankRinse",
    "4": "Filling",
    "5": "Draining",
    "6": "Heating",
    "7": "Boiling",
    "8": "Alarm",
    "9": "PurgeAir"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15019,
   "documented": "15019 / 415020",
   "name": "Module 2 Request",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "Reset Alarms",
    "2": "Drain",
    "3": "Reset Counters",
    "4": "Filling",
    "5": "WaterCalib",
    "6": "PurgeAir"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15020,
   "documented": "15020 / 415021",
   "name": "Module 2 Alarm",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "FailedPump",
    "2": "FillTimeout",
    "3": "BlockedPiping",
    "4": "HeatTimeout",
    "5": "OverHeat",
    "6": "WaterLeak",
    "7": "Service",
    "8": "Reserved",
    "9": "BurnerLocked",
    "10": "FanDefect",
    "11": "FailedComm",
    "12": "ChimTempHi",
    "13": "RefillTimeout",
    "14": "FanBlocked",
    "15": "SystBlck",
    "16": "TankBlocked",
    "17": "RefillDelay"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15021,
   "documented": "15021 / 415022",
   "name": "Module 3 State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "Idle",
    "2": "LineRinse",
    "3": "TankRinse",
    "4": "Filling",
    "5": "Draining",
    "6": "Heating",
    "7": "Boiling",
    "8": "Alarm",
    "9": "PurgeAir"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15022,
   "documented": "15022 / 415023",
   "name": "Module 3 Request",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "Reset Alarms",
    "2": "Drain",
    "3": "Reset Counters",
    "4": "Filling",
    "5": "WaterCalib",
    "6": "PurgeAir"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15023,
   "documented": "15023 / 415024",
   "name": "Module 3 Alarm",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "FailedPump",
    "2": "FillTimeout",
    "3": "BlockedPiping",
    "4": "HeatTimeout",
    "5": "OverHeat",
    "6": "WaterLeak",
    "7": "Service",
    "8": "Reserved",
    "9": "BurnerLocked",
    "10": "FanDefect",
    "11": "FailedComm",
    "12": "ChimTempHi",
    "13": "RefillTimeout",
    "14": "FanBlocked",
    "15": "SystBlck",
    "16": "TankBlocked",
    "17": "RefillDelay"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15024,
   "documented": "15024 / 415025",
   "name": "Module 4 State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "Idle",
    "2": "LineRinse",
    "3": "TankRinse",
    "4": "Filling",
    "5": "Draining",
    "6": "Heating",
    "7": "Boiling",
    "8": "Alarm",
    "9": "PurgeAir"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15025,
   "documented": "15025 / 415026",
   "name": "Module 4 Request",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "Reset Alarms",
    "2": "Drain",
    "3": "Reset Counters",
    "4": "Filling",
    "5": "WaterCalib",
    "6": "PurgeAir"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15026,
   "documented": "15026 / 415027",
   "name": "Module 4 Alarm",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "FailedPump",
    "2": "FillTimeout",
    "3": "BlockedPiping",
    "4": "HeatTimeout",
    "5": "OverHeat",
    "6": "WaterLeak",
    "7": "Service",
    "8": "Reserved",
    "9": "BurnerLocked",
    "10": "FanDefect",
    "11": "FailedComm",
    "12": "ChimTempHi",
    "13": "RefillTimeout",
    "14": "FanBlocked",
    "15": "SystBlck",
    "16": "TankBlocked",
    "17": "RefillDelay"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15027,
   "documented": "15027 / 415028",
   "name": "Boiler Fill Mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "OneShot",
    "1": "Pulsed"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15028,
   "documented": "15028 / 415029",
   "name": "Boiler Idle Tank Rinse Off",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15029,
   "documented": "15029 / 415030",
   "name": "Boiler Idle Tank Rinse On",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15030,
   "documented": "15030 / 415031",
   "name": "Water Probe 1 Auto Calib",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15031,
   "documented": "15031 / 415032",
   "name": "Water Probe 2 Auto Calib",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15032,
   "documented": "15032 / 415033",
   "name": "Water Probe 3 Auto Calib",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15033,
   "documented": "15033 / 415034",
   "name": "Water Probe 4 Auto Calib",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15034,
   "documented": "15034 / 415035",
   "name": "System Mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Parallel",
    "1": "Sequential",
    "2": "Hybrid"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15035,
   "documented": "15035 / 415036",
   "name": "Boiler Startup Tank Rinse",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15036,
   "documented": "15036 / 415037",
   "name": "Module 1 Water Level Probe Warning",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Ok",
    "1": "Replace"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15037,
   "documented": "15037 / 415038",
   "name": "Module 2 Water Level Probe Warning",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Ok",
    "1": "Replace"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15038,
   "documented": "15038 / 415039",
   "name": "Module 3 Water Level Probe Warning",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Ok",
    "1": "Replace"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15039,
   "documented": "15039 / 415040",
   "name": "Module 4 Water Level Probe Warning",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Ok",
    "1": "Replace"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15040,
   "documented": "15040 / 415041",
   "name": "Water Level 1 Probe Failure",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "Capacitive",
    "2": "Resistive",
    "3": "Both"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15041,
   "documented": "15041 / 415042",
   "name": "Water Level 2 Probe Failure",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "Capacitive",
    "2": "Resistive",
    "3": "Both"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15042,
   "documented": "15042 / 415043",
   "name": "Water Level 3 Probe Failure",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "Capacitive",
    "2": "Resistive",
    "3": "Both"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15043,
   "documented": "15043 / 415044",
   "name": "Water Level 4 Probe Failure",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "Capacitive",
    "2": "Resistive",
    "3": "Both"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15044,
   "documented": "15044 / 415045",
   "name": "Module 1 Water Level Probe Alarm",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Ok",
    "1": "Defect",
    "2": "NoCalib"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15045,
   "documented": "15045 / 415046",
   "name": "Module 2 Water Level Probe Alarm",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Ok",
    "1": "Defect",
    "2": "NoCalib"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15046,
   "documented": "15046 / 415047",
   "name": "Module 3 Water Level Probe Alarm",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Ok",
    "1": "Defect",
    "2": "NoCalib"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15047,
   "documented": "15047 / 415048",
   "name": "Module 4 Water Level Probe Alarm",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Ok",
    "1": "Defect",
    "2": "NoCalib"
   },
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Read Room RH (6005), Humidity Demand (6054), System Power Output (6055) and each module's State and Alarm (15015-15026). For BAS control set Control Profile (15004) and Demand Source (15011) to network options and write Humidity Control Network Demand (6052) within the Network Timeout.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 6005,
    "why": "Room RH"
   },
   {
    "table": "holding_register",
    "address": 6039,
    "why": "Room RH set point"
   },
   {
    "table": "holding_register",
    "address": 6054,
    "why": "Humidity demand"
   },
   {
    "table": "holding_register",
    "address": 6055,
    "why": "System power output"
   },
   {
    "table": "holding_register",
    "address": 15015,
    "why": "Module 1 state"
   },
   {
    "table": "holding_register",
    "address": 15017,
    "why": "Module 1 alarm"
   },
   {
    "table": "holding_register",
    "address": 15014,
    "why": "System on/off"
   },
   {
    "table": "holding_register",
    "address": 6052,
    "why": "Network demand"
   }
  ],
  "enable": "Fit the Modbus communication module, set the address in the device menu (or register 0) and pick network profile and sources (15004-15012) if the BAS supplies readings or demand.",
  "watchdog": "Network Timeout (6158, 1-900 s, default 900 s): network-supplied values must be refreshed within this time; Network Control State (12051) shows a fault.",
  "quirks": [
   "All points, binary ones included, are holding registers (FC03/06/16 only).",
   "Default framing is no parity with 2 stop bits."
  ],
  "setup": [
   "RS-485 two-wire, RTU; 9600-57600 baud or auto baud detection.",
   "Parity/stop bits via register 2 or the Modbus Comport Config menu item."
  ],
  "gotchas": [
   "Module 2-4 registers only respond meaningfully on units with that many burner modules.",
   "System Mode (15034) chooses parallel, sequential or hybrid staging of modules."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/neptronic/skg4",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
