{
 "manufacturer": "Neptronic",
 "manufacturer_slug": "neptronic",
 "model": "SKH4 high-pressure atomizer humidifier (Modbus communication module)",
 "model_slug": "skh4",
 "short_model": "SKH4",
 "aliases": [
  "SKH4",
  "SKH4 High-Pressure Atomizer",
  "Neptronic SKH4 Modbus"
 ],
 "equipment_type": "Air handler humidifier (high-pressure atomizer)",
 "applies_to": "Neptronic SKH4 high-pressure atomizers with the Modbus communication module, guide SKH4-Modbus Guide-240126 (V.1.00).",
 "summary": "The SKH4 is Neptronic's high-pressure atomizing humidifier with up to six spray stages and six zones. Its Modbus RTU module puts everything in holding registers: input signal voltages, scaled readings (room and supply RH, temperatures, water temperature, pump pressure), set points and PID terms, zone demands, binary inputs and relay states as 0/1 registers, and enumerated profile, source, state and alarm registers.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": "None",
  "data_bits": null,
  "stop_bits": 2,
  "tcp_port": null
 },
 "addressing": {
  "convention": "0-based",
  "note": "The guide says register addresses follow the protocol base (base 0, add 1 for a PLC) and also prints the six-digit holding register (base 400001) beside each one, e.g. 6006 / 406007. The protocol-base number is the wire address."
 },
 "default_word_order": null,
 "firmware": null,
 "source": {
  "title": "SKH4 High-Pressure Atomizer - Modbus Communication Module User Guide",
  "doc_number": "SKH4-Modbus Guide-240126 (V.1.00)",
  "revision_date": "2024-01-26",
  "url": "https://www.neptronic.com/Humidifiers/pdf/2024/SKH4-Modbus%20Guide-240126%20(V.1.00).pdf",
  "pages": "p. 1 (requirements), pp. 2-30 (Modbus registers table)"
 },
 "notes": [
  "Only function codes 03, 06 and 16 are supported, so binary points (inputs, relays, flags) are 16-bit holding registers holding 0 or 1.",
  "A 'Scale N' data type with 'Value x N' means raw = engineering value x N; this map stores the multiplier 1/N.",
  "Temperature and capacity units follow Modbus Server Units (15001): 0 metric, 1 imperial.",
  "Left out because the guide contradicts itself: 2003 Water Temperature Signal (Scale 1 vs Value x 1000); 6005, 6009 and 6013 bias registers (unsigned with a negative range, Scale 10 vs example x100); 6031 Power Output Feedback and 6032 Motor Speed (Scale 100 vs Value x 10); 6176-6187 depress times and drain flows (Scale 10 vs Value x 1).",
  "Left out because they span two or four registers with no stated word order: every row printed with a (0)/(1)/(2)/(3) suffix, including run, on, idle and service times, cycle counts, drain volumes, Room Temperature Setpoint 6058, Room Temperature Demand Proportional Gain 6062, Modbus TCP keep-alive 6076, Demand Low Dead Band 6085, Network Timeout 6087, the RH proportional bands 6089/6091, Zone D/F humidity 6106/6113 and Control Signal 2009.",
  "Product name ASCII registers 3-6 are left out.",
  "The guide prints holding register 40672 next to protocol address 6071 (a typo for 406072); the protocol-base column is used.",
  "Water Temperature Bias (6093) is marked read-only and Pressure Sensor Signal (2004) writable, as printed."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 0,
   "documented": "0 / 400001",
   "name": "Modbus Address and Product Type",
   "description": "High byte = product type (read only); low byte = Modbus address 1-247 (writable).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1,
   "documented": "1 / 400002",
   "name": "Device Baud Rate",
   "description": "Baud / 100 (e.g. 384 = 38400); 0 = auto-detect.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 100,
   "units": "baud",
   "access": "RW",
   "values": {
    "0": "Auto baud rate detection"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "2 / 400003",
   "name": "Modbus Slave Communication Port Configuration",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No parity, 2 stop bits",
    "1": "Even parity, 1 stop bit",
    "2": "Odd parity, 1 stop bit"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7,
   "documented": "7 / 400008",
   "name": "Product Actual Firmware Version (in Integer x100)",
   "description": "Firmware version x100 (e.g. 100 = 1.00).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8,
   "documented": "8 / 400009",
   "name": "Product Actual EEPROM Version (in Integer x100)",
   "description": "EEPROM version x100.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2000,
   "documented": "2000 / 402001",
   "name": "Control Signal",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2001,
   "documented": "2001 / 402002",
   "name": "Room RH Signal",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2002,
   "documented": "2002 / 402003",
   "name": "Supply RH Signal",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2004,
   "documented": "2004 / 402005",
   "name": "Pressure Sensor Signal",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "V",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2005,
   "documented": "2005 / 402006",
   "name": "Board Temperature Signal",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2006,
   "documented": "2006 / 402007",
   "name": "Main Power Supply",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2007,
   "documented": "2007 / 402008",
   "name": "Room Temperature Signal",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2008,
   "documented": "2008 / 402009",
   "name": "Supply Temperature Signal",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4000,
   "documented": "4000 / 404001",
   "name": "Power Output Feedback Signal",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4001,
   "documented": "4001 / 404002",
   "name": "Drive Signal",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6000,
   "documented": "6000 / 406001",
   "name": "Demand",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6001,
   "documented": "6001 / 406002",
   "name": "Power Output",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6002,
   "documented": "6002 / 406003",
   "name": "Control Input",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6003,
   "documented": "6003 / 406004",
   "name": "Control Min",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6004,
   "documented": "6004 / 406005",
   "name": "Control Max",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6006,
   "documented": "6006 / 406007",
   "name": "Room RH",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%RH",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6007,
   "documented": "6007 / 406008",
   "name": "Room RH Min",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6008,
   "documented": "6008 / 406009",
   "name": "Room RH Max",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6010,
   "documented": "6010 / 406011",
   "name": "Supply High Limit RH",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%RH",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6011,
   "documented": "6011 / 406012",
   "name": "Supply High Limit RH Min",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6012,
   "documented": "6012 / 406013",
   "name": "Supply High Limit RH Max",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6024,
   "documented": "6024 / 406025",
   "name": "Water Temperature",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C / °F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6025,
   "documented": "6025 / 406026",
   "name": "Pressure",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "psi",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6026,
   "documented": "6026 / 406027",
   "name": "Service Interval",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6027,
   "documented": "6027 / 406028",
   "name": "Board Temperature",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6028,
   "documented": "6028 / 406029",
   "name": "Power Output Feedback Bias",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "V",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6029,
   "documented": "6029 / 406030",
   "name": "Power Output Feedback Min",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "V",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6030,
   "documented": "6030 / 406031",
   "name": "Power Output Feedback Max",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "V",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6033,
   "documented": "6033 / 406034",
   "name": "Room RH Network Reading",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6034,
   "documented": "6034 / 406035",
   "name": "Room RH Setpoint",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6035,
   "documented": "6035 / 406036",
   "name": "Room RH Unoccupied Setpoint",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6036,
   "documented": "6036 / 406037",
   "name": "Room RH Vacant Setpoint",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6037,
   "documented": "6037 / 406038",
   "name": "Room RH Demand Proportional Gain",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6038,
   "documented": "6038 / 406039",
   "name": "Room RH Demand Integral Time",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6039,
   "documented": "6039 / 406040",
   "name": "Room RH Demand Derivative Time",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6040,
   "documented": "6040 / 406041",
   "name": "Room RH Demand",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6041,
   "documented": "6041 / 406042",
   "name": "RH Supply High Limit Network Reading",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6042,
   "documented": "6042 / 406043",
   "name": "RH Supply High Limit Setpoint",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6043,
   "documented": "6043 / 406044",
   "name": "RH Supply High Limit Unoccupied Setpoint",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6044,
   "documented": "6044 / 406045",
   "name": "RH Supply High Limit Vacant Setpoint",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6045,
   "documented": "6045 / 406046",
   "name": "RH Supply High Limit Proportional Gain",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6046,
   "documented": "6046 / 406047",
   "name": "RH Supply High Limit Integral Time",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6047,
   "documented": "6047 / 406048",
   "name": "RH Supply High Limit Derivative Time",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6048,
   "documented": "6048 / 406049",
   "name": "RH Supply High Limit Demand",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6049,
   "documented": "6049 / 406050",
   "name": "Control Network Demand",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6050,
   "documented": "6050 / 406051",
   "name": "Control Network High Limit",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6051,
   "documented": "6051 / 406052",
   "name": "User Demand",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6052,
   "documented": "6052 / 406053",
   "name": "System Steam Capacity",
   "description": "Printed as steam capacity in kg/h or lb/h.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kg/h / lb/h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6053,
   "documented": "6053 / 406054",
   "name": "Room Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6054,
   "documented": "6054 / 406055",
   "name": "Room Temperature Min",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6055,
   "documented": "6055 / 406056",
   "name": "Room Temperature Max",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6056,
   "documented": "6056 / 406057",
   "name": "Room Temperature Bias",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "Δ°C / Δ°F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6057,
   "documented": "6057 / 406058",
   "name": "Room Temperature Network Reading",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6060,
   "documented": "6060 / 406061",
   "name": "Room Temperature Unoccupied Setpoint",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6061,
   "documented": "6061 / 406062",
   "name": "Room Temperature Vacant Setpoint",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6064,
   "documented": "6064 / 406065",
   "name": "Room Temperature Demand Integral Time",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6065,
   "documented": "6065 / 406066",
   "name": "Room Temperature Demand Derivative Time",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6066,
   "documented": "6066 / 406067",
   "name": "Room Temperature Demand",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6067,
   "documented": "6067 / 406068",
   "name": "HRL Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6068,
   "documented": "6068 / 406069",
   "name": "HRL Humidity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6069,
   "documented": "6069 / 406070",
   "name": "Room Temp Demand Proportional Band",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6070,
   "documented": "6070 / 406071",
   "name": "Temp Supply High Limit Network Reading",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6071,
   "documented": "6071 / 40672",
   "name": "Temp Supply High Limit Setpoint",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6072,
   "documented": "6072 / 406073",
   "name": "Temp Supply High Limit Unoccupied Setpoint",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6073,
   "documented": "6073 / 406074",
   "name": "Temp Supply High Limit Vacant Setpoint",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6074,
   "documented": "6074 / 406075",
   "name": "Temp Supply High Limit Proportional Gain",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6075,
   "documented": "6075 / 406076",
   "name": "Temp Supply High Limit Integral Time",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6078,
   "documented": "6078 / 406079",
   "name": "Temp Supply High Limit Derivative Time",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6079,
   "documented": "6079 / 406080",
   "name": "Temp Supply High Limit Demand",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6080,
   "documented": "6080 / 406081",
   "name": "Temp Supply High Limit Proportional Band",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6081,
   "documented": "6081 / 406082",
   "name": "Supply High Limit Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6082,
   "documented": "6082 / 406083",
   "name": "Supply High Limit Temperature Min",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6083,
   "documented": "6083 / 406084",
   "name": "Supply High Limit Temperature Max",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6084,
   "documented": "6084 / 406085",
   "name": "Supply High Limit Temperature Bias",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "Δ°C / Δ°F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6093,
   "documented": "6093 / 406094",
   "name": "Water Temperature Bias",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "Δ°C / Δ°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6094,
   "documented": "6094 / 406095",
   "name": "Control Timer",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6095,
   "documented": "6095 / 406096",
   "name": "Zone A Demand",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6096,
   "documented": "6096 / 406097",
   "name": "Zone A Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6097,
   "documented": "6097 / 406098",
   "name": "Zone A Humidity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6098,
   "documented": "6098 / 406099",
   "name": "Zone B Demand",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6099,
   "documented": "6099 / 406100",
   "name": "Zone B Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6100,
   "documented": "6100 / 406101",
   "name": "Zone B Humidity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6101,
   "documented": "6101 / 406102",
   "name": "Zone C Demand",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6102,
   "documented": "6102 / 406103",
   "name": "Zone C Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6103,
   "documented": "6103 / 406104",
   "name": "Zone C Humidity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6104,
   "documented": "6104 / 406105",
   "name": "Zone D Demand",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6105,
   "documented": "6105 / 406106",
   "name": "Zone D Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6108,
   "documented": "6108 / 406109",
   "name": "Zone E Demand",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6109,
   "documented": "6109 / 406110",
   "name": "Zone E Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6110,
   "documented": "6110 / 406111",
   "name": "Zone E Humidity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%RH",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6111,
   "documented": "6111 / 406112",
   "name": "Zone F Demand",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6112,
   "documented": "6112 / 406113",
   "name": "Zone F Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6115,
   "documented": "6115 / 406116",
   "name": "Stage 1 Capacity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "l/h",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6118,
   "documented": "6118 / 406119",
   "name": "Stage 2 Capacity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "l/h",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6121,
   "documented": "6121 / 406122",
   "name": "Stage 3 Capacity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "l/h",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6124,
   "documented": "6124 / 406125",
   "name": "Stage 4 Capacity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "l/h",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6127,
   "documented": "6127 / 406128",
   "name": "Stage 5 Capacity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "l/h",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6130,
   "documented": "6130 / 406131",
   "name": "Stage 6 Capacity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "l/h",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6133,
   "documented": "6133 / 406134",
   "name": "Stage 1 Drain Time",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6134,
   "documented": "6134 / 406135",
   "name": "Stage 2 Drain Time",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6135,
   "documented": "6135 / 406136",
   "name": "Stage 3 Drain Time",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6136,
   "documented": "6136 / 406137",
   "name": "Stage 4 Drain Time",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6137,
   "documented": "6137 / 406138",
   "name": "Stage 5 Drain Time",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6138,
   "documented": "6138 / 406139",
   "name": "Stage 6 Drain Time",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6175,
   "documented": "6175 / 406176",
   "name": "Cool Drain Timer",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6188,
   "documented": "6188 / 406189",
   "name": "Stage 1 Max On Time",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6189,
   "documented": "6189 / 406190",
   "name": "Stage 2 Max On Time",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6190,
   "documented": "6190 / 406191",
   "name": "Stage 3 Max On Time",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6191,
   "documented": "6191 / 406192",
   "name": "Stage 4 Max On Time",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6192,
   "documented": "6192 / 406193",
   "name": "Stage 5 Max On Time",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6193,
   "documented": "6193 / 406194",
   "name": "Stage 6 Max On Time",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6194,
   "documented": "6194 / 406195",
   "name": "Stage 1 Pause Time",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6195,
   "documented": "6195 / 406196",
   "name": "Stage 2 Pause Time",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6196,
   "documented": "6196 / 406197",
   "name": "Stage 3 Pause Time",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6197,
   "documented": "6197 / 406198",
   "name": "Stage 4 Pause Time",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6198,
   "documented": "6198 / 406199",
   "name": "Stage 5 Pause Time",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6199,
   "documented": "6199 / 406200",
   "name": "Stage 6 Pause Time",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6200,
   "documented": "6200 / 406201",
   "name": "Zone A Stage Opening Delay",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6201,
   "documented": "6201 / 406202",
   "name": "Zone B Stage Opening Delay",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6202,
   "documented": "6202 / 406203",
   "name": "Zone C Stage Opening Delay",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6203,
   "documented": "6203 / 406204",
   "name": "Zone D Stage Opening Delay",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6204,
   "documented": "6204 / 406205",
   "name": "Zone E Stage Opening Delay",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6205,
   "documented": "6205 / 406206",
   "name": "Zone F Stage Opening Delay",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6230,
   "documented": "6230 / 406231",
   "name": "Diagnostic Period",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6231,
   "documented": "6231 / 406232",
   "name": "Zone A MAC",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6232,
   "documented": "6232 / 406233",
   "name": "Zone B MAC",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6233,
   "documented": "6233 / 406234",
   "name": "Zone C MAC",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6234,
   "documented": "6234 / 406235",
   "name": "Zone D MAC",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6235,
   "documented": "6235 / 406236",
   "name": "Zone E MAC",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6236,
   "documented": "6236 / 406237",
   "name": "Zone F MAC",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6237,
   "documented": "6237 / 406238",
   "name": "Control Input",
   "description": "Second 'Control Input' row, printed in temperature units.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6238,
   "documented": "6238 / 406239",
   "name": "Control Min",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6239,
   "documented": "6239 / 406240",
   "name": "Control Max",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C / °F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6240,
   "documented": "6240 / 406241",
   "name": "Control Bias",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "Δ°C / Δ°F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6241,
   "documented": "6241 / 406242",
   "name": "Zone Communication Timeout Delay",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10000,
   "documented": "10000 / 410001",
   "name": "Air Flow",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Closed",
    "1": "Open"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10001,
   "documented": "10001 / 410002",
   "name": "Supply High Limit",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Closed",
    "1": "Open"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10002,
   "documented": "10002 / 410003",
   "name": "Interlock",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Closed",
    "1": "Open"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10003,
   "documented": "10003 / 410004",
   "name": "Binary External Demand",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "0%",
    "1": "100%"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10004,
   "documented": "10004 / 410005",
   "name": "Water Leak Detection",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Ok",
    "1": "Leak"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10005,
   "documented": "10005 / 410006",
   "name": "Drive Status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Ok",
    "1": "Fault"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10006,
   "documented": "10006 / 410007",
   "name": "Inlet Pressure Switch",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Low",
    "1": "Ok"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10007,
   "documented": "10007 / 410008",
   "name": "RS485 Interface",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10008,
   "documented": "10008 / 410009",
   "name": "Ethernet Interface",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10009,
   "documented": "10009 / 410010",
   "name": "Relay Fuse",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "Open Fuse"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10010,
   "documented": "10010 / 410011",
   "name": "Control PCB Fuse",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "Open Fuse"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11000,
   "documented": "11000 / 411001",
   "name": "Alarm Warning Relay",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11001,
   "documented": "11001 / 411002",
   "name": "Service Warning Relay",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11002,
   "documented": "11002 / 411003",
   "name": "Valve 1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11003,
   "documented": "11003 / 411004",
   "name": "Valve 2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11004,
   "documented": "11004 / 411005",
   "name": "Valve 3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11005,
   "documented": "11005 / 411006",
   "name": "Valve 4",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11006,
   "documented": "11006 / 411007",
   "name": "Valve 5",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11007,
   "documented": "11007 / 411008",
   "name": "Valve 6",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11008,
   "documented": "11008 / 411009",
   "name": "Valve 7",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11009,
   "documented": "11009 / 411010",
   "name": "Valve 8",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11010,
   "documented": "11010 / 411011",
   "name": "Valve 9",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11011,
   "documented": "11011 / 411012",
   "name": "Valve 10",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11012,
   "documented": "11012 / 411013",
   "name": "Valve 11",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11013,
   "documented": "11013 / 411014",
   "name": "Valve 12",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11014,
   "documented": "11014 / 411015",
   "name": "Alarm LED",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11015,
   "documented": "11015 / 411016",
   "name": "Power LED",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11016,
   "documented": "11016 / 411017",
   "name": "Buzzer",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11017,
   "documented": "11017 / 411018",
   "name": "Contactor Pump",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11018,
   "documented": "11018 / 411019",
   "name": "Drive Enable",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12000,
   "documented": "12000 / 412001",
   "name": "Service Due",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12001,
   "documented": "12001 / 412002",
   "name": "Startup Line Rinse",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12002,
   "documented": "12002 / 412003",
   "name": "Run While Service Alarm",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "NotAllowed",
    "1": "Allowed"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12003,
   "documented": "12003 / 412004",
   "name": "HRL Lock Setpoint",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Unlock",
    "1": "Lock"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12004,
   "documented": "12004 / 412005",
   "name": "Network Control State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Normal",
    "1": "Fault"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12005,
   "documented": "12005 / 412006",
   "name": "Notify Alarm",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12006,
   "documented": "12006 / 412007",
   "name": "Notify Warning",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12007,
   "documented": "12007 / 412008",
   "name": "Notify App Msg",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12008,
   "documented": "12008 / 412009",
   "name": "Drive State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Ok",
    "1": "Fault"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12009,
   "documented": "12009 / 412010",
   "name": "Stage 1 Diagnostic Enable",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12010,
   "documented": "12010 / 412011",
   "name": "Stage 2 Diagnostic Enable",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12011,
   "documented": "12011 / 412012",
   "name": "Stage 3 Diagnostic Enable",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12012,
   "documented": "12012 / 412013",
   "name": "Stage 4 Diagnostic Enable",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12013,
   "documented": "12013 / 412014",
   "name": "Stage 5 Diagnostic Enable",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12014,
   "documented": "12014 / 412015",
   "name": "Stage 6 Diagnostic Enable",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12015,
   "documented": "12015 / 412016",
   "name": "Zone A Communication Timeout",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Ok",
    "1": "Timeout"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12016,
   "documented": "12016 / 412017",
   "name": "Zone B Communication Timeout",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Ok",
    "1": "Timeout"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12017,
   "documented": "12017 / 412018",
   "name": "Zone C Communication Timeout",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Ok",
    "1": "Timeout"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12018,
   "documented": "12018 / 412019",
   "name": "Zone D Communication Timeout",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Ok",
    "1": "Timeout"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12019,
   "documented": "12019 / 412020",
   "name": "Zone E Communication Timeout",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Ok",
    "1": "Timeout"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12020,
   "documented": "12020 / 412021",
   "name": "Zone F Communication Timeout",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Ok",
    "1": "Timeout"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12021,
   "documented": "12021 / 412022",
   "name": "Configuation Status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Ok",
    "1": "Fail"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12022,
   "documented": "12022 / 412023",
   "name": "Low Water Temperature Warning",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15000,
   "documented": "15000 / 415001",
   "name": "System Log Verbose Level",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "Emergency",
    "2": "Alert",
    "3": "Critical",
    "4": "Error",
    "5": "Warning",
    "6": "Notice",
    "7": "Info",
    "8": "Debug"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15001,
   "documented": "15001 / 415002",
   "name": "Modbus Server Units",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Metric",
    "1": "Imperial"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15002,
   "documented": "15002 / 415003",
   "name": "Control Signal Type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "0-10Vdc",
    "1": "2-10Vdc",
    "2": "4-20mA",
    "3": "0-20mA"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15003,
   "documented": "15003 / 415004",
   "name": "Room RH Signal Type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "0-10Vdc",
    "1": "2-10Vdc",
    "2": "4-20mA",
    "3": "0-20mA"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15004,
   "documented": "15004 / 415005",
   "name": "Supply RH Signal Type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "0-10Vdc",
    "1": "2-10Vdc",
    "2": "4-20mA",
    "3": "0-20mA"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15005,
   "documented": "15005 / 415006",
   "name": "Request",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "ResetAlarms",
    "2": "Drain",
    "3": "ResetServCnt"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15006,
   "documented": "15006 / 415007",
   "name": "Control Profile",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "ExternAnalog",
    "1": "ExternNetwork",
    "2": "InternHumAnalog",
    "3": "InternHumNetwork",
    "4": "InternCoolAnalog",
    "5": "InternCoolNetwork",
    "6": "HRL Hum",
    "7": "HRL Cool"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15007,
   "documented": "15007 / 415008",
   "name": "Modulating High Limit Profile",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Disabled",
    "1": "ExternAnalog",
    "2": "ExternNetwork",
    "3": "InternHumAnalog",
    "4": "InternHumNetwork",
    "5": "InternCoolAnalog",
    "6": "InternCoolNetwork",
    "7": "Custom"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15008,
   "documented": "15008 / 415009",
   "name": "Occupancy State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Occupied",
    "1": "Unoccupied",
    "2": "Vacant",
    "3": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15009,
   "documented": "15009 / 415010",
   "name": "Room RH Source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "RoomRH",
    "2": "Network",
    "3": "HRL"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15010,
   "documented": "15010 / 415011",
   "name": "Room RH Setpoint Source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "Internal",
    "2": "ControlInput"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15011,
   "documented": "15011 / 415012",
   "name": "RH Supply High Limit Reading Source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "SupplyHLRH",
    "2": "Network"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15012,
   "documented": "15012 / 415013",
   "name": "RH Supply High Limit Setpoint Source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "Internal",
    "2": "ControlInput"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15013,
   "documented": "15013 / 415014",
   "name": "Control Demand Source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "ControlInput",
    "2": "HumRoomDemand",
    "3": "Network",
    "4": "TempRoomDemand"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15014,
   "documented": "15014 / 415015",
   "name": "Control High Limit Source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "ControlInput",
    "2": "RHSupplyHLDemand",
    "3": "Network",
    "4": "TempSupplyHLDemand"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15015,
   "documented": "15015 / 415016",
   "name": "Control Binary Demand Source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "BinaryExtDemand"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15016,
   "documented": "15016 / 415017",
   "name": "Control Cutout State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "Normal",
    "2": "LowLimit",
    "3": "HighLimit",
    "4": "NoAirFlow",
    "5": "Interlock"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15017,
   "documented": "15017 / 415018",
   "name": "State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "Idle",
    "2": "Spraying",
    "3": "Draining",
    "4": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15018,
   "documented": "15018 / 415019",
   "name": "System Alarm",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Normal",
    "1": "WatHiTemp",
    "2": "WatLoTemp",
    "3": "OutHiPress",
    "4": "OutLoPress",
    "5": "InLowPress",
    "6": "WaterLeak",
    "7": "Service",
    "8": "Config"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15019,
   "documented": "15019 / 415020",
   "name": "Room Temperature Setpoint Source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "Internal",
    "2": "ControlInput"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15020,
   "documented": "15020 / 415021",
   "name": "Temp Supply High Limit Reading Source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "SupplyHLTemp",
    "2": "Network"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15021,
   "documented": "15021 / 415022",
   "name": "Temp Supply High Limit Setpoint Source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "Internal",
    "2": "ControlInput"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15022,
   "documented": "15022 / 415023",
   "name": "Room Temperature Source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "RoomTemp",
    "2": "Network",
    "3": "HRL"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15023,
   "documented": "15023 / 415024",
   "name": "Room Temperature Signal Type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "0-10Vdc",
    "1": "2-10Vdc",
    "2": "4-20mA",
    "3": "0-20mA"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15024,
   "documented": "15024 / 415025",
   "name": "Supply Temperature Signal Type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "0-10Vdc",
    "1": "2-10Vdc",
    "2": "4-20mA",
    "3": "0-20mA"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15025,
   "documented": "15025 / 415026",
   "name": "System Power State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15026,
   "documented": "15026 / 415027",
   "name": "Zone A Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "Normal",
    "2": "Airflow",
    "3": "SupplyHighLimit",
    "4": "Interlock"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15027,
   "documented": "15027 / 415028",
   "name": "Zone A Occupancy",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Occupied",
    "1": "Unoccupied",
    "2": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15028,
   "documented": "15028 / 415029",
   "name": "Zone B Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "Normal",
    "2": "Airflow",
    "3": "SupplyHighLimit",
    "4": "Interlock"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15029,
   "documented": "15029 / 415030",
   "name": "Zone B Occupancy",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Occupied",
    "1": "Unoccupied",
    "2": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15030,
   "documented": "15030 / 415031",
   "name": "Zone C Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "Normal",
    "2": "Airflow",
    "3": "SupplyHighLimit",
    "4": "Interlock"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15031,
   "documented": "15031 / 415032",
   "name": "Zone C Occupancy",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Occupied",
    "1": "Unoccupied",
    "2": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15032,
   "documented": "15032 / 415033",
   "name": "Zone D Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "Normal",
    "2": "Airflow",
    "3": "SupplyHighLimit",
    "4": "Interlock"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15033,
   "documented": "15033 / 415034",
   "name": "Zone D Occupancy",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Occupied",
    "1": "Unoccupied",
    "2": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15034,
   "documented": "15034 / 415035",
   "name": "Zone E Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "Normal",
    "2": "Airflow",
    "3": "SupplyHighLimit",
    "4": "Interlock"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15035,
   "documented": "15035 / 415036",
   "name": "Zone E Occupancy",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Occupied",
    "1": "Unoccupied",
    "2": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15036,
   "documented": "15036 / 415037",
   "name": "Zone F Control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "Normal",
    "2": "Airflow",
    "3": "SupplyHighLimit",
    "4": "Interlock"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15037,
   "documented": "15037 / 415038",
   "name": "Zone F Occupancy",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Occupied",
    "1": "Unoccupied",
    "2": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15038,
   "documented": "15038 / 415039",
   "name": "Stage 1 Zone",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "ZoneA",
    "1": "ZoneB",
    "2": "ZoneC",
    "3": "ZoneD",
    "4": "ZoneE",
    "5": "ZoneF"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15039,
   "documented": "15039 / 415040",
   "name": "Stage1 Drain",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Drain7",
    "1": "Drain8",
    "2": "Drain9",
    "3": "Drain10",
    "4": "Drain11",
    "5": "Drain12"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15040,
   "documented": "15040 / 415041",
   "name": "Stage 2 Zone",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "ZoneA",
    "1": "ZoneB",
    "2": "ZoneC",
    "3": "ZoneD",
    "4": "ZoneE",
    "5": "ZoneF"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15041,
   "documented": "15041 / 415042",
   "name": "Stage 2 Drain",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Drain7",
    "1": "Drain8",
    "2": "Drain9",
    "3": "Drain10",
    "4": "Drain11",
    "5": "Drain12"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15042,
   "documented": "15042 / 415043",
   "name": "Stage 3 Zone",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "ZoneA",
    "1": "ZoneB",
    "2": "ZoneC",
    "3": "ZoneD",
    "4": "ZoneE",
    "5": "ZoneF"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15043,
   "documented": "15043 / 415044",
   "name": "Stage 3 Drain",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Drain7",
    "1": "Drain8",
    "2": "Drain9",
    "3": "Drain10",
    "4": "Drain11",
    "5": "Drain12"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15044,
   "documented": "15044 / 415045",
   "name": "Stage 4 Zone",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "ZoneA",
    "1": "ZoneB",
    "2": "ZoneC",
    "3": "ZoneD",
    "4": "ZoneE",
    "5": "ZoneF"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15045,
   "documented": "15045 / 415046",
   "name": "Stage 4 Drain",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Drain7",
    "1": "Drain8",
    "2": "Drain9",
    "3": "Drain10",
    "4": "Drain11",
    "5": "Drain12"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15046,
   "documented": "15046 / 415047",
   "name": "Stage 5 Zone",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "ZoneA",
    "1": "ZoneB",
    "2": "ZoneC",
    "3": "ZoneD",
    "4": "ZoneE",
    "5": "ZoneF"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15047,
   "documented": "15047 / 415048",
   "name": "Stage 5 Drain",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Drain7",
    "1": "Drain8",
    "2": "Drain9",
    "3": "Drain10",
    "4": "Drain11",
    "5": "Drain12"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15048,
   "documented": "15048 / 415049",
   "name": "Stage 6 Zone",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "ZoneA",
    "1": "ZoneB",
    "2": "ZoneC",
    "3": "ZoneD",
    "4": "ZoneE",
    "5": "ZoneF"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15049,
   "documented": "15049 / 415050",
   "name": "Stage 6 Drain",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Drain7",
    "1": "Drain8",
    "2": "Drain9",
    "3": "Drain10",
    "4": "Drain11",
    "5": "Drain12"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15050,
   "documented": "15050 / 415051",
   "name": "Cooling Drain Control Mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "TimeLatch"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15051,
   "documented": "15051 / 415052",
   "name": "Low Water Temperature Alarm",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Alarm",
    "1": "Warning"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15052,
   "documented": "15052 / 415053",
   "name": "Power Up Drain",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15053,
   "documented": "15053 / 415054",
   "name": "Diagnostic State",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15054,
   "documented": "15054 / 415055",
   "name": "Diagnostic Command",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Spray",
    "1": "Drain"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15055,
   "documented": "15055 / 415056",
   "name": "Control Signal Type",
   "description": "Printed a second time in the guide (same name as 15002).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "0-10Vdc",
    "1": "2-10Vdc",
    "2": "4-20mA",
    "3": "0-20mA"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15056,
   "documented": "15056 / 415057",
   "name": "Update Process Status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Ok",
    "1": "CRC",
    "2": "Device",
    "3": "Failed"
   },
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Read State (15017), System Alarm (15018), Room RH (6006), Power Output (6001) and Pressure (6025). For BAS control, set Control Profile (15006) and Control Demand Source (15013) to a network option, then write Control Network Demand (6049) or Room RH Network Reading (6033).",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 15017,
    "why": "Operating state"
   },
   {
    "table": "holding_register",
    "address": 15018,
    "why": "System alarm"
   },
   {
    "table": "holding_register",
    "address": 6006,
    "why": "Room RH"
   },
   {
    "table": "holding_register",
    "address": 6034,
    "why": "Room RH set point"
   },
   {
    "table": "holding_register",
    "address": 6001,
    "why": "Power output"
   },
   {
    "table": "holding_register",
    "address": 6025,
    "why": "Pump pressure"
   },
   {
    "table": "holding_register",
    "address": 6049,
    "why": "Network demand"
   },
   {
    "table": "holding_register",
    "address": 15006,
    "why": "Control profile"
   }
  ],
  "enable": "Fit the Modbus communication module, set the address from the device menu or register 0, and pick a network control profile (15006) and sources (15009-15015) when the BAS should supply readings or demand.",
  "watchdog": null,
  "quirks": [
   "All points, binary ones included, are holding registers (FC03/06/16 only).",
   "Auto baud detection is the default; after two or more bad frames in one second at a given rate the device moves to the next rate."
  ],
  "setup": [
   "RS-485 two-wire, RTU mode, 9600-57600 baud or auto baud detection.",
   "Device address 1-246 per the requirements text (the register row says 1-247); set in the device menu or register 0.",
   "Parity / stop bits via register 2 or the Modbus Comport Config menu item (default no parity, 2 stop bits)."
  ],
  "gotchas": [
   "Many timers and counters are split over several registers with no word order given, so they are not in this map.",
   "Readings switch between metric and imperial with register 15001."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/neptronic/skh4",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
