<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Neptronic SKRO Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Neptronic SKRO Modbus register map: 50 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/neptronic/skro-reverse-osmosis-unit">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Neptronic SKRO Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Neptronic SKRO Modbus register map: 50 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/neptronic/skro-reverse-osmosis-unit">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Neptronic SKRO Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Neptronic SKRO Modbus register map: 50 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/neptronic/skro-reverse-osmosis-unit",
   "url": "https://easymodbus.com/modbus-register-maps/neptronic/skro-reverse-osmosis-unit",
   "name": "Neptronic SKRO Modbus Register List & Map | Easy Modbus",
   "description": "Neptronic SKRO Modbus register map: 50 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/neptronic/skro-reverse-osmosis-unit#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/neptronic/skro-reverse-osmosis-unit#dataset",
   "name": "Neptronic SKRO reverse osmosis water treatment unit (Modbus communication module) Modbus register map",
   "description": "The SKRO is Neptronic's reverse osmosis unit that feeds purified water to its humidifiers. The Modbus RTU module exposes holding registers for inlet, permeate and concentrate pressures, the TDS reading, flow settings, motor and valve states, level floats, warnings, the operating state and an enumerated system alarm, plus a power on/off and request register. Neptronic SKRO Modbus register map: 50 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/neptronic/skro-reverse-osmosis-unit",
   "keywords": [
    "Neptronic SKRO reverse osmosis water treatment unit (Modbus communication module) Modbus register map",
    "Neptronic SKRO reverse osmosis water treatment unit (Modbus communication module) Modbus registers",
    "Neptronic Modbus map",
    "SKRO Modbus register map",
    "SKRO Water Treatment Unit Modbus register map",
    "Neptronic SKRO Modbus Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "SKRO Reverse Osmosis Water Treatment Unit - Modbus Communication Module User Guide",
    "url": "https://www.neptronic.com/Humidifiers/PDF/2025/SKRO-Modbus%20Guide-250913%20(V1.0).pdf",
    "author": {
     "@type": "Organization",
     "name": "Neptronic"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Neptronic SKRO reverse osmosis water treatment unit (Modbus communication module)",
    "description": "Pump / water treatment unit (reverse osmosis for humidifiers)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/neptronic/skro-reverse-osmosis-unit.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/neptronic/skro-reverse-osmosis-unit.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Neptronic SKRO reverse osmosis water treatment unit (Modbus communication module) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 50 registers: 50 holding registers. 20 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Neptronic SKRO reverse osmosis water treatment unit (Modbus communication module) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide states addresses follow the Protocol Address (base 0, add 1 for a PLC) and prints the convention notation (base 400001) next to each, e.g. 6000 / 406001. The protocol address is the wire address."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Neptronic SKRO reverse osmosis water treatment unit (Modbus communication module)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 15061 State (Operating state); HR 15062 System Alarm (System alarm); HR 15000 System Power State (Power on/off); HR 6000 Inlet Pressure (Inlet pressure); HR 6001 Permeate Pressure (Permeate pressure); HR 6003 TDS Sensor (TDS); HR 15060 Request (Reset / fast flush request)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Neptronic SKRO reverse osmosis water treatment unit (Modbus communication module)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Fit the Modbus communication module and set the address from the device menu or register 0."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Neptronic SKRO reverse osmosis water treatment unit (Modbus communication module) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Network Timeout Failsafe (12025) reads 0 = OK / 1 = Timeout and Modbus Network Timeout (12026) is an Off/On setting; the timeout delay itself (6030/6031, 30-600 s) spans two registers and is not listed. The guide does not describe what the unit does on timeout."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Neptronic SKRO reverse osmosis water treatment unit (Modbus communication module) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is SKRO Reverse Osmosis Water Treatment Unit - Modbus Communication Module User Guide (SKRO-Modbus Guide-250913 (V1.0)), revision 2025-09-13, published free by Neptronic at https://www.neptronic.com/Humidifiers/PDF/2025/SKRO-Modbus%20Guide-250913%20(V1.0).pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Neptronic",
     "item": "https://easymodbus.com/modbus-register-maps/neptronic/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "SKRO reverse osmosis water treatment unit (Modbus communication module)",
     "item": "https://easymodbus.com/modbus-register-maps/neptronic/skro-reverse-osmosis-unit"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/neptronic/">Neptronic</a></li><li aria-current="page">SKRO reverse osmosis water treatment unit (Modbus communication module)</li></ol>
<p class="eyebrow">Pump / water treatment unit (reverse osmosis for humidifiers) &middot; Modbus register map</p><h1><span class="mfr">Neptronic</span> SKRO reverse osmosis water treatment unit (Modbus communication module) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The SKRO is Neptronic&#x27;s reverse osmosis unit that feeds purified water to its humidifiers. The Modbus RTU module exposes holding registers for inlet, permeate and concentrate pressures, the TDS reading, flow settings, motor and valve states, level floats, warnings, the operating state and an enumerated system alarm, plus a power on/off and request register.</p>
<p>This page lists <strong>50 Modbus registers</strong> for the Neptronic SKRO reverse osmosis water treatment unit (Modbus communication module) &mdash; 20 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Neptronic&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/neptronic/">Neptronic</a></dd></div><div><dt>Model</dt><dd>SKRO reverse osmosis water treatment unit (Modbus communication module)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/pumps/">Pump / water treatment unit (reverse osmosis for humidifiers)</a></dd></div><div><dt>Registers</dt><dd>50 (20 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>8N2</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Also known as</dt><dd>SKRO, SKRO Water Treatment Unit, Neptronic SKRO Modbus</dd></div><div><dt>Source document</dt><dd><a href="https://www.neptronic.com/Humidifiers/PDF/2025/SKRO-Modbus%20Guide-250913%20(V1.0).pdf" rel="nofollow noopener" target="_blank">SKRO Reverse Osmosis Water Treatment Unit - Modbus Communication Module User Guide &middot; SKRO-Modbus Guide-250913 (V1.0) &middot; rev. 2025-09-13</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/neptronic/skro-reverse-osmosis-unit.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/neptronic/skro-reverse-osmosis-unit.json">JSON</a>
  <a class="btn" href="https://www.neptronic.com/Humidifiers/PDF/2025/SKRO-Modbus%20Guide-250913%20(V1.0).pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Neptronic SKRO reverse osmosis water treatment unit (Modbus communication module)</h2>
<div class="answer"><b>Integration in brief</b><p>Read State (15061), System Alarm (15062), the three pressures (6000-6002) and TDS (6003); switch the unit with System Power State (15000) and send resets or a fast flush through Request (15060).</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-15061">HR 15061</a></td><td class="n">State</td><td class="f">UINT16</td><td>Operating state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-15062">HR 15062</a></td><td class="n">System Alarm</td><td class="f">UINT16</td><td>System alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-15000">HR 15000</a></td><td class="n">System Power State</td><td class="f">UINT16</td><td>Power on/off</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-6000">HR 6000</a></td><td class="n">Inlet Pressure</td><td class="f">UINT16</td><td>Inlet pressure</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-6001">HR 6001</a></td><td class="n">Permeate Pressure</td><td class="f">UINT16</td><td>Permeate pressure</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-6003">HR 6003</a></td><td class="n">TDS Sensor</td><td class="f">UINT16</td><td>TDS</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-15060">HR 15060</a></td><td class="n">Request</td><td class="f">UINT16</td><td>Reset / fast flush request</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Fit the Modbus communication module and set the address from the device menu or register 0.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>Network Timeout Failsafe (12025) reads 0 = OK / 1 = Timeout and Modbus Network Timeout (12026) is an Off/On setting; the timeout delay itself (6030/6031, 30-600 s) spans two registers and is not listed. The guide does not describe what the unit does on timeout.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>All points are holding registers (FC03/06/16 only).</li><li>Auto baud detection is the default.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485 two-wire, RTU mode, 9600-57600 baud or auto.</li><li>Parity / stop bits via register 2 (default no parity, 2 stop bits).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Warnings 12064-12070 are separate 0/1 registers; the System Alarm code in 15062 is the main fault.</li></ul>
</section>
<h2 id="registers">Neptronic SKRO reverse osmosis water treatment unit (Modbus communication module) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>50</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">50 of 50 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Neptronic SKRO reverse osmosis water treatment unit (Modbus communication module) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 0 / 400001</small></td><td class="n">Modbus Address and Product Type</td><td class="d">High byte = product type (read only); low byte = Modbus address 1-247 (writable).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 1 / 400002</small></td><td class="n">Device Baud Rate</td><td class="d">Baud / 100 (e.g. 384 = 38400); 0 = auto-detect.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 100</td><td>baud</td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto baud rate detection</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 2 / 400003</small></td><td class="n">Modbus Slave Communication Port Configuration</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No parity, 2 stop bits; 1 = Even parity, 1 stop bit; 2 = Odd parity, 1 stop bit</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 7 / 400008</small></td><td class="n">Product Actual Firmware Version (in Integer x100)</td><td class="d">Firmware version x100 (e.g. 100 = 1.00).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 8 / 400009</small></td><td class="n">Product Actual EEPROM Version (in Integer x100)</td><td class="d">EEPROM version x100.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2000<small>doc 2000 / 402001</small></td><td class="n">Inlet Signal</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2001<small>doc 2001 / 402002</small></td><td class="n">Permeate Signal</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2002<small>doc 2002 / 402003</small></td><td class="n">Concentrate Signal</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.001</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2003<small>doc 2003 / 402004</small></td><td class="n">Permeate Pulse</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2004<small>doc 2004 / 402005</small></td><td class="n">Concentrate Pulse</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6000<small>doc 6000 / 406001</small></td><td class="n">Inlet Pressure</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6001<small>doc 6001 / 406002</small></td><td class="n">Permeate Pressure</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6002<small>doc 6002 / 406003</small></td><td class="n">Concentrate Pressure</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6003<small>doc 6003 / 406004</small></td><td class="n">TDS Sensor</td><td class="d">Total dissolved solids reading.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>PPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6272"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6272<small>doc 6272 / 406273</small></td><td class="n">Damaged Membrane Delay</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6273"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6273<small>doc 6273 / 406274</small></td><td class="n">Permeate Flow</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>l/min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6274"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6274<small>doc 6274 / 406275</small></td><td class="n">Concentrate Flow</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>l/min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11000<small>doc 11000 / 411001</small></td><td class="n">Motor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11001<small>doc 11001 / 411002</small></td><td class="n">Inlet Valve</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Closed; 1 = Open</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11002<small>doc 11002 / 411003</small></td><td class="n">Fast Flush Valve</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Closed; 1 = Open</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11003<small>doc 11003 / 411004</small></td><td class="n">Alarm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11004<small>doc 11004 / 411005</small></td><td class="n">Work Signal</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11005<small>doc 11005 / 411006</small></td><td class="n">Alarm LED</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11006<small>doc 11006 / 411007</small></td><td class="n">Power LED</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12003<small>doc 12003 / 412004</small></td><td class="n">High Level Float</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12004<small>doc 12004 / 412005</small></td><td class="n">Low Level Float</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12005<small>doc 12005 / 412006</small></td><td class="n">Alarm Level Float</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12006<small>doc 12006 / 412007</small></td><td class="n">Interlock</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12021"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12021<small>doc 12021 / 412022</small></td><td class="n">AI8 Polarity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Direct; 1 = Reverse</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12022"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12022<small>doc 12022 / 412023</small></td><td class="n">Notify Alarm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12023"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12023<small>doc 12023 / 412024</small></td><td class="n">Notify Warning</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12024"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12024<small>doc 12024 / 412025</small></td><td class="n">Notify App Msg</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12025"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12025<small>doc 12025 / 412026</small></td><td class="n">Network Timeout Failsafe</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = OK; 1 = Timeout</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12026"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12026<small>doc 12026 / 412027</small></td><td class="n">Modbus Network Timeout</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12063"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12063<small>doc 12063 / 412064</small></td><td class="n">Memory Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Ok; 1 = Fail</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12064"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12064<small>doc 12064 / 412065</small></td><td class="n">Inlet Low Pressure Warning</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12065"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12065<small>doc 12065 / 412066</small></td><td class="n">Fast Flush Blocked Warning</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12066"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12066<small>doc 12066 / 412067</small></td><td class="n">Inlet Valve Open Warning</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12067"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12067<small>doc 12067 / 412068</small></td><td class="n">Insufficient Osmosis Warning</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12068"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12068<small>doc 12068 / 412069</small></td><td class="n">Clogged Membrane Service Warning</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12069"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12069<small>doc 12069 / 412070</small></td><td class="n">TDS Sensor Fail Warning</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12070"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12070<small>doc 12070 / 412071</small></td><td class="n">Over Usage Warning</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12071"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12071<small>doc 12071 / 412072</small></td><td class="n">RO Tank Profile</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Atmospheric; 1 = Pressurized</td></tr>
<tr data-row data-type="holding_register" id="r-hr-15000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15000<small>doc 15000 / 415001</small></td><td class="n">System Power State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-15001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15001<small>doc 15001 / 415002</small></td><td class="n">SystemLogVerboseLevel</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Emergency; 2 = Alert; 3 = Critical; 4 = Error; 5 = Warning; 6 = Notice; 7 = Info; 8 = Debug</td></tr>
<tr data-row data-type="holding_register" id="r-hr-15002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15002<small>doc 15002 / 415003</small></td><td class="n">Modbus Server Units</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Metric; 1 = Imperial</td></tr>
<tr data-row data-type="holding_register" id="r-hr-15059"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15059<small>doc 15059 / 415060</small></td><td class="n">Update Process Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Ok; 1 = CRC; 2 = Device; 3 = Failed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-15060"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15060<small>doc 15060 / 415061</small></td><td class="n">Request</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = ResetAlarms; 2 = FastFlush; 3 = ResetService</td></tr>
<tr data-row data-type="holding_register" id="r-hr-15061"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15061<small>doc 15061 / 415062</small></td><td class="n">State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Idle; 2 = Purifying; 3 = FastFlush; 4 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-15062"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15062<small>doc 15062 / 415063</small></td><td class="n">System Alarm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = InHiPress; 2 = DmgMembrane; 3 = BlocMembrane; 4 = ConcOpen; 5 = LoPumpPress; 6 = InletClog; 7 = PressReg; 8 = NoPureWater; 9 = TankClosed; 10 = FloatOff; 11 = InletSensor; 12 = PermeatSensor; 13 = ConcentSensor</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Only function codes 03, 06 and 16 are supported; binary points are 16-bit holding registers holding 0 or 1.</li><li>A &#x27;Scale N&#x27; data type with &#x27;Value x N&#x27; means raw = engineering value x N; this map stores the multiplier 1/N.</li><li>Units follow Modbus Server Units (15002): 0 metric, 1 imperial.</li><li>Left out because they span two registers with no stated word order: Modbus TCP keep-alive (6016/6017), Network Timeout Delay (6030/6031), Run Time (6265/6266) and On Time (6267/6268).</li><li>Left out because the scale column and the &#x27;Value x&#x27; text disagree: Regulator Pressure 6269 (Scale 1 vs x100), Pump On Fast Flush Delay 6270 (Scale 1 vs x10) and Idle Drain Time 6271 (Scale 1 vs x11).</li><li>Product name (3-6) and database version (16000-16015) ASCII registers are left out; 12000-12002 and 12027-12062 are printed as reserved ranges.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Neptronic SKRO reverse osmosis water treatment unit (Modbus communication module)</h2><div class="faq"><details open><summary>What Modbus registers does the Neptronic SKRO reverse osmosis water treatment unit (Modbus communication module) have?</summary><p>This map lists 50 registers: 50 holding registers. 20 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Neptronic SKRO reverse osmosis water treatment unit (Modbus communication module) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide states addresses follow the Protocol Address (base 0, add 1 for a PLC) and prints the convention notation (base 400001) next to each, e.g. 6000 / 406001. The protocol address is the wire address.</p></details><details><summary>What are the minimum Modbus registers to integrate the Neptronic SKRO reverse osmosis water treatment unit (Modbus communication module)?</summary><p>Start with HR 15061 State (Operating state); HR 15062 System Alarm (System alarm); HR 15000 System Power State (Power on/off); HR 6000 Inlet Pressure (Inlet pressure); HR 6001 Permeate Pressure (Permeate pressure); HR 6003 TDS Sensor (TDS); HR 15060 Request (Reset / fast flush request).</p></details><details><summary>How do I enable Modbus control of the Neptronic SKRO reverse osmosis water treatment unit (Modbus communication module)?</summary><p>Fit the Modbus communication module and set the address from the device menu or register 0.</p></details><details><summary>What happens when the Neptronic SKRO reverse osmosis water treatment unit (Modbus communication module) loses Modbus communication?</summary><p>Network Timeout Failsafe (12025) reads 0 = OK / 1 = Timeout and Modbus Network Timeout (12026) is an Off/On setting; the timeout delay itself (6030/6031, 30-600 s) spans two registers and is not listed. The guide does not describe what the unit does on timeout.</p></details><details><summary>Where is the official Neptronic SKRO reverse osmosis water treatment unit (Modbus communication module) Modbus documentation?</summary><p>The source is SKRO Reverse Osmosis Water Treatment Unit - Modbus Communication Module User Guide (SKRO-Modbus Guide-250913 (V1.0)), revision 2025-09-13, published free by Neptronic at https://www.neptronic.com/Humidifiers/PDF/2025/SKRO-Modbus%20Guide-250913%20(V1.0).pdf.</p></details></div>
<h2>More Neptronic Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/neptronic/arob-universal-room-controller" data-row><span class="k">Thermostat / room controller (temperature, humidity, CO2, VOC)</span><h3>Neptronic AROB series universal room controller (Modbus communication module)</h3><p>Neptronic AROB24T / AROB24TH / AROB24TGH / AROB24TGVH universal room controllers with the Modbus module, ARO Modbus Guide_170824.</p><div class="meta">151 registers &middot; 120 writable &middot; RTU</div><span class="sr-only"> Also known as: AROB, AROB24T, AROB24TH, AROB24TGH, AROB24TGVH, ARO</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/cmu-compact-make-up-air-unit" data-row><span class="k">Air handler (compact make-up air unit)</span><h3>Neptronic CMU compact make-up air unit (Modbus communication module)</h3><p>Neptronic CMU compact make-up air units with the Modbus communication module, guide CMU-Modbus Guide-211125.</p><div class="meta">98 registers &middot; 60 writable &middot; RTU</div><span class="sr-only"> Also known as: Compact Make-up Air Unit, Neptronic CMU, CMU Series</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/efcb-fan-coil-controller" data-row><span class="k">Thermostat / fan coil controller</span><h3>Neptronic EFCB Series networkable fan coil controller (Modbus RTU)</h3><p>Neptronic EFCB Series fan coil controllers (24, 120 and 240 Vac; 2 or 4 relays) with the Modbus communication module, guide EFCB-Modbus Guide-260626.</p><div class="meta">171 registers &middot; 135 writable &middot; RTU</div><span class="sr-only"> Also known as: EFCB10TU2, EFCB10TU4, EFCB11TU2, EFCB11TU4, EFCB12TU2, EFCB12TU4, EFCB fan coil controller</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/efcb-oe1-fan-coil-controller" data-row><span class="k">Thermostat / fan coil controller</span><h3>Neptronic EFCB-OE1 Series networkable fan coil controller (Modbus RTU)</h3><p>Neptronic EFCB-OE1 Series fan coil controllers (24 or 240 Vac; 0, 2 or 4 relays), guide EFCB1x-OE1-Modbus Guide (V2.16)-260626.</p><div class="meta">172 registers &middot; 136 writable &middot; RTU</div><span class="sr-only"> Also known as: EFCB10T-OE1, EFCB12T-OE1, EFCB10TU2-OE1, EFCB10TU4-OE1, EFCB12TU2-OE1, EFCB12TU4-OE1, EFCB1x-OE1</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/evcbm-dual-duct-vav-controller" data-row><span class="k">Air handler terminal (dual-duct VAV controller)</span><h3>Neptronic EVCBM dual-duct VAV controller (Modbus communication module)</h3><p>Neptronic EVCBM dual-duct VAV controllers (master + slave airflow) with the Modbus module, guide EVCBM Dual Duct-V500-Modbus Guide-180927-ESA.</p><div class="meta">106 registers &middot; 78 writable &middot; RTU</div><span class="sr-only"> Also known as: EVCBM Dual Duct, EVCB, Neptronic EVCBM Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/ske4" data-row><span class="k">Air handler humidifier (electric steam)</span><h3>Neptronic SKE4 electric steam humidifier (Modbus communication module)</h3><p>Neptronic SKE4 series electric steam humidifiers with the Modbus communication module, guide SKE4-Modbus Guide-240531 (V2.07).</p><div class="meta">151 registers &middot; 69 writable &middot; RTU</div><span class="sr-only"> Also known as: SKE4-E, SKE4-N, SKE4 Steam Humidifier, Neptronic SKE4 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/skg4" data-row><span class="k">Air handler humidifier (gas-fired steam)</span><h3>Neptronic SKG4 gas-fired steam humidifier (Modbus communication module)</h3><p>Neptronic SKG4 series gas-fired steam humidifiers (one to four burner modules) with the Modbus communication module, guide SKG4-Modbus Guide-221114 (V2.04).</p><div class="meta">245 registers &middot; 87 writable &middot; RTU</div><span class="sr-only"> Also known as: SKG4-E, SKG4-N, SKG4 Gas Fired Humidifier, Neptronic SKG4 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/skh4" data-row><span class="k">Air handler humidifier (high-pressure atomizer)</span><h3>Neptronic SKH4 high-pressure atomizer humidifier (Modbus communication module)</h3><p>Neptronic SKH4 high-pressure atomizers with the Modbus communication module, guide SKH4-Modbus Guide-240126 (V.1.00).</p><div class="meta">250 registers &middot; 177 writable &middot; RTU</div><span class="sr-only"> Also known as: SKH4, SKH4 High-Pressure Atomizer, Neptronic SKH4 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/sks4" data-row><span class="k">Air handler humidifier (steam-to-steam)</span><h3>Neptronic SKS4 steam-to-steam humidifier (Modbus communication module)</h3><p>Neptronic SKS4 series steam-to-steam humidifiers with the Modbus communication module, guide SKS4-Modbus Guide-220509 (V2.03).</p><div class="meta">147 registers &middot; 69 writable &middot; RTU</div><span class="sr-only"> Also known as: SKS4-E, SKS4-N, SKS4 Steam to Steam Humidifier, Neptronic SKS4 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/skvf" data-row><span class="k">Air handler evaporative cooler (adiabatic cooling / humidification)</span><h3>Neptronic SKVF evaporative cooler / humidifier (Modbus communication module)</h3><p>Neptronic SKVF series evaporative coolers with the Modbus communication module, guide SKVF-Modbus Guide-211025.</p><div class="meta">143 registers &middot; 95 writable &middot; RTU</div><span class="sr-only"> Also known as: SKVF Evaporative Cooler, SKVF Series, Neptronic SKVF Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/tsub-wall-mount-controller" data-row><span class="k">Thermostat / fan coil and unitary controller</span><h3>Neptronic TSUB Series universal wall-mount controller (Modbus RTU)</h3><p>Neptronic TSUB Series universal wall-mount controllers with Modbus, guide TSUB-Modbus Guide-250829 (V1.13).</p><div class="meta">157 registers &middot; 126 writable &middot; RTU</div><span class="sr-only"> Also known as: TSUB Series, TSUB universal wall-mount controller</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/tucb-tuhb-wall-mount-controller" data-row><span class="k">Thermostat / heat pump and unitary controller</span><h3>Neptronic TUCB / TUHB Series universal wall-mount controller (Modbus RTU)</h3><p>Neptronic TUCB24C6X2 (temperature) and TUHB24C6X2 (temperature and humidity) universal wall-mount controllers with 6 binary and 2 analog outputs, guide TUXB-Modbus Guide-190515.</p><div class="meta">133 registers &middot; 109 writable &middot; RTU</div><span class="sr-only"> Also known as: TUCB24C6X2, TUHB24C6X2, TUCB, TUHB, TUXB</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/tuub-wall-mount-controller" data-row><span class="k">Thermostat / heat pump and unitary controller</span><h3>Neptronic TUUB Series universal wall-mount controller (Modbus RTU)</h3><p>Neptronic TUUB Series universal wall-mount controllers with Modbus, guide TUUB-Modbus Guide-250829 (V1.13).</p><div class="meta">189 registers &middot; 151 writable &middot; RTU</div><span class="sr-only"> Also known as: TUUB Series, TUUB universal wall-mount controller</span></a></li></ul><h2>Other pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/realtime-controls/rtd-w" data-row><span class="k">Heat pump / chiller Modbus interface</span><h3>Realtime Control Systems RTD-W Modbus interface for Daikin Altherma HT hydrobox and small inverter chillers</h3><p>RTD-W on the P1/P2 bus with a BRC21 controller as main: Daikin Altherma HT hydroboxes, small inverter chillers EWA/YQ16..64 and the heating-only VRV hydrobox; up to 16 units as one group. Instructions 20670-1.07.12.</p><div class="meta">37 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: RTD-W, Daikin RTD-W</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/para-maxo-modbus" data-row><span class="k">Pump (high-efficiency circulator)</span><h3>Wilo Para MAXO (built-in Modbus RTU)</h3><p>Wilo-Para MAXO OEM circulators with the built-in Modbus RTU interface (module versions 1.00-99.99).</p><div class="meta">28 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: Para MAXO, Wilo-Para MAXO, Para MAXO Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/acond/acond-heat-pump-modbus-tcp" data-row><span class="k">Heat pump</span><h3>Acond Acond heat pumps (Modbus TCP interface v2.35)</h3><p>Acond air-to-water and brine heat pumps with the ModbusTCP function activated, interface description version 2.35 dated 01.12.2022.</p><div class="meta">38 registers &middot; 14 writable &middot; TCP</div><span class="sr-only"> Also known as: Acond PRO series, Acond ModbusTCP v2.35</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/ewyk-ewak-cz-microtech-4" data-row><span class="k">Heat pump</span><h3>Daikin Applied EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software)</h3><p>Daikin Applied Europe EWAK-CZ / EWYK-CZ units with MicroTech 4 controller, ICARO software and POL902 Modbus module, per D-EIGOC00204-26_00EN.</p><div class="meta">92 registers &middot; 29 writable &middot; RTU</div><span class="sr-only"> Also known as: EWYK-CZ, EWAK-CZ, EWA(Y)K-CZ, ICARO, D-EIGOC00204</span></a></li><li><a class="card" href="/modbus-register-maps/grundfos/dedicated-controls-cu-361-362" data-row><span class="k">Pump controller (wastewater lift station)</span><h3>Grundfos Dedicated Controls (CU 361 / CU 362) with CIM 200 / CIM 260 / CIM 500 (Modbus)</h3><p>Grundfos Dedicated Controls wastewater pit controller (CU 361 / CU 362, up to six pumps and a mixer) with a CIM 200 Modbus RTU, CIM 260 cellular or CIM 500 Modbus TCP module; functional profile 98393520 (2023-03).</p><div class="meta">318 registers &middot; 31 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Dedicated Controls, CU 361, CU 362, CIM 200, CIM 260, CIM 500, 98393520</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/ffl700ep-ffl800ep" data-row><span class="k">Pump (electric fire pump controller)</span><h3>Lovato Electric FFL700EP / FFL800EP electric fire pump controllers</h3><p>FFL700EP and FFL800EP electric fire pump controllers (built-in RS-485, optical port, EXP1012T/EXP1013T modules on FFL800EP), per protocol document I589 GB I 08 22.</p><div class="meta">43 registers &middot; 4 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: FFL700EP, FFL800EP, FFL 700 EP, FFL 800 EP</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/pumps/">All pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.neptronic.com/Humidifiers/PDF/2025/SKRO-Modbus%20Guide-250913%20(V1.0).pdf" rel="nofollow noopener" target="_blank">SKRO Reverse Osmosis Water Treatment Unit - Modbus Communication Module User Guide &middot; SKRO-Modbus Guide-250913 (V1.0) &middot; rev. 2025-09-13</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
