<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Neptronic TUCB / TUHB Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Neptronic TUCB / TUHB Modbus register map: 133 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/neptronic/tucb-tuhb-wall-mount-controller">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Neptronic TUCB / TUHB Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Neptronic TUCB / TUHB Modbus register map: 133 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/neptronic/tucb-tuhb-wall-mount-controller">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Neptronic TUCB / TUHB Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Neptronic TUCB / TUHB Modbus register map: 133 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/neptronic/tucb-tuhb-wall-mount-controller",
   "url": "https://easymodbus.com/modbus-register-maps/neptronic/tucb-tuhb-wall-mount-controller",
   "name": "Neptronic TUCB / TUHB Modbus Register List & Map | Easy Modbus",
   "description": "Neptronic TUCB / TUHB Modbus register map: 133 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/neptronic/tucb-tuhb-wall-mount-controller#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/neptronic/tucb-tuhb-wall-mount-controller#dataset",
   "name": "Neptronic TUCB / TUHB Series universal wall-mount controller (Modbus RTU) Modbus register map",
   "description": "The TUCB and TUHB are Neptronic wall-mount controllers with built-in sensors, six binary and two analog outputs, for fan coils, heat pumps (with reversing valve and emergency heat options) and other unitary equipment. Over Modbus RTU they expose temperatures, humidity (TUHB), CO2, ramp demands, output states, mode, fan and setpoint control and the configuration registers. Neptronic TUCB / TUHB Modbus register map: 133 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/neptronic/tucb-tuhb-wall-mount-controller",
   "keywords": [
    "Neptronic TUCB / TUHB Series universal wall-mount controller (Modbus RTU) Modbus register map",
    "Neptronic TUCB / TUHB Series universal wall-mount controller (Modbus RTU) Modbus registers",
    "Neptronic Modbus map",
    "TUCB24C6X2 Modbus register map",
    "TUHB24C6X2 Modbus register map",
    "TUCB Modbus register map",
    "TUHB Modbus register map",
    "TUXB Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "TUCB & TUHB Series Universal Wall-Mount Controller Modbus Communication Module User Guide",
    "url": "https://www.neptronic.com/Controls/PDF/20190515/TUXB-Modbus%20Guide-190515.pdf",
    "author": {
     "@type": "Organization",
     "name": "Neptronic"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Neptronic TUCB / TUHB Series universal wall-mount controller (Modbus RTU)",
    "description": "Thermostat / heat pump and unitary controller"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/neptronic/tucb-tuhb-wall-mount-controller.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/neptronic/tucb-tuhb-wall-mount-controller.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Neptronic TUCB / TUHB Series universal wall-mount controller (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 133 registers: 133 holding registers. 109 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Neptronic TUCB / TUHB Series universal wall-mount controller (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. This older guide prints a \"Register Index\" with a 4 prefix starting at 40000. Its introduction places the device address at holding register index 0 and the baud rate at index 1, which the table shows as 40000 and 40001, so wire address = printed number - 40000 (not the usual 40001 rule)."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Neptronic TUCB / TUHB Series universal wall-mount controller (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 11 Internal temperature sensor reading (Internal (room) temperature x100); HR 14 Control temperature reading (Control temperature x100); HR 36 System mode status (System mode); HR 37 Fan speed selection by user (Fan speed); HR 38 Temperature setpoint in occupancy or day mode (Occupied setpoint x10); HR 23 Actual heating demand of ramp 1 (Heating demand ramp 1); HR 25 Actual cooling demand of ramp 1 (Cooling demand ramp 1); HR 9 System Status 1 (Status 1); HR 10 System Status 2 (Status 2 (alarms)); HR 39 System option 1 (System option 1 (bit 1 = Modbus temp unit))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Neptronic TUCB / TUHB Series universal wall-mount controller (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus is the controller's native protocol; set the address (1-246) and, if needed, a fixed baud rate and parity from the device menu or registers 0-2."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Neptronic TUCB / TUHB Series universal wall-mount controller (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is TUCB & TUHB Series Universal Wall-Mount Controller Modbus Communication Module User Guide (TUXB-Modbus Guide-190515), revision 2019-05-15, published free by Neptronic at https://www.neptronic.com/Controls/PDF/20190515/TUXB-Modbus%20Guide-190515.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Neptronic",
     "item": "https://easymodbus.com/modbus-register-maps/neptronic/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "TUCB / TUHB Series universal wall-mount controller (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/neptronic/tucb-tuhb-wall-mount-controller"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/neptronic/">Neptronic</a></li><li aria-current="page">TUCB / TUHB Series universal wall-mount controller (Modbus RTU)</li></ol>
<p class="eyebrow">Thermostat / heat pump and unitary controller &middot; Modbus register map</p><h1><span class="mfr">Neptronic</span> TUCB / TUHB Series universal wall-mount controller (Modbus RTU) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The TUCB and TUHB are Neptronic wall-mount controllers with built-in sensors, six binary and two analog outputs, for fan coils, heat pumps (with reversing valve and emergency heat options) and other unitary equipment. Over Modbus RTU they expose temperatures, humidity (TUHB), CO2, ramp demands, output states, mode, fan and setpoint control and the configuration registers.</p>
<p>This page lists <strong>133 Modbus registers</strong> for the Neptronic TUCB / TUHB Series universal wall-mount controller (Modbus RTU) &mdash; 109 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Neptronic&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/neptronic/">Neptronic</a></dd></div><div><dt>Model</dt><dd>TUCB / TUHB Series universal wall-mount controller (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/pumps/">Thermostat / heat pump and unitary controller</a></dd></div><div><dt>Registers</dt><dd>133 (109 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Also known as</dt><dd>TUCB24C6X2, TUHB24C6X2, TUCB, TUHB, TUXB</dd></div><div><dt>Source document</dt><dd><a href="https://www.neptronic.com/Controls/PDF/20190515/TUXB-Modbus%20Guide-190515.pdf" rel="nofollow noopener" target="_blank">TUCB &amp; TUHB Series Universal Wall-Mount Controller Modbus Communication Module User Guide &middot; TUXB-Modbus Guide-190515 &middot; rev. 2019-05-15</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/neptronic/tucb-tuhb-wall-mount-controller.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/neptronic/tucb-tuhb-wall-mount-controller.json">JSON</a>
  <a class="btn" href="https://www.neptronic.com/Controls/PDF/20190515/TUXB-Modbus%20Guide-190515.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Neptronic TUCB / TUHB Series universal wall-mount controller (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Read holding registers with function 03 at the printed register index minus 40000 (40011 = address 11). Set the temperature unit for Modbus first, then use the mode, fan and setpoint registers for control.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-11">HR 11</a></td><td class="n">Internal temperature sensor reading</td><td class="f">INT16</td><td>Internal (room) temperature x100</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-14">HR 14</a></td><td class="n">Control temperature reading</td><td class="f">INT16</td><td>Control temperature x100</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-36">HR 36</a></td><td class="n">System mode status</td><td class="f">UINT16</td><td>System mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-37">HR 37</a></td><td class="n">Fan speed selection by user</td><td class="f">UINT16</td><td>Fan speed</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-38">HR 38</a></td><td class="n">Temperature setpoint in occupancy or day mode</td><td class="f">INT16</td><td>Occupied setpoint x10</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-23">HR 23</a></td><td class="n">Actual heating demand of ramp 1</td><td class="f">UINT16</td><td>Heating demand ramp 1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-25">HR 25</a></td><td class="n">Actual cooling demand of ramp 1</td><td class="f">UINT16</td><td>Cooling demand ramp 1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-9">HR 9</a></td><td class="n">System Status 1</td><td class="f">BITMAP16</td><td>Status 1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-10">HR 10</a></td><td class="n">System Status 2</td><td class="f">BITMAP16</td><td>Status 2 (alarms)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-39">HR 39</a></td><td class="n">System option 1</td><td class="f">BITMAP16</td><td>System option 1 (bit 1 = Modbus temp unit)</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus is the controller&#x27;s native protocol; set the address (1-246) and, if needed, a fixed baud rate and parity from the device menu or registers 0-2.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>The table prints a 4 prefix on a 0-based register index (40000 = address 0), not the 40001 Modicon convention.</li><li>Baud register holds baud/100 (384 = 38400); 0 means automatic baud detection.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485 two-wire, RTU. Supported baud rates 9600, 19200, 38400 and 57600; automatic baud detection is the default.</li><li>Parity/stop bits come from the communication-port register: 1 = none + 2 stop, 2 = even + 1 stop, 3 = odd + 1 stop.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Changing the Modbus temperature-unit bit changes the meaning of every temperature register at once.</li><li>Some registers only apply to models with a humidity, CO2 or other optional sensor.</li></ul>
</section>
<h2 id="registers">Neptronic TUCB / TUHB Series universal wall-mount controller (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>133</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">133 of 133 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Neptronic TUCB / TUHB Series universal wall-mount controller (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40000</small></td><td class="n">Address - Neptronic ID and Modbus address of current device</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40001</small></td><td class="n">Baud rate (baud / 100)</td><td class="d">0 = automatic detection.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 100</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40002</small></td><td class="n">Communication port configuration</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = No parity, 2 Stop bits; 2 = Even parity, 1 stop bit; 3 = Odd parity, 1 stop bit</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 40007</small></td><td class="n">Controller Product_Version, actual firmware version</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 40008</small></td><td class="n">Controller parameters version</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 40009</small></td><td class="n">System Status 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = System operation (0 = Normal, 1 = Fault); bit 2 = System override by NSB or OCC (0 = Normal, 1 = OFF); bit 3 = ChangeOverMode (0 = Cooling, 1 = Heating); bit 4 = AL_FlowSwitch (0 = No alarm, 1 = Alarm activated); bit 6 = AL_DirtyFilter (0 = No alarm, 1 = Alarm activated)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 40010</small></td><td class="n">System Status 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Selector Switch Status (0 = Remote Mode, 1 = Local Mode); bit 2 = CO2 Alarm (0 = Normal, 1 = Alarm); bit 7 = AL_Override (0 = Off, 1 = On); bit 8 = AL_WindowOpened (0 = Off, 1 = On); bit 9 = AL_DoorOpened (0 = Off, 1 = On); bit 10 = AL_BI1 (0 = Off, 1 = On); bit 11 = AL_BI2 (0 = Off, 1 = On); bit 12 = AL_AI1 (0 = Off, 1 = On); bit 13 = AL_AI2 (0 = Off, 1 = On); bit 15 = AL_OverHeat (0 = Off, 1 = On)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 40011</small></td><td class="n">Internal temperature sensor reading</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 40012</small></td><td class="n">External temperature sensor reading</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 40013</small></td><td class="n">Changeover temperature sensor reading</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 40014</small></td><td class="n">Control temperature reading</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 40015</small></td><td class="n">Internal humidity sensor reading</td><td class="d">TUHB24C6X2 only.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 40016</small></td><td class="n">External humidity sensor reading</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 40017</small></td><td class="n">Analog input 1 reading</td><td class="d">Volts or temperature, depending on how the input is configured.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V / °C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 40018</small></td><td class="n">Analog input 2 reading</td><td class="d">Volts or temperature, depending on how the input is configured.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V / °C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc 40019</small></td><td class="n">CO2 sensor value in ppm</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 40020</small></td><td class="n">Binary input statuses of 2 binary inputs</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Binary Input 1 (0 = Open, 1 = Close); bit 1 = Binary Input 2 (0 = Open, 1 = Close)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc 40021</small></td><td class="n">Actual system occupancy state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = NoOccupancy; 2 = Occupancy; 3 = Override</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 40022</small></td><td class="n">Actual night setback state of the system</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Day; 2 = Night; 3 = Override</td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 40023</small></td><td class="n">Actual heating demand of ramp 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24<small>doc 40024</small></td><td class="n">Actual heating demand of ramp 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25<small>doc 40025</small></td><td class="n">Actual cooling demand of ramp 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26<small>doc 40026</small></td><td class="n">Actual cooling demand of ramp 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27<small>doc 40027</small></td><td class="n">Actual changeover demand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28<small>doc 40028</small></td><td class="n">Actual fan demand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29<small>doc 40029</small></td><td class="n">Actual dehumidification demand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc 40030</small></td><td class="n">Actual humidification demand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31<small>doc 40031</small></td><td class="n">Cooling/heating switch timer countdown</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32<small>doc 40032</small></td><td class="n">Analog output 1 value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33<small>doc 40033</small></td><td class="n">Analog output 2 value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34<small>doc 40034</small></td><td class="n">Binary output - 6 relays output status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Binary Output 1 (0 = Open, 1 = Close); bit 1 = Binary Output 2 (0 = Open, 1 = Close); bit 2 = Binary Output 3 (0 = Open, 1 = Close); bit 3 = Binary Output 4 (0 = Open, 1 = Close); bit 4 = Binary Output 5 (0 = Open, 1 = Close); bit 5 = Binary Output 6 (0 = Open, 1 = Close)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35<small>doc 40035</small></td><td class="n">System command</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Cfg_ServiceDisplayAddress (0 = Normal, 1 = Display address on LCD); bit 1 = Cfg_CoolingRampLock (0 = Off, 1 = On); bit 3 = Cfg_HeatingRamp1Lock (0 = Off, 1 = On); bit 4 = Cfg_HeatingRamp2Lock (0 = Off, 1 = On); bit 5 = Cfg_ChangeOverRampLock (0 = Off, 1 = On); bit 7 = Cfg_HumidifyRampLock (0 = Off, 1 = On); bit 8 = Cfg_DehumidifyRampLock (0 = Off, 1 = On)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36<small>doc 40036</small></td><td class="n">System mode status</td><td class="d">Each mode is only accepted when the system control mode and option bits allow it.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Auto; 2 = Heating; 3 = Emergency heat (EMH); 4 = Cooling; 5 = Fan; 6 = Off</td></tr>
<tr data-row data-type="holding_register" id="r-hr-37"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">37<small>doc 40037</small></td><td class="n">Fan speed selection by user</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Auto; 2 = Low; 3 = Med; 4 = High</td></tr>
<tr data-row data-type="holding_register" id="r-hr-38"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">38<small>doc 40038</small></td><td class="n">Temperature setpoint in occupancy or day mode</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-39"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">39<small>doc 40039</small></td><td class="n">System option 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Cfg_TempUnitTstat (0 = °C, 1 = °F); bit 1 = Cfg_TempUnitModbus (0 = °C, 1 = °F); bit 2 = Cfg_TempSetPointLock (0 = Off, 1 = On); bit 3 = Cfg_HumSetPointLock (0 = Off, 1 = On); bit 4 = Cfg_ProgramModeLock (0 = Off, 1 = On); bit 7 = AL_FreezeProtection (0 = Off, 1 = On); bit 8 = Cfg_UserSysOffModes (0 = Enable, 1 = Disable); bit 9 = Cfg_KeyPadBottomLeftLock (0 = Off, 1 = On); bit 10 = Cfg_KeyPadUpperLeftLock (0 = Off, 1 = On); bit 11 = Cfg_KeyPadArrowsLock (0 = Off, 1 = On); bit 12 = Cfg_UserFanAutoMode (0 = Enable, 1 = Disable); bit 13 = Cfg_ NightOrNoOccMode (0 = Setpoint, 1 = OFF); bit 14 = Cfg_HumControlSource (0 = Intern Sensor, 1 = Extern Sensor (Writable only if an intern RH option is available) Only available on model TUHB24C6X2.); bit 15 = Time Mode (0 = 24h, 1 = 12h)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40<small>doc 40040</small></td><td class="n">System option 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Cfg_WindowOpenedMode (0 = Setpoint, 1 = OFF); bit 1 = Cfg_DoorOpenedMode (0 = Setpoint, 1 = OFF); bit 2 = Baud Rate (0 = Auto, 1 = Manual); bit 3 = Cfg_ActivateSchedule (0 = Off, 1 = On); bit 4 = Cfg_AnalogOutput1Direction (0 = Direct, 1 = Reverse); bit 5 = Cfg_AnalogOutput2Direction (0 = Direct, 1 = Reverse); bit 6 = Cfg_BinaryOutput1Direction (0 = Direct, 1 = Reverse); bit 7 = Cfg_BinaryOutput2Direction (0 = Direct, 1 = Reverse); bit 8 = Cfg_BinaryOutput3Direction (0 = Direct, 1 = Reverse); bit 9 = Cfg_BinaryOutput4Direction (0 = Direct, 1 = Reverse); bit 10 = Cfg_BinaryOutput5Direction (0 = Direct, 1 = Reverse); bit 11 = Cfg_BinaryOutput6Direction (0 = Direct, 1 = Reverse); bit 12 = Cfg_ FanSpeedOption (0 = Standard, 1 = Advanced (OE1)); bit 13 = Cfg_UserSysFanMode (0 = Disable, 1 = Enable); bit 14 = Cfg_HideFanDisplay (0 = N0, 1 = Yes)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-41"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41<small>doc 40041</small></td><td class="n">System option 3</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = DAYLIGHT_SAVINGS_STATUS (0 = Normal, 1 = Summer); bit 1 = Cfg_EMHOutput (0 = Disable, 1 = Enable); bit 2 = Cfg_ HeatPumpMode (0 = Off (General Unit), 1 = On (HeatPump)); bit 3 = Cfg_ReversingValve (O/B) (0 = O, 1 = B); bit 4 = Cfg_EMHAutoMode (0 = No, 1 = Yes); bit 5 = Cfg_Y2Output (0 = Disable, 1 = Enable)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-43"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">43<small>doc 40043</small></td><td class="n">Display information</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Temperature and Demand; 2 = Setpoint and Demand; 3 = Temperature Only; 4 = Setpoint Only; 5 = Off</td></tr>
<tr data-row data-type="holding_register" id="r-hr-44"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44<small>doc 40044</small></td><td class="n">Temperature control source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Network Temp; 2 = Intern Temp; 3 = Extern Temp</td></tr>
<tr data-row data-type="holding_register" id="r-hr-45"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">45<small>doc 40045</small></td><td class="n">Network fallback timeout</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-46"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46<small>doc 40046</small></td><td class="n">Minimum occupancy/day setpoint</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-47"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">47<small>doc 40047</small></td><td class="n">Maximum occupancy/day setpoint</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-48"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">48<small>doc 40048</small></td><td class="n">Cooling temperature setpoint in unoccupied or night mode</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-49"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">49<small>doc 40049</small></td><td class="n">Heating temperature setpoint in unoccupied or night mode</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50<small>doc 40050</small></td><td class="n">Heating proportional band for ramp 1</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51<small>doc 40051</small></td><td class="n">Heating proportional band for ramp 2</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-52"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">52<small>doc 40052</small></td><td class="n">Cooling proportional band for ramp 1</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-53"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53<small>doc 40053</small></td><td class="n">Cooling proportional band for ramp 2</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-54"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">54<small>doc 40054</small></td><td class="n">Changeover proportional band</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-55"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">55<small>doc 40055</small></td><td class="n">Heating deadband for ramp 1</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-56"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">56<small>doc 40056</small></td><td class="n">Heating deadband for ramp 2</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57<small>doc 40057</small></td><td class="n">Cooling deadband for ramp 1</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-58"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">58<small>doc 40058</small></td><td class="n">Cooling deadband for ramp 2</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-59"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">59<small>doc 40059</small></td><td class="n">Changeover deadband</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-60"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">60<small>doc 40060</small></td><td class="n">Changeover setpoint</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61<small>doc 40061</small></td><td class="n">Fan time out in seconds</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62<small>doc 40062</small></td><td class="n">Fan damping factor in seconds</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63<small>doc 40063</small></td><td class="n">Heating integral time factor in seconds</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64<small>doc 40064</small></td><td class="n">Cooling integral time factor in seconds</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65<small>doc 40065</small></td><td class="n">Delay between cooling and heating</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-66"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">66<small>doc 40066</small></td><td class="n">Cooling anticycle delay in minutes</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-67"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">67<small>doc 40067</small></td><td class="n">NSB override delay in minutes</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-68"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">68<small>doc 40068</small></td><td class="n">Unoccupied override delay in minutes</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-69"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">69<small>doc 40069</small></td><td class="n">Occupancy minimum time in minutes</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-70"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">70<small>doc 40070</small></td><td class="n">Unoccupied override delay count down in minutes</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-71"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">71<small>doc 40071</small></td><td class="n">Fan mode (speed) in unoccupied or NSB mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Low; 2 = Med; 3 = High; 4 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-72"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">72<small>doc 40072</small></td><td class="n">Fan mode (speed) when window is opened (alarm)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Low; 2 = Med; 3 = High; 4 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-73"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">73<small>doc 40073</small></td><td class="n">Fan mode (speed) when door is opened (alarm)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Low; 2 = Med; 3 = High; 4 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-74"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">74<small>doc 40074</small></td><td class="n">System control mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Auto; 2 = Heat; 3 = Cool; 4 = Heat or Cool; 5 = Auto Lock</td></tr>
<tr data-row data-type="holding_register" id="r-hr-75"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">75<small>doc 40075</small></td><td class="n">Override System occupancy/NSB mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Locally; 2 = OFF; 3 = Occupied; 4 = Unoccupied; 5 = Day; 6 = Night</td></tr>
<tr data-row data-type="holding_register" id="r-hr-76"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">76<small>doc 40076</small></td><td class="n">Internal temperature sensor offset correction</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-77"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">77<small>doc 40077</small></td><td class="n">Analog Input 1 signal</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = OFF; 2 = Extern sensor 10K; 3 = Change over sensor; 4 = Change over normally cool; 5 = Change over normally heat; 6 = Outside air sensor; 7 = Extern sensor 0-10V; 8 = CO2 sensor 0-10V; 9 = Occupancy binary input; 10 = NSB binary input; 11 = Override binary input; 12 = Window binary input; 13 = Door binary input; 14 = Dirty Filter binary input; 15 = Flow switch binary input; 16 = OverHeat binary input; 17 = Selector switch binary input; 18 = Humidity sensor 0-10V</td></tr>
<tr data-row data-type="holding_register" id="r-hr-78"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">78<small>doc 40078</small></td><td class="n">Analog Input 2 signal</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = OFF; 2 = Extern sensor 10K; 3 = Change over sensor; 4 = Change over normally cool; 5 = Change over normally heat; 6 = Outside air sensor; 7 = Extern sensor 0-10V; 8 = CO2 sensor 0-10V; 9 = Occupancy binary input; 10 = NSB binary input; 11 = Override binary input; 12 = Window binary input; 13 = Door binary input; 14 = Dirty Filter binary input; 15 = Flow switch binary input; 16 = OverHeat binary input; 17 = Selector switch binary input; 18 = Humidity sensor 0-10V</td></tr>
<tr data-row data-type="holding_register" id="r-hr-79"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">79<small>doc 40079</small></td><td class="n">External temperature sensor offset correction</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-80"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">80<small>doc 40080</small></td><td class="n">Changeover control mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Local; 2 = Cool; 3 = Heat</td></tr>
<tr data-row data-type="holding_register" id="r-hr-81"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">81<small>doc 40081</small></td><td class="n">Minimum external temperature reading</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-82"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">82<small>doc 40082</small></td><td class="n">Maximum external temperature reading</td><td class="d">Unit follows the Modbus temperature-unit option (°C or °F).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C / °F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-83"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">83<small>doc 40083</small></td><td class="n">Maximum CO2 reading</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-84"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">84<small>doc 40084</small></td><td class="n">Alarm level of CO2</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-85"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">85<small>doc 40085</small></td><td class="n">Fan output signal</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 1 speed; 2 = 2 speeds; 3 = 3 speeds; 4 = Analog; 5 = VFD</td></tr>
<tr data-row data-type="holding_register" id="r-hr-86"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">86<small>doc 40086</small></td><td class="n">Ramp to control analog output 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = Changeover with fan; 3 = Cooling 1 with fan; 4 = Cooling 2 with fan; 5 = Heating 1 with fan; 6 = Heating 2 with fan; 7 = Heating 2; 8 = Cooling 1 Heating 1 With Fan; 9 = HumidifyWithFan; 10 = CO2 alarm; 11 = 6 way valve</td></tr>
<tr data-row data-type="holding_register" id="r-hr-87"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">87<small>doc 40087</small></td><td class="n">Minimum voltage for analog output 1 (volt)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-88"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">88<small>doc 40088</small></td><td class="n">Maximum voltage for analog output 1 (volt)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-89"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">89<small>doc 40089</small></td><td class="n">Ramp to control analog output 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = Changeover with fan; 3 = Cooling 1 with fan; 4 = Cooling 2 with fan; 5 = Heating 1 with fan; 6 = Heating 2 with fan; 7 = Heating 2; 8 = Cooling 1 Heating 1 With Fan; 9 = HumidifyWithFan; 10 = CO2 alarm; 11 = 6 way valve; 12 = FAN</td></tr>
<tr data-row data-type="holding_register" id="r-hr-90"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">90<small>doc 40090</small></td><td class="n">Minimum voltage for analog output 2 (volt)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-91"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">91<small>doc 40091</small></td><td class="n">Maximum voltage for analog output 2 (volt)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-92"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">92<small>doc 40092</small></td><td class="n">Position of CH1 AO output while heating (%)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-93"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">93<small>doc 40093</small></td><td class="n">Ramp to control binary output 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = Changeover with fan; 3 = Cooling 1 with fan; 4 = Cooling 2 with fan; 5 = Heating 1 with fan; 6 = Heating 2 with fan; 7 = Heating 2; 8 = Cooling 1 Heating 1 With Fan; 9 = HumidifyWithFan; 10 = CO2 alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-94"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">94<small>doc 40094</small></td><td class="n">Delay before activation of BO1 in minutes</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-95"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">95<small>doc 40095</small></td><td class="n">Close position percentage for contact BO1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-96"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">96<small>doc 40096</small></td><td class="n">Open position percentage for contact BO1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-97"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">97<small>doc 40097</small></td><td class="n">Ramp to control binary output 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = Changeover with fan; 3 = Cooling 1 with fan; 4 = Cooling 2 with fan; 5 = Heating 1 with fan; 6 = Heating 2 with fan; 7 = Heating 2; 8 = Cooling 1 Heating 1 With Fan; 9 = HumidifyWithFan; 10 = CO2 alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-98"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">98<small>doc 40098</small></td><td class="n">Delay before activation of BO2 in minutes</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-99"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">99<small>doc 40099</small></td><td class="n">Close position percentage for contact BO2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">100<small>doc 40100</small></td><td class="n">Open position percentage for contact BO2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">101<small>doc 40101</small></td><td class="n">Ramp to control binary output 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = Changeover with fan; 3 = Cooling 1 with fan; 4 = Cooling 2 with fan; 5 = Heating 1 with fan; 6 = Heating 2 with fan; 7 = Heating 2; 8 = Cooling 1 Heating 1 With Fan; 9 = HumidifyWithFan; 10 = CO2 alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">102<small>doc 40102</small></td><td class="n">Delay before activation of BO3 in minutes</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">103<small>doc 40103</small></td><td class="n">Close position percentage for contact BO3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">104<small>doc 40104</small></td><td class="n">Open position percentage for contact BO3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">105<small>doc 40105</small></td><td class="n">Ramp to control binary output 4</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = Changeover with fan; 3 = Cooling 1 with fan; 4 = Cooling 2 with fan; 5 = Heating 1 with fan; 6 = Heating 2 with fan; 7 = Heating 2; 8 = Cooling 1 Heating 1 With Fan; 9 = HumidifyWithFan; 10 = CO2 alarm; 11 = FAN</td></tr>
<tr data-row data-type="holding_register" id="r-hr-106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">106<small>doc 40106</small></td><td class="n">Delay before activation of BO4 in minutes</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">107<small>doc 40107</small></td><td class="n">Close position percentage for contact BO4</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">108<small>doc 40108</small></td><td class="n">Open position percentage for contact BO4</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">109<small>doc 40109</small></td><td class="n">Ramp to control binary output 5</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = Changeover with fan; 3 = Cooling 1 with fan; 4 = Cooling 2 with fan; 5 = Heating 1 with fan; 6 = Heating 2 with fan; 7 = Heating 2; 8 = Cooling 1 Heating 1 With Fan; 9 = HumidifyWithFan; 10 = CO2 alarm; 11 = FAN</td></tr>
<tr data-row data-type="holding_register" id="r-hr-110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">110<small>doc 40110</small></td><td class="n">Delay before activation of BO5 in minutes</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">111<small>doc 40111</small></td><td class="n">Close position percentage for contact BO5</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">112<small>doc 40112</small></td><td class="n">Open position percentage for contact BO5</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-113"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">113<small>doc 40113</small></td><td class="n">Ramp to control binary output 6</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Off; 2 = Changeover with fan; 3 = Cooling 1 with fan; 4 = Cooling 2 with fan; 5 = Heating 1 with fan; 6 = Heating 2 with fan; 7 = Heating 2; 8 = Cooling 1 Heating 1 With Fan; 9 = HumidifyWithFan; 10 = CO2 alarm; 11 = FAN (only when the fan type is 1, 2 or 3 speeds)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-114"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">114<small>doc 40114</small></td><td class="n">Delay before activation of BO6 in minutes</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-115"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">115<small>doc 40115</small></td><td class="n">Close position percentage for contact BO6</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-116"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">116<small>doc 40116</small></td><td class="n">Open position percentage for contact BO6</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-117"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">117<small>doc 40117</small></td><td class="n">Input contact of binary input 1, 2 and analog input 1, 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Binary input 1 (0 = Normally Open, 1 = Normally Close); bit 1 = Binary input 2 (0 = Normally Open, 1 = Normally Close); bit 2 = Analog input 1 (0 = Normally Open, 1 = Normally Close); bit 3 = Analog input 2 (0 = Normally Open, 1 = Normally Close)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-118"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">118<small>doc 40118</small></td><td class="n">Configuration of binary input 1 mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = OFF; 2 = Override; 3 = Window; 4 = Door; 5 = DirtyFilter; 6 = FlowSwitch; 7 = OverHeat; 8 = Selector switch (use together with a flow switch; fan stays off in local mode); 9 = Change over normally cool; 10 = Change over normally heat; 11 = NSB; 12 = Occupancy</td></tr>
<tr data-row data-type="holding_register" id="r-hr-119"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">119<small>doc 40119</small></td><td class="n">Delay before activation of BI1 in seconds</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">120<small>doc 40120</small></td><td class="n">Configuration of binary input 2 mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = OFF; 2 = Override; 3 = Window; 4 = Door; 5 = DirtyFilter; 6 = FlowSwitch; 7 = OverHeat; 8 = Selector switch (use together with a flow switch; fan stays off in local mode); 9 = Change over normally cool; 10 = Change over normally heat; 11 = NSB; 12 = Occupancy</td></tr>
<tr data-row data-type="holding_register" id="r-hr-121"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">121<small>doc 40121</small></td><td class="n">Delay before activation of BI2 in seconds</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-122"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">122<small>doc 40122</small></td><td class="n">Delay before activation of AI1 in seconds</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-123"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">123<small>doc 40123</small></td><td class="n">Delay before activation of AI2 in seconds</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-124"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">124<small>doc 40124</small></td><td class="n">Humidity control mode status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Auto; 2 = Dehumidification; 3 = Humidification; 4 = Off</td></tr>
<tr data-row data-type="holding_register" id="r-hr-125"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">125<small>doc 40125</small></td><td class="n">Humidity setpoint (%RH) in occupancy or day mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-126"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">126<small>doc 40126</small></td><td class="n">Dehumidification setpoint (%RH) in unoccupied or night mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-127"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">127<small>doc 40127</small></td><td class="n">Humidification setpoint (%RH) in unoccupied or night mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-128"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">128<small>doc 40128</small></td><td class="n">Minimum user setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-129"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">129<small>doc 40129</small></td><td class="n">Maximum user setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-130"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">130<small>doc 40130</small></td><td class="n">Humidity proportional band</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-131"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">131<small>doc 40131</small></td><td class="n">Humidity deadband</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-132"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">132<small>doc 40132</small></td><td class="n">Internal humidity sensor offset correction</td><td class="d">TUHB24C6X2 only.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-133"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">133<small>doc 40133</small></td><td class="n">External humidity sensor offset correction</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-134"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">134<small>doc 40134</small></td><td class="n">Voltage required for closing the 6-way valve</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-135"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">135<small>doc 40135</small></td><td class="n">Minimum output voltage required for cooling for the 6-way valve</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-136"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">136<small>doc 40136</small></td><td class="n">Minimum output voltage required for heating for the 6-way valve</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-137"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">137<small>doc 40137</small></td><td class="n">6-way valve size selection in inches</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 1/2; 2 = 3/4; 3 = 1</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Every register is a 16-bit holding register; there are no 32-bit values.</li><li>Temperatures, setpoints and bands follow the Modbus temperature-unit bit of system option 1 (°C or °F); sensor readings and offsets are x100, setpoints and bands x10.</li><li>Do not apply the 40001 rule: in this guide 40000 is register 0.</li><li>Left out: the four ASCII product-name registers and register 40042 (all bits reserved).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Neptronic TUCB / TUHB Series universal wall-mount controller (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Neptronic TUCB / TUHB Series universal wall-mount controller (Modbus RTU) have?</summary><p>This map lists 133 registers: 133 holding registers. 109 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Neptronic TUCB / TUHB Series universal wall-mount controller (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. This older guide prints a &quot;Register Index&quot; with a 4 prefix starting at 40000. Its introduction places the device address at holding register index 0 and the baud rate at index 1, which the table shows as 40000 and 40001, so wire address = printed number - 40000 (not the usual 40001 rule).</p></details><details><summary>What are the minimum Modbus registers to integrate the Neptronic TUCB / TUHB Series universal wall-mount controller (Modbus RTU)?</summary><p>Start with HR 11 Internal temperature sensor reading (Internal (room) temperature x100); HR 14 Control temperature reading (Control temperature x100); HR 36 System mode status (System mode); HR 37 Fan speed selection by user (Fan speed); HR 38 Temperature setpoint in occupancy or day mode (Occupied setpoint x10); HR 23 Actual heating demand of ramp 1 (Heating demand ramp 1); HR 25 Actual cooling demand of ramp 1 (Cooling demand ramp 1); HR 9 System Status 1 (Status 1); HR 10 System Status 2 (Status 2 (alarms)); HR 39 System option 1 (System option 1 (bit 1 = Modbus temp unit)).</p></details><details><summary>How do I enable Modbus control of the Neptronic TUCB / TUHB Series universal wall-mount controller (Modbus RTU)?</summary><p>Modbus is the controller&#x27;s native protocol; set the address (1-246) and, if needed, a fixed baud rate and parity from the device menu or registers 0-2.</p></details><details><summary>Where is the official Neptronic TUCB / TUHB Series universal wall-mount controller (Modbus RTU) Modbus documentation?</summary><p>The source is TUCB &amp; TUHB Series Universal Wall-Mount Controller Modbus Communication Module User Guide (TUXB-Modbus Guide-190515), revision 2019-05-15, published free by Neptronic at https://www.neptronic.com/Controls/PDF/20190515/TUXB-Modbus%20Guide-190515.pdf.</p></details></div>
<h2>More Neptronic Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/neptronic/arob-universal-room-controller" data-row><span class="k">Thermostat / room controller (temperature, humidity, CO2, VOC)</span><h3>Neptronic AROB series universal room controller (Modbus communication module)</h3><p>Neptronic AROB24T / AROB24TH / AROB24TGH / AROB24TGVH universal room controllers with the Modbus module, ARO Modbus Guide_170824.</p><div class="meta">151 registers &middot; 120 writable &middot; RTU</div><span class="sr-only"> Also known as: AROB, AROB24T, AROB24TH, AROB24TGH, AROB24TGVH, ARO</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/cmu-compact-make-up-air-unit" data-row><span class="k">Air handler (compact make-up air unit)</span><h3>Neptronic CMU compact make-up air unit (Modbus communication module)</h3><p>Neptronic CMU compact make-up air units with the Modbus communication module, guide CMU-Modbus Guide-211125.</p><div class="meta">98 registers &middot; 60 writable &middot; RTU</div><span class="sr-only"> Also known as: Compact Make-up Air Unit, Neptronic CMU, CMU Series</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/efcb-fan-coil-controller" data-row><span class="k">Thermostat / fan coil controller</span><h3>Neptronic EFCB Series networkable fan coil controller (Modbus RTU)</h3><p>Neptronic EFCB Series fan coil controllers (24, 120 and 240 Vac; 2 or 4 relays) with the Modbus communication module, guide EFCB-Modbus Guide-260626.</p><div class="meta">171 registers &middot; 135 writable &middot; RTU</div><span class="sr-only"> Also known as: EFCB10TU2, EFCB10TU4, EFCB11TU2, EFCB11TU4, EFCB12TU2, EFCB12TU4, EFCB fan coil controller</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/efcb-oe1-fan-coil-controller" data-row><span class="k">Thermostat / fan coil controller</span><h3>Neptronic EFCB-OE1 Series networkable fan coil controller (Modbus RTU)</h3><p>Neptronic EFCB-OE1 Series fan coil controllers (24 or 240 Vac; 0, 2 or 4 relays), guide EFCB1x-OE1-Modbus Guide (V2.16)-260626.</p><div class="meta">172 registers &middot; 136 writable &middot; RTU</div><span class="sr-only"> Also known as: EFCB10T-OE1, EFCB12T-OE1, EFCB10TU2-OE1, EFCB10TU4-OE1, EFCB12TU2-OE1, EFCB12TU4-OE1, EFCB1x-OE1</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/evcbm-dual-duct-vav-controller" data-row><span class="k">Air handler terminal (dual-duct VAV controller)</span><h3>Neptronic EVCBM dual-duct VAV controller (Modbus communication module)</h3><p>Neptronic EVCBM dual-duct VAV controllers (master + slave airflow) with the Modbus module, guide EVCBM Dual Duct-V500-Modbus Guide-180927-ESA.</p><div class="meta">106 registers &middot; 78 writable &middot; RTU</div><span class="sr-only"> Also known as: EVCBM Dual Duct, EVCB, Neptronic EVCBM Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/ske4" data-row><span class="k">Air handler humidifier (electric steam)</span><h3>Neptronic SKE4 electric steam humidifier (Modbus communication module)</h3><p>Neptronic SKE4 series electric steam humidifiers with the Modbus communication module, guide SKE4-Modbus Guide-240531 (V2.07).</p><div class="meta">151 registers &middot; 69 writable &middot; RTU</div><span class="sr-only"> Also known as: SKE4-E, SKE4-N, SKE4 Steam Humidifier, Neptronic SKE4 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/skg4" data-row><span class="k">Air handler humidifier (gas-fired steam)</span><h3>Neptronic SKG4 gas-fired steam humidifier (Modbus communication module)</h3><p>Neptronic SKG4 series gas-fired steam humidifiers (one to four burner modules) with the Modbus communication module, guide SKG4-Modbus Guide-221114 (V2.04).</p><div class="meta">245 registers &middot; 87 writable &middot; RTU</div><span class="sr-only"> Also known as: SKG4-E, SKG4-N, SKG4 Gas Fired Humidifier, Neptronic SKG4 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/skh4" data-row><span class="k">Air handler humidifier (high-pressure atomizer)</span><h3>Neptronic SKH4 high-pressure atomizer humidifier (Modbus communication module)</h3><p>Neptronic SKH4 high-pressure atomizers with the Modbus communication module, guide SKH4-Modbus Guide-240126 (V.1.00).</p><div class="meta">250 registers &middot; 177 writable &middot; RTU</div><span class="sr-only"> Also known as: SKH4, SKH4 High-Pressure Atomizer, Neptronic SKH4 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/skro-reverse-osmosis-unit" data-row><span class="k">Pump / water treatment unit (reverse osmosis for humidifiers)</span><h3>Neptronic SKRO reverse osmosis water treatment unit (Modbus communication module)</h3><p>Neptronic SKRO reverse osmosis water treatment units with the Modbus communication module, guide SKRO-Modbus Guide-250913 (V1.0).</p><div class="meta">50 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: SKRO, SKRO Water Treatment Unit, Neptronic SKRO Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/sks4" data-row><span class="k">Air handler humidifier (steam-to-steam)</span><h3>Neptronic SKS4 steam-to-steam humidifier (Modbus communication module)</h3><p>Neptronic SKS4 series steam-to-steam humidifiers with the Modbus communication module, guide SKS4-Modbus Guide-220509 (V2.03).</p><div class="meta">147 registers &middot; 69 writable &middot; RTU</div><span class="sr-only"> Also known as: SKS4-E, SKS4-N, SKS4 Steam to Steam Humidifier, Neptronic SKS4 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/skvf" data-row><span class="k">Air handler evaporative cooler (adiabatic cooling / humidification)</span><h3>Neptronic SKVF evaporative cooler / humidifier (Modbus communication module)</h3><p>Neptronic SKVF series evaporative coolers with the Modbus communication module, guide SKVF-Modbus Guide-211025.</p><div class="meta">143 registers &middot; 95 writable &middot; RTU</div><span class="sr-only"> Also known as: SKVF Evaporative Cooler, SKVF Series, Neptronic SKVF Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/tsub-wall-mount-controller" data-row><span class="k">Thermostat / fan coil and unitary controller</span><h3>Neptronic TSUB Series universal wall-mount controller (Modbus RTU)</h3><p>Neptronic TSUB Series universal wall-mount controllers with Modbus, guide TSUB-Modbus Guide-250829 (V1.13).</p><div class="meta">157 registers &middot; 126 writable &middot; RTU</div><span class="sr-only"> Also known as: TSUB Series, TSUB universal wall-mount controller</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/tuub-wall-mount-controller" data-row><span class="k">Thermostat / heat pump and unitary controller</span><h3>Neptronic TUUB Series universal wall-mount controller (Modbus RTU)</h3><p>Neptronic TUUB Series universal wall-mount controllers with Modbus, guide TUUB-Modbus Guide-250829 (V1.13).</p><div class="meta">189 registers &middot; 151 writable &middot; RTU</div><span class="sr-only"> Also known as: TUUB Series, TUUB universal wall-mount controller</span></a></li></ul><h2>Other pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/toshiba/bms-ifmb0uew-e" data-row><span class="k">Heat pump (air-to-water) Modbus interface</span><h3>Toshiba BMS-IFMB0UEW-E Modbus RTU interface for ESTIA air-to-water heat pumps</h3><p>Toshiba BMS-IFMB0UEW-E MB interface on ESTIA R410A 4 Series and 5 Series (WM type) and R32 1 Series (WM and AIO type) hydro units, user manual EEU-006 issued 31/05/2021.</p><div class="meta">56 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: BMS-IFMB0UEW-E, ESTIA Modbus interface, Toshiba MB interface, EEU-006</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/sifresh-cif-modbus" data-row><span class="k">Pump system</span><h3>Wilo SiFresh with CIF module Modbus RTU</h3><p>Wilo SiFresh pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">92 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-SiFresh</span></a></li><li><a class="card" href="/modbus-register-maps/airzone/aidoo-pro-modbus-atw" data-row><span class="k">Heat pump Modbus interface</span><h3>Airzone Aidoo Pro Modbus control for air-to-water heat pumps</h3><p>Airzone Aidoo Pro units configured for Modbus output and connected to an air-to-water heat pump; register table &#x27;Registers for Air-to-Water HP units&#x27; of the Aidoo - Modbus integration manual (v. 201).</p><div class="meta">80 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: Aidoo Pro, Aidoo Pro Modbus air-to-water, Airzone Aidoo Modbus aerothermal</span></a></li><li><a class="card" href="/modbus-register-maps/ecoforest/ecogeo-ecoair-hp24" data-row><span class="k">Heat pump</span><h3>Ecoforest ecoGEO / ecoAIR heat pump (API HP24 Client, Modbus RTU)</h3><p>Ecoforest ecoGEO, ecoGEO HP and ecoAIR heat pumps on software AWD24, WWD24, WWC24 or later, register list API HP24_V01.02 (heat pump list only; supervisor and source-manager lists not included).</p><div class="meta">110 registers &middot; 54 writable &middot; RTU</div><span class="sr-only"> Also known as: ecoGEO, ecoGEO B&amp;C, ecoGEO HP, ecoAIR, AWD24, WWD24, WWC24, API HP24_V01.02</span></a></li><li><a class="card" href="/modbus-register-maps/grundfos/io-113" data-row><span class="k">Pump protection / monitoring module (Sensor)</span><h3>Grundfos IO 113 pump protection module (Modbus RTU)</h3><p>Grundfos IO 113 interface module for wastewater and sewage pumps (with or without the SM 113 sensor board) set to Modbus with DIP switch 9; document edition 1.7, January 2015.</p><div class="meta">72 registers &middot; 28 writable &middot; RTU</div><span class="sr-only"> Also known as: IO113, IO 113 with SM 113, 98288208</span></a></li><li><a class="card" href="/modbus-register-maps/marvair/mah-heat-pump-vanguard-control-board" data-row><span class="k">Heat pump (packaged wall-mount / classroom unit)</span><h3>Marvair MAH heat pump and VAH/VDH Vanguard control board (Modbus RTU)</h3><p>Marvair MAH1020H-1060H and MAH2024H-2060H wall-mount heat pumps (I&amp;O manual rev. 6); the GAH1024-1060 gas-heat AC manual (rev. 5) and the VAH/VDH Vanguard classroom unit appendices (08/2026) print the same table.</p><div class="meta">69 registers &middot; 32 writable &middot; RTU</div><span class="sr-only"> Also known as: MAH1020H, MAH1024H, MAH1030H, MAH1036H, MAH1042H, MAH1048H, MAH1060H, MAH2024H, MAH2030H, MAH2036H, MAH2042H, MAH2048H, MAH2060H, Vanguard VAH, Vanguard VDH, VAH2030, VDH2060, GAH1024, GAH1030, GAH1036, GAH1042, GAH1048, GAH1060, Marvair GAH, Scholar 2 VAH/VDH, Scholar QR VAH/VDH</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/pumps/">All pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.neptronic.com/Controls/PDF/20190515/TUXB-Modbus%20Guide-190515.pdf" rel="nofollow noopener" target="_blank">TUCB &amp; TUHB Series Universal Wall-Mount Controller Modbus Communication Module User Guide &middot; TUXB-Modbus Guide-190515 &middot; rev. 2019-05-15</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
