<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>New Cosmos Electric PS-7-M Modbus Register Map | Easy Modbus</title>
<meta name="description" content="New Cosmos Electric PS-7-M Modbus register map: 30 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/new-cosmos/ps-7-m">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="New Cosmos Electric PS-7-M Modbus Register Map | Easy Modbus">
<meta property="og:description" content="New Cosmos Electric PS-7-M Modbus register map: 30 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/new-cosmos/ps-7-m">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="New Cosmos Electric PS-7-M Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="New Cosmos Electric PS-7-M Modbus register map: 30 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/new-cosmos/ps-7-m",
   "url": "https://easymodbus.com/modbus-register-maps/new-cosmos/ps-7-m",
   "name": "New Cosmos Electric PS-7-M Modbus Register Map | Easy Modbus",
   "description": "New Cosmos Electric PS-7-M Modbus register map: 30 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/new-cosmos/ps-7-m#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/new-cosmos/ps-7-m#dataset",
   "name": "New Cosmos Electric PS-7-M series extractive pump gas detector (Modbus RTU / TCP) Modbus register map",
   "description": "The New Cosmos PS-7-M is a pump-type fixed gas detector whose base unit has RS-485 Modbus RTU and Ethernet Modbus TCP ports. All data are 16-bit holding registers: current gas concentration, full-scale code, a packed device status word with alarm and fault flags, alarm settings, test and maintenance mode controls and identity data. This map covers the main published registers. New Cosmos Electric PS-7-M Modbus register map: 30 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/new-cosmos/ps-7-m",
   "keywords": [
    "New Cosmos Electric PS-7-M series extractive pump gas detector (Modbus RTU / TCP) Modbus register map",
    "New Cosmos Electric PS-7-M series extractive pump gas detector (Modbus RTU / TCP) Modbus registers",
    "New Cosmos Electric Modbus map",
    "PS-7-M Modbus register map",
    "PS-7 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "PS-7-M Communication Specifications Guide",
    "url": "https://dodtec.com/amfile/file/download/file/357/product/351/",
    "author": {
     "@type": "Organization",
     "name": "New Cosmos Electric"
    }
   },
   "about": {
    "@type": "Product",
    "name": "New Cosmos Electric PS-7-M series extractive pump gas detector (Modbus RTU / TCP)",
    "brand": {
     "@type": "Brand",
     "name": "New Cosmos Electric"
    },
    "category": "Sensor (fixed gas detector)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/new-cosmos/ps-7-m.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/new-cosmos/ps-7-m.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the New Cosmos Electric PS-7-M series extractive pump gas detector (Modbus RTU / TCP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 30 registers: 30 holding registers. 10 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the New Cosmos Electric PS-7-M series extractive pump gas detector (Modbus RTU / TCP) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The table gives each register as a Modicon number (40001-41321) plus a relative address in hex that goes on the wire: 40001 = relative 0, 41039 = relative 0x40E (1038). The manual's examples read 41039 at relative address 1038."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the New Cosmos Electric PS-7-M series extractive pump gas detector (Modbus RTU / TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 1038 Gas concentration (Gas concentration); HR 1039 F.S. code (Full-scale code); HR 515 Device status (Status: alarms, faults, sign); HR 10 Measurement unit code (Measurement unit code); HR 0 Flow rate (Pump flow rate)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the New Cosmos Electric PS-7-M series extractive pump gas detector (Modbus RTU / TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Turn the base unit power switch OFF, select RS485 or ETHERNET with the mode DIP switch and set the unit ID on the address DIP switches (binary, 1-254), then switch the power back on."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official New Cosmos Electric PS-7-M series extractive pump gas detector (Modbus RTU / TCP) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is PS-7-M Communication Specifications Guide (GAE-159-01), revision 2024-04. New Cosmos Electric doesn't publish it on its own website, so this map was re-typed from a free copy at https://dodtec.com/amfile/file/download/file/357/product/351/. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "New Cosmos Electric",
     "item": "https://easymodbus.com/modbus-register-maps/new-cosmos/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "PS-7-M series extractive pump gas detector (Modbus RTU / TCP)",
     "item": "https://easymodbus.com/modbus-register-maps/new-cosmos/ps-7-m"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/new-cosmos/">New Cosmos Electric</a></li><li aria-current="page">PS-7-M series extractive pump gas detector (Modbus RTU / TCP)</li></ol>
<p class="eyebrow">Sensor (fixed gas detector) &middot; Modbus register map</p><h1><span class="mfr">New Cosmos Electric</span> PS-7-M series extractive pump gas detector (Modbus RTU / TCP) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The New Cosmos PS-7-M is a pump-type fixed gas detector whose base unit has RS-485 Modbus RTU and Ethernet Modbus TCP ports. All data are 16-bit holding registers: current gas concentration, full-scale code, a packed device status word with alarm and fault flags, alarm settings, test and maintenance mode controls and identity data. This map covers the main published registers.</p>
<p>This page lists <strong>30 Modbus registers</strong> for the New Cosmos Electric PS-7-M series extractive pump gas detector (Modbus RTU / TCP) &mdash; 10 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
New Cosmos Electric&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/new-cosmos/">New Cosmos Electric</a></dd></div><div><dt>Model</dt><dd>PS-7-M series extractive pump gas detector (Modbus RTU / TCP)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/gas-detectors/">Sensor (fixed gas detector)</a></dd></div><div><dt>Registers</dt><dd>30 (10 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Also known as</dt><dd>PS-7-M, PS-7</dd></div><div><dt>Source document</dt><dd><a href="https://dodtec.com/amfile/file/download/file/357/product/351/" rel="nofollow noopener" target="_blank">PS-7-M Communication Specifications Guide &middot; GAE-159-01 &middot; rev. 2024-04 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/new-cosmos/ps-7-m.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/new-cosmos/ps-7-m.json">JSON</a>
  <a class="btn" href="https://dodtec.com/amfile/file/download/file/357/product/351/" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: New Cosmos Electric PS-7-M series extractive pump gas detector (Modbus RTU / TCP)</h2>
<div class="answer"><b>Integration in brief</b><p>Read 41039-41040 for concentration and full-scale code and 40516 for alarms and faults; check 40011 once for the unit. Write AL set values and modes at 40051-40055 when needed.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-1038">HR 1038</a></td><td class="n">Gas concentration</td><td class="f">UINT16</td><td>Gas concentration</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1039">HR 1039</a></td><td class="n">F.S. code</td><td class="f">UINT16</td><td>Full-scale code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-515">HR 515</a></td><td class="n">Device status</td><td class="f">BITMAP16</td><td>Status: alarms, faults, sign</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-10">HR 10</a></td><td class="n">Measurement unit code</td><td class="f">UINT16</td><td>Measurement unit code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Flow rate</td><td class="f">UINT16</td><td>Pump flow rate</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Turn the base unit power switch OFF, select RS485 or ETHERNET with the mode DIP switch and set the unit ID on the address DIP switches (binary, 1-254), then switch the power back on.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Concentration has no sign in the register itself; read status bit 15.</li><li>Use relative (0-based) addresses on the wire: 41039 -&gt; 1038.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485: up to 32 devices, 1.2 km at 9600 baud, built-in 120 ohm terminator switchable.</li><li>Modbus TCP: fixed port 502.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Reading or writing at 41321 and above returns an illegal address error.</li></ul>
</section>
<h2 id="registers">New Cosmos Electric PS-7-M series extractive pump gas detector (Modbus RTU / TCP) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>30</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">30 of 30 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">New Cosmos Electric PS-7-M series extractive pump gas detector (Modbus RTU / TCP) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40001</small></td><td class="n">Flow rate</td><td class="d">Current pump flow (e.g. 500 = 500 ml).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ml</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40002</small></td><td class="n">AL1 set value</td><td class="d">Percent of full scale.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%F.S.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40003</small></td><td class="n">AL2 set value</td><td class="d">Percent of full scale.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%F.S.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 40004</small></td><td class="n">Alarm mode combination</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = High-High limit; 1 = Low-Low limit; 2 = High-Low limit</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 40005</small></td><td class="n">AL1 delay time</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 40006</small></td><td class="n">AL2 delay time</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 40007</small></td><td class="n">Zero suppression value</td><td class="d">21 vol% suppression value for oxygen sensors.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 40009-40010</small></td><td class="n">Target gas</td><td class="d">Up to 4 ASCII characters, first character in the high byte.</td><td class="f">STRING[4]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 40011</small></td><td class="n">Measurement unit code</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = None; 10 = ppm; 20 = ppb; 30 = %; 40 = %LEL</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 40013-40016</small></td><td class="n">Sensor unit Mfg. No.</td><td class="d">8 ASCII characters, first in the high byte.</td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 40017</small></td><td class="n">Test mode status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 40018</small></td><td class="n">Test gas concentration</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 40019</small></td><td class="n">Sensor current value</td><td class="d">2.00-6.00 mA.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 40023</small></td><td class="n">Calibration gas concentration</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc 40031</small></td><td class="n">Main unit software version</td><td class="d">e.g. 112 = ver. 1.12.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31<small>doc 40032</small></td><td class="n">Base unit software version</td><td class="d">e.g. 110 = ver. 1.10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-47"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">47<small>doc 40048</small></td><td class="n">Test mode on/off</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-48"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">48<small>doc 40049</small></td><td class="n">Test gas concentration (set)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-49"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">49<small>doc 40050</small></td><td class="n">Host maintenance mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = Off; 1 = On (no self-reset); 17 = On (self-resets after 10 min)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50<small>doc 40051</small></td><td class="n">AL1 set value (set)</td><td class="d">Always %F.S.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%F.S.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51<small>doc 40052</small></td><td class="n">AL2 set value (set)</td><td class="d">Always %F.S.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%F.S.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-52"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">52<small>doc 40053</small></td><td class="n">Alarm mode combination (set)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = High-High limit; 1 = Low-Low limit; 2 = High-Low limit</td></tr>
<tr data-row data-type="holding_register" id="r-hr-53"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53<small>doc 40054</small></td><td class="n">AL1 delay time (set)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-54"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">54<small>doc 40055</small></td><td class="n">AL2 delay time (set)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-55"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">55<small>doc 40056</small></td><td class="n">Zero suppression value (set)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-56"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">56<small>doc 40057</small></td><td class="n">Calibration gas concentration (set)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-515"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">515<small>doc 40516</small></td><td class="n">Device status</td><td class="d">High byte = status byte 1, low byte = status byte 2.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Maintenance mode 1 on; bit 1 = Maintenance mode 2 on; bit 2 = Test mode on; bit 3 = Reserved; bit 4 = Host maintenance mode on; bit 5 = Reserved; bit 6 = Reserved; bit 7 = Device setup changed; bit 8 = AL2 alarm on; bit 9 = AL1 alarm on; bit 10 = Sensor fault (1 = not good); bit 11 = Broken pyrolyzer wire (1 = not good); bit 12 = Low flow rate 2 (1 = not good); bit 13 = Low flow rate 1 (1 = not good); bit 14 = Reserved; bit 15 = Sign of gas concentration (1 = negative)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1038"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1038<small>doc 41039</small></td><td class="n">Gas concentration</td><td class="d">Magnitude; sign in status bit 15; unit per 40011.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1039"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1039<small>doc 41040</small></td><td class="n">F.S. code</td><td class="d">3-digit full-scale code (e.g. 101 = 100); see manual table 7.5.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1296"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1296<small>doc 41297</small></td><td class="n">Modbus TCP port number</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>The guide is a New Cosmos document hosted by the US distributor DOD Technologies; New Cosmos does not offer it as a public download.</li><li>All registers are single 16-bit words. Strings carry two ASCII characters per register, first character in the high byte.</li><li>Gas concentration (41039) is an unsigned magnitude; status bit 15 (bit 7 of status byte 1) gives the sign (manual example: 5 with the sign bit set = -5 %). Its unit comes from register 40011 and its full scale from the F.S. code at 41040.</li><li>Device status 40516: status byte 1 is the high byte and status byte 2 the low byte (manual example 0x0302 = AL1 and AL2 active while in maintenance mode 2).</li><li>Left out: f-value and calibration gas code (ASCII), linear table X/Y pairs (two 8-bit values per register), 41284 Modbus setting change permit (meaning of the value not given), and the IP address/mask/gateway registers 41291-41299.</li><li>RS-485 settings are fixed: 9600 baud, 8 data bits, no parity, 1 stop bit. The unit ID (1-254) is set on DIP switches and is also the last octet of the IP address for Modbus TCP.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the New Cosmos Electric PS-7-M series extractive pump gas detector (Modbus RTU / TCP)</h2><div class="faq"><details open><summary>What Modbus registers does the New Cosmos Electric PS-7-M series extractive pump gas detector (Modbus RTU / TCP) have?</summary><p>This map lists 30 registers: 30 holding registers. 10 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the New Cosmos Electric PS-7-M series extractive pump gas detector (Modbus RTU / TCP) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The table gives each register as a Modicon number (40001-41321) plus a relative address in hex that goes on the wire: 40001 = relative 0, 41039 = relative 0x40E (1038). The manual&#x27;s examples read 41039 at relative address 1038.</p></details><details><summary>What are the minimum Modbus registers to integrate the New Cosmos Electric PS-7-M series extractive pump gas detector (Modbus RTU / TCP)?</summary><p>Start with HR 1038 Gas concentration (Gas concentration); HR 1039 F.S. code (Full-scale code); HR 515 Device status (Status: alarms, faults, sign); HR 10 Measurement unit code (Measurement unit code); HR 0 Flow rate (Pump flow rate).</p></details><details><summary>How do I enable Modbus control of the New Cosmos Electric PS-7-M series extractive pump gas detector (Modbus RTU / TCP)?</summary><p>Turn the base unit power switch OFF, select RS485 or ETHERNET with the mode DIP switch and set the unit ID on the address DIP switches (binary, 1-254), then switch the power back on.</p></details><details><summary>Where is the official New Cosmos Electric PS-7-M series extractive pump gas detector (Modbus RTU / TCP) Modbus documentation?</summary><p>The source is PS-7-M Communication Specifications Guide (GAE-159-01), revision 2024-04. New Cosmos Electric doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://dodtec.com/amfile/file/download/file/357/product/351/. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>More New Cosmos Electric Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/new-cosmos/ps-8" data-row><span class="k">Sensor (extractive gas detector)</span><h3>New Cosmos Electric PS-8 series extractive gas detector (Modbus TCP)</h3><p>New Cosmos PS-8 series pump-type gas detectors for semiconductor plants (up to 16 sensor channels) with Ethernet Modbus TCP, Instruction Manual for Communication GAE-180-00 (December 2024).</p><div class="meta">117 registers &middot; 34 writable &middot; TCP</div><span class="sr-only"> Also known as: PS-8, PS-8 series, New Cosmos PS-8</span></a></li></ul><h2>Other gas detectors register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/detcon/fp-624d" data-row><span class="k">Sensor (fixed gas detector)</span><h3>Teledyne Detcon Model FP-624D MicroSafe combustible gas sensor (RS-485 Modbus)</h3><p>Teledyne Detcon FP-624D MicroSafe catalytic LEL sensor with 4-20 mA, relays and RS-485 Modbus RTU, instruction manual Document #3598 Rev. 1.7.</p><div class="meta">13 registers &middot; 2 writable &middot; RTU</div><span class="sr-only"> Also known as: FP-624D, MicroSafe FP-624D, Detcon FP-624D</span></a></li><li><a class="card" href="/modbus-register-maps/oldham/olct-700-710-ir" data-row><span class="k">Sensor (fixed gas detector)</span><h3>Teledyne Oldham Simtronics OLCT 700 / OLCT 710 IR infrared combustible / CO2 gas detector (RS-485 Modbus)</h3><p>Teledyne Oldham Simtronics OLCT 700 and OLCT 710 IR detectors with 4-20 mA and RS-485 Modbus RTU, manual NP700IRIMEN Revision E.0.</p><div class="meta">16 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: OLCT 700 IR, OLCT 710 IR, Oldham OLCT 700 IR, 700 IR series</span></a></li><li><a class="card" href="/modbus-register-maps/honeywell/midas-s2" data-row><span class="k">Sensor (extractive gas detector)</span><h3>Honeywell Midas S2 extractive gas transmitter (Modbus/TCP)</h3><p>Honeywell Midas S2 single-point extractive gas transmitters with Ethernet/PoE, user manual 3023M5001 Rev A, Modbus/TCP register map (Table 6-1).</p><div class="meta">14 registers &middot; 0 writable &middot; TCP</div><span class="sr-only"> Also known as: Midas S2, MIDAS-S2, Midas S2 gas detector</span></a></li><li><a class="card" href="/modbus-register-maps/detcon/dm-700" data-row><span class="k">Sensor (fixed gas detector)</span><h3>Teledyne Detcon Model DM-700 electrochemical toxic gas / oxygen sensor (RS-485 Modbus)</h3><p>Teledyne Detcon DM-700 smart sensors with the 4-20 mA and RS-485 Modbus outputs, instruction manual Document #3207, Rev. 5.9.</p><div class="meta">16 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: DM-700, Detcon DM-700, Teledyne Detcon DM-700</span></a></li><li><a class="card" href="/modbus-register-maps/oldham/olct-700-710-fp" data-row><span class="k">Sensor (fixed gas detector)</span><h3>Teledyne Oldham Simtronics OLCT 700 / OLCT 710 FP catalytic bead combustible gas detector (RS-485 Modbus)</h3><p>Teledyne Oldham Simtronics OLCT 700 and OLCT 710 FP detectors with 4-20 mA and RS-485 Modbus RTU, manual NP700FPIMEN Revision E.0.</p><div class="meta">16 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: OLCT 700 FP, OLCT 710 FP, Oldham OLCT 700 FP, 700 FP series</span></a></li><li><a class="card" href="/modbus-register-maps/honeywell/midas" data-row><span class="k">Sensor (extractive gas detector)</span><h3>Honeywell Midas gas detector (Modbus/TCP)</h3><p>Honeywell Midas extractive gas detectors (original Midas platform, software V1.08), user manual 3010M5000 revision 32, Appendix A Modbus/TCP interface.</p><div class="meta">16 registers &middot; 2 writable &middot; TCP</div><span class="sr-only"> Also known as: Midas, MIDAS gas detector</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/gas-detectors/">All gas detectors Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://dodtec.com/amfile/file/download/file/357/product/351/" rel="nofollow noopener" target="_blank">PS-7-M Communication Specifications Guide &middot; GAE-159-01 &middot; rev. 2024-04 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
