<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>New Cosmos Electric PS-8 Modbus Register Map | Easy Modbus</title>
<meta name="description" content="New Cosmos Electric PS-8 Modbus register map: 117 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/new-cosmos/ps-8">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="New Cosmos Electric PS-8 Modbus Register Map | Easy Modbus">
<meta property="og:description" content="New Cosmos Electric PS-8 Modbus register map: 117 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/new-cosmos/ps-8">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="New Cosmos Electric PS-8 Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="New Cosmos Electric PS-8 Modbus register map: 117 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/new-cosmos/ps-8",
   "url": "https://easymodbus.com/modbus-register-maps/new-cosmos/ps-8",
   "name": "New Cosmos Electric PS-8 Modbus Register Map | Easy Modbus",
   "description": "New Cosmos Electric PS-8 Modbus register map: 117 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/new-cosmos/ps-8#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/new-cosmos/ps-8#dataset",
   "name": "New Cosmos Electric PS-8 series extractive gas detector (Modbus TCP) Modbus register map",
   "description": "The PS-8 is a New Cosmos pump-sampling gas detector for semiconductor process and flammable gases, holding up to 16 sensor units. Its Ethernet port is a Modbus TCP server with all data in holding registers. This map covers the integer gas readings, decimal points and flow for all 16 channels, relay states, heartbeat, alarm reset, clock, and the channel 1 settings block (other channels repeat every 101 registers). New Cosmos Electric PS-8 Modbus register map: 117 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/new-cosmos/ps-8",
   "keywords": [
    "New Cosmos Electric PS-8 series extractive gas detector (Modbus TCP) Modbus register map",
    "New Cosmos Electric PS-8 series extractive gas detector (Modbus TCP) Modbus registers",
    "New Cosmos Electric Modbus map",
    "PS-8 Modbus register map",
    "PS-8 series Modbus register map",
    "New Cosmos PS-8 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "PS-8 Series Gas Detector Instruction Manual for Communication",
    "url": "https://new-cosmos.co.jp/wp/wp-content/uploads/ind/ps8_signalsetting_manu_en.pdf",
    "author": {
     "@type": "Organization",
     "name": "New Cosmos Electric"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "New Cosmos Electric PS-8 series extractive gas detector (Modbus TCP)",
    "description": "Sensor (extractive gas detector)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/new-cosmos/ps-8.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/new-cosmos/ps-8.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the New Cosmos Electric PS-8 series extractive gas detector (Modbus TCP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 117 registers: 117 holding registers. 34 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the New Cosmos Electric PS-8 series extractive gas detector (Modbus TCP) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are printed as 40001-42984 with a relative (wire) address column; 40005 = relative address 4, confirmed by the function 03 example frame that reads 40005 with start address 0x0004."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the New Cosmos Electric PS-8 series extractive gas detector (Modbus TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 4 Sensor 1 concentration (integer) (Sensor 1 concentration); HR 5 Sensor 1 decimal point (Sensor 1 decimal point); HR 6 Sensor 1 flow rate (Sensor 1 flow); HR 112 Heartbeat (Heartbeat); HR 113 Relay output monitor sensors 1/2 (Relay states sensors 1/2); HR 318 Sensor 1 unit (Sensor 1 unit)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the New Cosmos Electric PS-8 series extractive gas detector (Modbus TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Menu > Device Information > Modbus: select TCP/IP. Set IP and subnet (or DHCP) under Device Information."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official New Cosmos Electric PS-8 series extractive gas detector (Modbus TCP) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is PS-8 Series Gas Detector Instruction Manual for Communication (GAE-180-00), revision 2024-12, published free by New Cosmos Electric at https://new-cosmos.co.jp/wp/wp-content/uploads/ind/ps8_signalsetting_manu_en.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "New Cosmos Electric",
     "item": "https://easymodbus.com/modbus-register-maps/new-cosmos/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "PS-8 series extractive gas detector (Modbus TCP)",
     "item": "https://easymodbus.com/modbus-register-maps/new-cosmos/ps-8"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/new-cosmos/">New Cosmos Electric</a></li><li aria-current="page">PS-8 series extractive gas detector (Modbus TCP)</li></ol>
<p class="eyebrow">Sensor (extractive gas detector) &middot; Modbus register map</p><h1><span class="mfr">New Cosmos Electric</span> PS-8 series extractive gas detector (Modbus TCP) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The PS-8 is a New Cosmos pump-sampling gas detector for semiconductor process and flammable gases, holding up to 16 sensor units. Its Ethernet port is a Modbus TCP server with all data in holding registers. This map covers the integer gas readings, decimal points and flow for all 16 channels, relay states, heartbeat, alarm reset, clock, and the channel 1 settings block (other channels repeat every 101 registers).</p>
<p>This page lists <strong>117 Modbus registers</strong> for the New Cosmos Electric PS-8 series extractive gas detector (Modbus TCP) &mdash; 34 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
New Cosmos Electric&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/new-cosmos/">New Cosmos Electric</a></dd></div><div><dt>Model</dt><dd>PS-8 series extractive gas detector (Modbus TCP)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/gas-detectors/">Sensor (extractive gas detector)</a></dd></div><div><dt>Registers</dt><dd>117 (34 writable)</dd></div><div><dt>Transport</dt><dd>Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Also known as</dt><dd>PS-8, PS-8 series, New Cosmos PS-8</dd></div><div><dt>Source document</dt><dd><a href="https://new-cosmos.co.jp/wp/wp-content/uploads/ind/ps8_signalsetting_manu_en.pdf" rel="nofollow noopener" target="_blank">PS-8 Series Gas Detector Instruction Manual for Communication &middot; GAE-180-00 &middot; rev. 2024-12</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/new-cosmos/ps-8.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/new-cosmos/ps-8.json">JSON</a>
  <a class="btn" href="https://new-cosmos.co.jp/wp/wp-content/uploads/ind/ps8_signalsetting_manu_en.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: New Cosmos Electric PS-8 series extractive gas detector (Modbus TCP)</h2>
<div class="answer"><b>Integration in brief</b><p>Connect over Ethernet to 192.168.0.101 port 502 and read holding registers 0-111 (seven words per sensor) with function 03; use the integer concentration and decimal registers for each channel.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-4">HR 4</a></td><td class="n">Sensor 1 concentration (integer)</td><td class="f">UINT16</td><td>Sensor 1 concentration</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-5">HR 5</a></td><td class="n">Sensor 1 decimal point</td><td class="f">UINT16</td><td>Sensor 1 decimal point</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-6">HR 6</a></td><td class="n">Sensor 1 flow rate</td><td class="f">UINT16</td><td>Sensor 1 flow</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-112">HR 112</a></td><td class="n">Heartbeat</td><td class="f">UINT16</td><td>Heartbeat</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-113">HR 113</a></td><td class="n">Relay output monitor sensors 1/2</td><td class="f">UINT16</td><td>Relay states sensors 1/2</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-318">HR 318</a></td><td class="n">Sensor 1 unit</td><td class="f">UINT16</td><td>Sensor 1 unit</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Menu &gt; Device Information &gt; Modbus: select TCP/IP. Set IP and subnet (or DHCP) under Device Information.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Register 400xx minus 40001 = wire address.</li><li>Reading starting at a reserved register gives an illegal-address error; reserved registers inside a longer read return 0.</li><li>Date/time must be read or written as all three words together.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Factory IP 192.168.0.101, port 502 fixed.</li><li>No proxy; the built-in web page at the IP shows live channel data for a quick check.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Maintenance mode masks the alarm and fault bits of the status words.</li><li>Settings marked change notification set a bit in 40124; clear it by writing 0.</li></ul>
</section>
<h2 id="registers">New Cosmos Electric PS-8 series extractive gas detector (Modbus TCP) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>117</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">117 of 117 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">New Cosmos Electric PS-8 series extractive gas detector (Modbus TCP) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 40005</small></td><td class="n">Sensor 1 concentration (integer)</td><td class="d">Gas reading x 10^decimal (next register).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 40006</small></td><td class="n">Sensor 1 decimal point</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No decimal; 1 = 1 decimal place; 2 = 2 decimal places; 3 = 3 decimal places</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 40007</small></td><td class="n">Sensor 1 flow rate</td><td class="d">Sample flow as an FL value (0x1F4 = FL500).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 40012</small></td><td class="n">Sensor 2 concentration (integer)</td><td class="d">Gas reading x 10^decimal (next register).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 40013</small></td><td class="n">Sensor 2 decimal point</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No decimal; 1 = 1 decimal place; 2 = 2 decimal places; 3 = 3 decimal places</td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 40014</small></td><td class="n">Sensor 2 flow rate</td><td class="d">Sample flow as an FL value (0x1F4 = FL500).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 40019</small></td><td class="n">Sensor 3 concentration (integer)</td><td class="d">Gas reading x 10^decimal (next register).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc 40020</small></td><td class="n">Sensor 3 decimal point</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No decimal; 1 = 1 decimal place; 2 = 2 decimal places; 3 = 3 decimal places</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 40021</small></td><td class="n">Sensor 3 flow rate</td><td class="d">Sample flow as an FL value (0x1F4 = FL500).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25<small>doc 40026</small></td><td class="n">Sensor 4 concentration (integer)</td><td class="d">Gas reading x 10^decimal (next register).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26<small>doc 40027</small></td><td class="n">Sensor 4 decimal point</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No decimal; 1 = 1 decimal place; 2 = 2 decimal places; 3 = 3 decimal places</td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27<small>doc 40028</small></td><td class="n">Sensor 4 flow rate</td><td class="d">Sample flow as an FL value (0x1F4 = FL500).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32<small>doc 40033</small></td><td class="n">Sensor 5 concentration (integer)</td><td class="d">Gas reading x 10^decimal (next register).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33<small>doc 40034</small></td><td class="n">Sensor 5 decimal point</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No decimal; 1 = 1 decimal place; 2 = 2 decimal places; 3 = 3 decimal places</td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34<small>doc 40035</small></td><td class="n">Sensor 5 flow rate</td><td class="d">Sample flow as an FL value (0x1F4 = FL500).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-39"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">39<small>doc 40040</small></td><td class="n">Sensor 6 concentration (integer)</td><td class="d">Gas reading x 10^decimal (next register).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40<small>doc 40041</small></td><td class="n">Sensor 6 decimal point</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No decimal; 1 = 1 decimal place; 2 = 2 decimal places; 3 = 3 decimal places</td></tr>
<tr data-row data-type="holding_register" id="r-hr-41"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41<small>doc 40042</small></td><td class="n">Sensor 6 flow rate</td><td class="d">Sample flow as an FL value (0x1F4 = FL500).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-46"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46<small>doc 40047</small></td><td class="n">Sensor 7 concentration (integer)</td><td class="d">Gas reading x 10^decimal (next register).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-47"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">47<small>doc 40048</small></td><td class="n">Sensor 7 decimal point</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No decimal; 1 = 1 decimal place; 2 = 2 decimal places; 3 = 3 decimal places</td></tr>
<tr data-row data-type="holding_register" id="r-hr-48"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">48<small>doc 40049</small></td><td class="n">Sensor 7 flow rate</td><td class="d">Sample flow as an FL value (0x1F4 = FL500).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-53"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53<small>doc 40054</small></td><td class="n">Sensor 8 concentration (integer)</td><td class="d">Gas reading x 10^decimal (next register).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-54"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">54<small>doc 40055</small></td><td class="n">Sensor 8 decimal point</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No decimal; 1 = 1 decimal place; 2 = 2 decimal places; 3 = 3 decimal places</td></tr>
<tr data-row data-type="holding_register" id="r-hr-55"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">55<small>doc 40056</small></td><td class="n">Sensor 8 flow rate</td><td class="d">Sample flow as an FL value (0x1F4 = FL500).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-60"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">60<small>doc 40061</small></td><td class="n">Sensor 9 concentration (integer)</td><td class="d">Gas reading x 10^decimal (next register).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61<small>doc 40062</small></td><td class="n">Sensor 9 decimal point</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No decimal; 1 = 1 decimal place; 2 = 2 decimal places; 3 = 3 decimal places</td></tr>
<tr data-row data-type="holding_register" id="r-hr-62"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62<small>doc 40063</small></td><td class="n">Sensor 9 flow rate</td><td class="d">Sample flow as an FL value (0x1F4 = FL500).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-67"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">67<small>doc 40068</small></td><td class="n">Sensor 10 concentration (integer)</td><td class="d">Gas reading x 10^decimal (next register).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-68"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">68<small>doc 40069</small></td><td class="n">Sensor 10 decimal point</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No decimal; 1 = 1 decimal place; 2 = 2 decimal places; 3 = 3 decimal places</td></tr>
<tr data-row data-type="holding_register" id="r-hr-69"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">69<small>doc 40070</small></td><td class="n">Sensor 10 flow rate</td><td class="d">Sample flow as an FL value (0x1F4 = FL500).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-74"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">74<small>doc 40075</small></td><td class="n">Sensor 11 concentration (integer)</td><td class="d">Gas reading x 10^decimal (next register).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-75"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">75<small>doc 40076</small></td><td class="n">Sensor 11 decimal point</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No decimal; 1 = 1 decimal place; 2 = 2 decimal places; 3 = 3 decimal places</td></tr>
<tr data-row data-type="holding_register" id="r-hr-76"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">76<small>doc 40077</small></td><td class="n">Sensor 11 flow rate</td><td class="d">Sample flow as an FL value (0x1F4 = FL500).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-81"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">81<small>doc 40082</small></td><td class="n">Sensor 12 concentration (integer)</td><td class="d">Gas reading x 10^decimal (next register).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-82"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">82<small>doc 40083</small></td><td class="n">Sensor 12 decimal point</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No decimal; 1 = 1 decimal place; 2 = 2 decimal places; 3 = 3 decimal places</td></tr>
<tr data-row data-type="holding_register" id="r-hr-83"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">83<small>doc 40084</small></td><td class="n">Sensor 12 flow rate</td><td class="d">Sample flow as an FL value (0x1F4 = FL500).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-88"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">88<small>doc 40089</small></td><td class="n">Sensor 13 concentration (integer)</td><td class="d">Gas reading x 10^decimal (next register).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-89"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">89<small>doc 40090</small></td><td class="n">Sensor 13 decimal point</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No decimal; 1 = 1 decimal place; 2 = 2 decimal places; 3 = 3 decimal places</td></tr>
<tr data-row data-type="holding_register" id="r-hr-90"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">90<small>doc 40091</small></td><td class="n">Sensor 13 flow rate</td><td class="d">Sample flow as an FL value (0x1F4 = FL500).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-95"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">95<small>doc 40096</small></td><td class="n">Sensor 14 concentration (integer)</td><td class="d">Gas reading x 10^decimal (next register).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-96"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">96<small>doc 40097</small></td><td class="n">Sensor 14 decimal point</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No decimal; 1 = 1 decimal place; 2 = 2 decimal places; 3 = 3 decimal places</td></tr>
<tr data-row data-type="holding_register" id="r-hr-97"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">97<small>doc 40098</small></td><td class="n">Sensor 14 flow rate</td><td class="d">Sample flow as an FL value (0x1F4 = FL500).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">102<small>doc 40103</small></td><td class="n">Sensor 15 concentration (integer)</td><td class="d">Gas reading x 10^decimal (next register).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">103<small>doc 40104</small></td><td class="n">Sensor 15 decimal point</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No decimal; 1 = 1 decimal place; 2 = 2 decimal places; 3 = 3 decimal places</td></tr>
<tr data-row data-type="holding_register" id="r-hr-104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">104<small>doc 40105</small></td><td class="n">Sensor 15 flow rate</td><td class="d">Sample flow as an FL value (0x1F4 = FL500).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">109<small>doc 40110</small></td><td class="n">Sensor 16 concentration (integer)</td><td class="d">Gas reading x 10^decimal (next register).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">110<small>doc 40111</small></td><td class="n">Sensor 16 decimal point</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No decimal; 1 = 1 decimal place; 2 = 2 decimal places; 3 = 3 decimal places</td></tr>
<tr data-row data-type="holding_register" id="r-hr-111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">111<small>doc 40112</small></td><td class="n">Sensor 16 flow rate</td><td class="d">Sample flow as an FL value (0x1F4 = FL500).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">112<small>doc 40113</small></td><td class="n">Heartbeat</td><td class="d">Counts up once a second, 0-255 then wraps.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-113"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">113<small>doc 40114</small></td><td class="n">Relay output monitor sensors 1/2</td><td class="d">High byte sensor 1, low byte sensor 2; bits 0/1/2 = AL1/AL2/fault relay.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-114"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">114<small>doc 40115</small></td><td class="n">Relay output monitor sensors 3/4</td><td class="d">High byte sensor 3, low byte sensor 4; bits 0/1/2 = AL1/AL2/fault relay.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-115"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">115<small>doc 40116</small></td><td class="n">Relay output monitor sensors 5/6</td><td class="d">High byte sensor 5, low byte sensor 6; bits 0/1/2 = AL1/AL2/fault relay.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-116"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">116<small>doc 40117</small></td><td class="n">Relay output monitor sensors 7/8</td><td class="d">High byte sensor 7, low byte sensor 8; bits 0/1/2 = AL1/AL2/fault relay.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-117"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">117<small>doc 40118</small></td><td class="n">Relay output monitor sensors 9/10</td><td class="d">High byte sensor 9, low byte sensor 10; bits 0/1/2 = AL1/AL2/fault relay.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-118"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">118<small>doc 40119</small></td><td class="n">Relay output monitor sensors 11/12</td><td class="d">High byte sensor 11, low byte sensor 12; bits 0/1/2 = AL1/AL2/fault relay.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-119"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">119<small>doc 40120</small></td><td class="n">Relay output monitor sensors 13/14</td><td class="d">High byte sensor 13, low byte sensor 14; bits 0/1/2 = AL1/AL2/fault relay.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">120<small>doc 40121</small></td><td class="n">Relay output monitor sensors 15/16</td><td class="d">High byte sensor 15, low byte sensor 16; bits 0/1/2 = AL1/AL2/fault relay.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-123"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">123<small>doc 40124</small></td><td class="n">Setting change channel flags</td><td class="d">Bit n set when channel n+1 settings changed; write 0 after reading.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Channel 1 changed; bit 1 = Channel 2 changed; bit 2 = Channel 3 changed; bit 3 = Channel 4 changed; bit 4 = Channel 5 changed; bit 5 = Channel 6 changed; bit 6 = Channel 7 changed; bit 7 = Channel 8 changed; bit 8 = Channel 9 changed; bit 9 = Channel 10 changed; bit 10 = Channel 11 changed; bit 11 = Channel 12 changed; bit 12 = Channel 13 changed; bit 13 = Channel 14 changed; bit 14 = Channel 15 changed; bit 15 = Channel 16 changed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-250"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">250<small>doc 40251</small></td><td class="n">Alarm cancellation</td><td class="d">Write 1 to cancel a latched alarm (manual-reset mode only).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-253"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">253<small>doc 40254</small></td><td class="n">Alarm cancellation mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Auto-resetting; 1 = Manual-resetting</td></tr>
<tr data-row data-type="holding_register" id="r-hr-254"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">254<small>doc 40255</small></td><td class="n">Collective contact AL1 setting</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normally not energized; 1 = Normally energized</td></tr>
<tr data-row data-type="holding_register" id="r-hr-255"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">255<small>doc 40256</small></td><td class="n">Collective contact AL2 setting</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normally not energized; 1 = Normally energized</td></tr>
<tr data-row data-type="holding_register" id="r-hr-256"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">256<small>doc 40257</small></td><td class="n">Collective fault contact setting</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normally not energized; 1 = Normally energized</td></tr>
<tr data-row data-type="holding_register" id="r-hr-258"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">258<small>doc 40259</small></td><td class="n">Date/time: month and year</td><td class="d">High byte month, low byte year 0-99; access the 3 date words together.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-259"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">259<small>doc 40260</small></td><td class="n">Date/time: hour and day</td><td class="d">High byte hour (24 h), low byte day.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-260"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">260<small>doc 40261</small></td><td class="n">Date/time: seconds and minutes</td><td class="d">High byte seconds, low byte minutes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-308"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">308<small>doc 40309</small></td><td class="n">Sensor 1 alarm AL1 setting (integer)</td><td class="d">Setpoint x 10^decimal.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-309"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">309<small>doc 40310</small></td><td class="n">Sensor 1 alarm AL2 setting (integer)</td><td class="d">Setpoint x 10^decimal.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-314"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">314<small>doc 40315</small></td><td class="n">Sensor 1 full scale (integer)</td><td class="d">Writable only with AI module allocation.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-315"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">315<small>doc 40316</small></td><td class="n">Sensor 1 decimal point (settings)</td><td class="d">Writable only with AI module allocation.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No decimal; 1 = 1 decimal place; 2 = 2 decimal places; 3 = 3 decimal places</td></tr>
<tr data-row data-type="holding_register" id="r-hr-318"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">318<small>doc 40319</small></td><td class="n">Sensor 1 unit</td><td class="d">Writable only with AI module allocation.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No unit; 1 = ppm; 2 = ppb; 3 = vol%; 4 = %LEL; 5 = %</td></tr>
<tr data-row data-type="holding_register" id="r-hr-319"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">319<small>doc 40320</small></td><td class="n">Sensor 1 alarm mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = AL1 high / AL2 high; 1 = AL1 low / AL2 low; 2 = AL1 low / AL2 high</td></tr>
<tr data-row data-type="holding_register" id="r-hr-336"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">336<small>doc 40337</small></td><td class="n">Sensor 1 alarm delay AL1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-337"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">337<small>doc 40338</small></td><td class="n">Sensor 1 alarm delay AL2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-349"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">349<small>doc 40350</small></td><td class="n">DO module allocation</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-350"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">350<small>doc 40351</small></td><td class="n">4-20 mA analog input allocation</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-356"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">356<small>doc 40357</small></td><td class="n">Sensor 1 sensor days of use</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-357"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">357<small>doc 40358</small></td><td class="n">Sensor 1 pump days of use</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-358"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">358<small>doc 40359</small></td><td class="n">Sensor 1 pump duty</td><td class="d">Pump control value 0-100.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-382"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">382<small>doc 40383</small></td><td class="n">Sensor 1 relay AL1 setting</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normally not energized; 1 = Normally energized</td></tr>
<tr data-row data-type="holding_register" id="r-hr-383"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">383<small>doc 40384</small></td><td class="n">Sensor 1 relay AL2 setting</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normally not energized; 1 = Normally energized</td></tr>
<tr data-row data-type="holding_register" id="r-hr-384"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">384<small>doc 40385</small></td><td class="n">Sensor 1 fault relay setting</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normally not energized; 1 = Normally energized</td></tr>
<tr data-row data-type="holding_register" id="r-hr-389"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">389<small>doc 40390</small></td><td class="n">Sensor 1 maintenance mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Maintenance mode 1; 2 = Maintenance mode 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-390"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">390<small>doc 40391</small></td><td class="n">Sensor 1 alarm test on/off</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = End alarm test; 1 = Start alarm test</td></tr>
<tr data-row data-type="holding_register" id="r-hr-391"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">391<small>doc 40392</small></td><td class="n">Sensor 1 alarm test concentration</td><td class="d">Test value in %FS using the fixed-point setting.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2628"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2628<small>doc 42629</small></td><td class="n">Sensor 1 unit (grouped)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No unit; 1 = ppm; 2 = ppb; 3 = vol%; 4 = %LEL; 5 = %</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2629"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2629<small>doc 42630</small></td><td class="n">Sensor 2 unit (grouped)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No unit; 1 = ppm; 2 = ppb; 3 = vol%; 4 = %LEL; 5 = %</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2630"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2630<small>doc 42631</small></td><td class="n">Sensor 3 unit (grouped)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No unit; 1 = ppm; 2 = ppb; 3 = vol%; 4 = %LEL; 5 = %</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2631"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2631<small>doc 42632</small></td><td class="n">Sensor 4 unit (grouped)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No unit; 1 = ppm; 2 = ppb; 3 = vol%; 4 = %LEL; 5 = %</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2632"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2632<small>doc 42633</small></td><td class="n">Sensor 5 unit (grouped)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No unit; 1 = ppm; 2 = ppb; 3 = vol%; 4 = %LEL; 5 = %</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2633"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2633<small>doc 42634</small></td><td class="n">Sensor 6 unit (grouped)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No unit; 1 = ppm; 2 = ppb; 3 = vol%; 4 = %LEL; 5 = %</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2634"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2634<small>doc 42635</small></td><td class="n">Sensor 7 unit (grouped)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No unit; 1 = ppm; 2 = ppb; 3 = vol%; 4 = %LEL; 5 = %</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2635"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2635<small>doc 42636</small></td><td class="n">Sensor 8 unit (grouped)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No unit; 1 = ppm; 2 = ppb; 3 = vol%; 4 = %LEL; 5 = %</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2636"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2636<small>doc 42637</small></td><td class="n">Sensor 9 unit (grouped)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No unit; 1 = ppm; 2 = ppb; 3 = vol%; 4 = %LEL; 5 = %</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2637"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2637<small>doc 42638</small></td><td class="n">Sensor 10 unit (grouped)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No unit; 1 = ppm; 2 = ppb; 3 = vol%; 4 = %LEL; 5 = %</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2638"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2638<small>doc 42639</small></td><td class="n">Sensor 11 unit (grouped)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No unit; 1 = ppm; 2 = ppb; 3 = vol%; 4 = %LEL; 5 = %</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2639"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2639<small>doc 42640</small></td><td class="n">Sensor 12 unit (grouped)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No unit; 1 = ppm; 2 = ppb; 3 = vol%; 4 = %LEL; 5 = %</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2640"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2640<small>doc 42641</small></td><td class="n">Sensor 13 unit (grouped)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No unit; 1 = ppm; 2 = ppb; 3 = vol%; 4 = %LEL; 5 = %</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2641"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2641<small>doc 42642</small></td><td class="n">Sensor 14 unit (grouped)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No unit; 1 = ppm; 2 = ppb; 3 = vol%; 4 = %LEL; 5 = %</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2642"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2642<small>doc 42643</small></td><td class="n">Sensor 15 unit (grouped)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No unit; 1 = ppm; 2 = ppb; 3 = vol%; 4 = %LEL; 5 = %</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2643"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2643<small>doc 42644</small></td><td class="n">Sensor 16 unit (grouped)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No unit; 1 = ppm; 2 = ppb; 3 = vol%; 4 = %LEL; 5 = %</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2728"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2728<small>doc 42729</small></td><td class="n">Sensor 1 concentration (integer, grouped)</td><td class="d">Same value as the periodic block; scale by the decimal register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2729"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2729<small>doc 42730</small></td><td class="n">Sensor 2 concentration (integer, grouped)</td><td class="d">Same value as the periodic block; scale by the decimal register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2730"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2730<small>doc 42731</small></td><td class="n">Sensor 3 concentration (integer, grouped)</td><td class="d">Same value as the periodic block; scale by the decimal register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2731"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2731<small>doc 42732</small></td><td class="n">Sensor 4 concentration (integer, grouped)</td><td class="d">Same value as the periodic block; scale by the decimal register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2732"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2732<small>doc 42733</small></td><td class="n">Sensor 5 concentration (integer, grouped)</td><td class="d">Same value as the periodic block; scale by the decimal register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2733"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2733<small>doc 42734</small></td><td class="n">Sensor 6 concentration (integer, grouped)</td><td class="d">Same value as the periodic block; scale by the decimal register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2734"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2734<small>doc 42735</small></td><td class="n">Sensor 7 concentration (integer, grouped)</td><td class="d">Same value as the periodic block; scale by the decimal register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2735"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2735<small>doc 42736</small></td><td class="n">Sensor 8 concentration (integer, grouped)</td><td class="d">Same value as the periodic block; scale by the decimal register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2736"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2736<small>doc 42737</small></td><td class="n">Sensor 9 concentration (integer, grouped)</td><td class="d">Same value as the periodic block; scale by the decimal register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2737"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2737<small>doc 42738</small></td><td class="n">Sensor 10 concentration (integer, grouped)</td><td class="d">Same value as the periodic block; scale by the decimal register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2738"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2738<small>doc 42739</small></td><td class="n">Sensor 11 concentration (integer, grouped)</td><td class="d">Same value as the periodic block; scale by the decimal register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2739"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2739<small>doc 42740</small></td><td class="n">Sensor 12 concentration (integer, grouped)</td><td class="d">Same value as the periodic block; scale by the decimal register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2740"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2740<small>doc 42741</small></td><td class="n">Sensor 13 concentration (integer, grouped)</td><td class="d">Same value as the periodic block; scale by the decimal register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2741"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2741<small>doc 42742</small></td><td class="n">Sensor 14 concentration (integer, grouped)</td><td class="d">Same value as the periodic block; scale by the decimal register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2742"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2742<small>doc 42743</small></td><td class="n">Sensor 15 concentration (integer, grouped)</td><td class="d">Same value as the periodic block; scale by the decimal register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2743"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2743<small>doc 42744</small></td><td class="n">Sensor 16 concentration (integer, grouped)</td><td class="d">Same value as the periodic block; scale by the decimal register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>All 32-bit items are left out: the status and fault-detail DWords (40001-40004 per channel), and every IEEE-754 float (40126-40249 block, float settings). The manual gives float examples as &quot;upper word&quot; / &quot;lower word&quot; without saying which register address each sits at, so the word order cannot be settled from the source.</li><li>Character strings (serial number, tag and gas names) are also left out: the manual puts the 2nd character in the upper byte and the 1st in the lower byte, an order the string type here cannot express.</li><li>Gas readings are integers: real value = raw / 10^decimal (decimal register 0-3). Example from the source: 20.9 vol% = 209 with decimal 1.</li><li>The channel 1 settings block (40301-40397) repeats for channels 2-16 at +101 registers per channel (channel 2 starts at 40402). Grouped arrays for all 16 channels also exist at 42301-42984; only the concentration and unit arrays are listed here.</li><li>Factory IP address is 192.168.0.101; the specification table allows at most 2 connected units. Writing to reserved or read-only registers is ignored; reading reserved registers returns 0.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the New Cosmos Electric PS-8 series extractive gas detector (Modbus TCP)</h2><div class="faq"><details open><summary>What Modbus registers does the New Cosmos Electric PS-8 series extractive gas detector (Modbus TCP) have?</summary><p>This map lists 117 registers: 117 holding registers. 34 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the New Cosmos Electric PS-8 series extractive gas detector (Modbus TCP) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are printed as 40001-42984 with a relative (wire) address column; 40005 = relative address 4, confirmed by the function 03 example frame that reads 40005 with start address 0x0004.</p></details><details><summary>What are the minimum Modbus registers to integrate the New Cosmos Electric PS-8 series extractive gas detector (Modbus TCP)?</summary><p>Start with HR 4 Sensor 1 concentration (integer) (Sensor 1 concentration); HR 5 Sensor 1 decimal point (Sensor 1 decimal point); HR 6 Sensor 1 flow rate (Sensor 1 flow); HR 112 Heartbeat (Heartbeat); HR 113 Relay output monitor sensors 1/2 (Relay states sensors 1/2); HR 318 Sensor 1 unit (Sensor 1 unit).</p></details><details><summary>How do I enable Modbus control of the New Cosmos Electric PS-8 series extractive gas detector (Modbus TCP)?</summary><p>Menu &gt; Device Information &gt; Modbus: select TCP/IP. Set IP and subnet (or DHCP) under Device Information.</p></details><details><summary>Where is the official New Cosmos Electric PS-8 series extractive gas detector (Modbus TCP) Modbus documentation?</summary><p>The source is PS-8 Series Gas Detector Instruction Manual for Communication (GAE-180-00), revision 2024-12, published free by New Cosmos Electric at https://new-cosmos.co.jp/wp/wp-content/uploads/ind/ps8_signalsetting_manu_en.pdf.</p></details></div>
<h2>More New Cosmos Electric Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/new-cosmos/ps-7-m" data-row><span class="k">Sensor (fixed gas detector)</span><h3>New Cosmos Electric PS-7-M series extractive pump gas detector (Modbus RTU / TCP)</h3><p>New Cosmos PS-7-M series extractive pump gas detectors (main unit with base unit) over RS-485 Modbus RTU or Ethernet Modbus TCP, communication specifications guide GAE-159-01.</p><div class="meta">30 registers &middot; 10 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: PS-7-M, PS-7</span></a></li></ul><h2>Other gas detectors register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/detcon/fp-700" data-row><span class="k">Sensor (fixed gas detector)</span><h3>Teledyne Detcon Model FP-700 catalytic bead combustible gas sensor (RS-485 Modbus)</h3><p>Teledyne Detcon FP-700 smart sensors with the 4-20 mA and RS-485 Modbus outputs, instruction manual Document #3168, Rev. 5.7.</p><div class="meta">16 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: FP-700, Detcon FP-700, Teledyne Detcon FP-700</span></a></li><li><a class="card" href="/modbus-register-maps/amphenol/telaire-t3400" data-row><span class="k">Sensor (refrigerant leak detector)</span><h3>Amphenol Telaire T3400 series refrigerant (A2L) leak sensor</h3><p>Amphenol Telaire T3400 series refrigerant sensors (R454B / R32) with RS-485 Modbus RTU, user instructions AS-T63381B (04/2025, marked provisional).</p><div class="meta">13 registers &middot; 3 writable &middot; RTU</div><span class="sr-only"> Also known as: Telaire T3400, T3400 R454B, T3400 R32</span></a></li><li><a class="card" href="/modbus-register-maps/detcon/fp-624d" data-row><span class="k">Sensor (fixed gas detector)</span><h3>Teledyne Detcon Model FP-624D MicroSafe combustible gas sensor (RS-485 Modbus)</h3><p>Teledyne Detcon FP-624D MicroSafe catalytic LEL sensor with 4-20 mA, relays and RS-485 Modbus RTU, instruction manual Document #3598 Rev. 1.7.</p><div class="meta">13 registers &middot; 2 writable &middot; RTU</div><span class="sr-only"> Also known as: FP-624D, MicroSafe FP-624D, Detcon FP-624D</span></a></li><li><a class="card" href="/modbus-register-maps/oldham/olct-700-710-ir" data-row><span class="k">Sensor (fixed gas detector)</span><h3>Teledyne Oldham Simtronics OLCT 700 / OLCT 710 IR infrared combustible / CO2 gas detector (RS-485 Modbus)</h3><p>Teledyne Oldham Simtronics OLCT 700 and OLCT 710 IR detectors with 4-20 mA and RS-485 Modbus RTU, manual NP700IRIMEN Revision E.0.</p><div class="meta">16 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: OLCT 700 IR, OLCT 710 IR, Oldham OLCT 700 IR, 700 IR series</span></a></li><li><a class="card" href="/modbus-register-maps/honeywell/midas-s2" data-row><span class="k">Sensor (extractive gas detector)</span><h3>Honeywell Midas S2 extractive gas transmitter (Modbus/TCP)</h3><p>Honeywell Midas S2 single-point extractive gas transmitters with Ethernet/PoE, user manual 3023M5001 Rev A, Modbus/TCP register map (Table 6-1).</p><div class="meta">14 registers &middot; 0 writable &middot; TCP</div><span class="sr-only"> Also known as: Midas S2, MIDAS-S2, Midas S2 gas detector</span></a></li><li><a class="card" href="/modbus-register-maps/detcon/dm-700" data-row><span class="k">Sensor (fixed gas detector)</span><h3>Teledyne Detcon Model DM-700 electrochemical toxic gas / oxygen sensor (RS-485 Modbus)</h3><p>Teledyne Detcon DM-700 smart sensors with the 4-20 mA and RS-485 Modbus outputs, instruction manual Document #3207, Rev. 5.9.</p><div class="meta">16 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: DM-700, Detcon DM-700, Teledyne Detcon DM-700</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/gas-detectors/">All gas detectors Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://new-cosmos.co.jp/wp/wp-content/uploads/ind/ps8_signalsetting_manu_en.pdf" rel="nofollow noopener" target="_blank">PS-8 Series Gas Detector Instruction Manual for Communication &middot; GAE-180-00 &middot; rev. 2024-12</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
