<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Nilan CTS602 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Nilan CTS602 Modbus register map: 262 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/nilan/cts602-hmi350t">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Nilan CTS602 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Nilan CTS602 Modbus register map: 262 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/nilan/cts602-hmi350t">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Nilan CTS602 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Nilan CTS602 Modbus register map: 262 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/nilan/cts602-hmi350t",
   "url": "https://easymodbus.com/modbus-register-maps/nilan/cts602-hmi350t",
   "name": "Nilan CTS602 Modbus Register List & Map | Easy Modbus",
   "description": "Nilan CTS602 Modbus register map: 262 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/nilan/cts602-hmi350t#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/nilan/cts602-hmi350t#dataset",
   "name": "Nilan CTS602 controller with HMI350T panel (Modbus version 23) Modbus register map",
   "description": "The Nilan CTS602 is the controller in Nilan's residential and light-commercial ventilation units and compact heat pumps (ventilation, heat recovery, hot water and optional central heating). Its RS-485 port COM1 is a Modbus RTU slave at fixed 19200 8E1. Input registers give temperatures T0-T18 (x0.01 °C), humidity, CO2, digital inputs, alarm list, run and control states, fan steps and differential-pressure flows; holding registers carry on/off, operation mode, ventilation step, temperature setpoint, hot water and central heating settings, outputs and the clock. Nilan CTS602 Modbus register map: 262 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/nilan/cts602-hmi350t",
   "keywords": [
    "Nilan CTS602 controller with HMI350T panel (Modbus version 23) Modbus register map",
    "Nilan CTS602 controller with HMI350T panel (Modbus version 23) Modbus registers",
    "Nilan Modbus map",
    "CTS 602 Modbus register map",
    "CTS602 HMI350T Modbus register map",
    "CTS602 w. HMI350T Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Protocol description - Nilan CTS602 with HMI350T - Modbus version 23",
    "url": "https://taphome.com/compatibility/devices/nilan-cts602-heat-pump/manufacturer/CTS602_HMI350T_Modbus_v23.pdf",
    "author": {
     "@type": "Organization",
     "name": "Nilan"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Nilan CTS602 controller with HMI350T panel (Modbus version 23)",
    "description": "Heat pump / ventilation unit controller (air handler)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/nilan/cts602-hmi350t.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/nilan/cts602-hmi350t.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Nilan CTS602 controller with HMI350T panel (Modbus version 23) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 262 registers: 97 input registers, 165 holding registers. 165 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Nilan CTS602 controller with HMI350T panel (Modbus version 23) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Nilan lists the addresses exactly as sent in the Modbus request, without the 30001/40001 global offset: reading input register 100 with function 04 is global address 30101. Use the printed number directly as the wire address."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Nilan CTS602 controller with HMI350T panel (Modbus version 23)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 1001 User on / off select (equal to ON/OFF keys) (On/off); HR 1002 User operation mode select (Operation mode); HR 1003 User ventilation step select (Ventilation step); HR 1004 User temperature setpoint (Temperature setpoint); IR 1002 Actual control state (Actual control state); IR 208 Outdoor temperature (Outdoor temperature); IR 203 Room exhaust temperature (Room exhaust temperature); IR 400 Alarm state bit mask (Alarm status)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Nilan CTS602 controller with HMI350T panel (Modbus version 23)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No enable step: the CTS602 always answers on COM1. Only the node address can be changed (holding register 50 or the panel); speed and framing are fixed."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Nilan CTS602 controller with HMI350T panel (Modbus version 23) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Protocol description - Nilan CTS602 with HMI350T - Modbus version 23 (52173104), revision 2023-11-22. Nilan doesn't publish it on its own website, so this map was re-typed from a free copy at https://taphome.com/compatibility/devices/nilan-cts602-heat-pump/manufacturer/CTS602_HMI350T_Modbus_v23.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Nilan",
     "item": "https://easymodbus.com/modbus-register-maps/nilan/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "CTS602 controller with HMI350T panel (Modbus version 23)",
     "item": "https://easymodbus.com/modbus-register-maps/nilan/cts602-hmi350t"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/nilan/">Nilan</a></li><li aria-current="page">CTS602 controller with HMI350T panel (Modbus version 23)</li></ol>
<p class="eyebrow">Heat pump / ventilation unit controller (air handler) &middot; Modbus register map</p><h1><span class="mfr">Nilan</span> CTS602 controller with HMI350T panel (Modbus version 23) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Nilan CTS602 is the controller in Nilan&#x27;s residential and light-commercial ventilation units and compact heat pumps (ventilation, heat recovery, hot water and optional central heating). Its RS-485 port COM1 is a Modbus RTU slave at fixed 19200 8E1. Input registers give temperatures T0-T18 (x0.01 °C), humidity, CO2, digital inputs, alarm list, run and control states, fan steps and differential-pressure flows; holding registers carry on/off, operation mode, ventilation step, temperature setpoint, hot water and central heating settings, outputs and the clock.</p>
<p>This page lists <strong>262 Modbus registers</strong> for the Nilan CTS602 controller with HMI350T panel (Modbus version 23) &mdash; 165 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Nilan&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/nilan/">Nilan</a></dd></div><div><dt>Model</dt><dd>CTS602 controller with HMI350T panel (Modbus version 23)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/pumps/">Heat pump / ventilation unit controller (air handler)</a></dd></div><div><dt>Registers</dt><dd>262 (165 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>30</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Firmware</dt><dd>Modbus protocol version 23 (Bus.Version), CTS602 software 3.6.58 / 3.6.59</dd></div><div><dt>Also known as</dt><dd>CTS 602, CTS602 HMI350T, CTS602 w. HMI350T</dd></div><div><dt>Source document</dt><dd><a href="https://taphome.com/compatibility/devices/nilan-cts602-heat-pump/manufacturer/CTS602_HMI350T_Modbus_v23.pdf" rel="nofollow noopener" target="_blank">Protocol description - Nilan CTS602 with HMI350T - Modbus version 23 &middot; 52173104 &middot; rev. 2023-11-22 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/nilan/cts602-hmi350t.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/nilan/cts602-hmi350t.json">JSON</a>
  <a class="btn" href="https://taphome.com/compatibility/devices/nilan-cts602-heat-pump/manufacturer/CTS602_HMI350T_Modbus_v23.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Nilan CTS602 controller with HMI350T panel (Modbus version 23)</h2>
<div class="answer"><b>Integration in brief</b><p>Connect to COM1 (CN7 pins 2/3/6) at 19200 8E1, slave 30. Read input registers 200-222 for temperatures and air quality, 1000-1002 for run/mode/state and 400 for alarms; command the unit with holding registers 1001 (on/off), 1002 (mode), 1003 (ventilation step) and 1004 (temperature setpoint, x0.01 °C).</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-1001">HR 1001</a></td><td class="n">User on / off select (equal to ON/OFF keys)</td><td class="f">UINT16</td><td>On/off</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1002">HR 1002</a></td><td class="n">User operation mode select</td><td class="f">UINT16</td><td>Operation mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1003">HR 1003</a></td><td class="n">User ventilation step select</td><td class="f">UINT16</td><td>Ventilation step</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1004">HR 1004</a></td><td class="n">User temperature setpoint</td><td class="f">INT16</td><td>Temperature setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-ir-1002">IR 1002</a></td><td class="n">Actual control state</td><td class="f">UINT16</td><td>Actual control state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-208">IR 208</a></td><td class="n">Outdoor temperature</td><td class="f">INT16</td><td>Outdoor temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-203">IR 203</a></td><td class="n">Room exhaust temperature</td><td class="f">INT16</td><td>Room exhaust temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-400">IR 400</a></td><td class="n">Alarm state bit mask</td><td class="f">UINT16</td><td>Alarm status</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>No enable step: the CTS602 always answers on COM1. Only the node address can be changed (holding register 50 or the panel); speed and framing are fixed.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Only function codes 03, 04 and 16 are supported; single-register write (06) is not, so write with function 16.</li><li>Temperatures are x0.01, not x0.1.</li><li>Packet size is limited to 255 bytes.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>COM1 on connector CN7: pin 2 = Data+ (A), pin 3 = Data- (B), pin 6 = ground. COM2 (pins 4/5) is the user panel bus.</li><li>Terminate both bus ends with 120 ohm; there is no opto-isolation on the CTS602, so all nodes need a common ground.</li><li>Up to 200 m of shielded twisted pair; default node address 30, selectable 1-247.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Holding register 1007 can restore factory defaults (1) or a backup; do not write it casually.</li><li>Mode 4 (Service) in 1002 is read-only; service functions are selected through 1005.</li></ul>
</section>
<h2 id="registers">Nilan CTS602 controller with HMI350T panel (Modbus version 23) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>97</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>165</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">262 of 262 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Nilan CTS602 controller with HMI350T panel (Modbus version 23) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 000</small></td><td class="n">Protocol version number</td><td class="d">Nilan variable Bus.Version.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4<small>doc 004</small></td><td class="n">Application Id</td><td class="d">Nilan variable Info.AppID.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5<small>doc 005</small></td><td class="n">Application hardware Id</td><td class="d">Nilan variable Info.HWType.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-100"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">100</td><td class="n">User function</td><td class="d">Digital input state; Nilan variable Input.UserFunc.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-101"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">101</td><td class="n">Air filter alarm</td><td class="d">Digital input state; Nilan variable Input.AirFilter.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-102"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">102</td><td class="n">Door contact</td><td class="d">Digital input state; Nilan variable Input.DoorOpen.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-103"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">103</td><td class="n">Smoke alarm</td><td class="d">Digital input state; Nilan variable Input.Smoke.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-104"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">104</td><td class="n">Motor thermo fuse</td><td class="d">Digital input state; Nilan variable Input.MotorThermo.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-105"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">105</td><td class="n">Heating surface frost / overheat</td><td class="d">Digital input state; Nilan variable Input.Frost_Overht.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-106"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">106</td><td class="n">Airflow monitor</td><td class="d">Digital input state; Nilan variable Input.AirFlow.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-107"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">107</td><td class="n">High pressure switch</td><td class="d">Digital input state; Nilan variable Input.P_HI.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-108"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">108</td><td class="n">Low pressure switch</td><td class="d">Digital input state; Nilan variable Input.P_LO.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-109"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">109</td><td class="n">Hot water boiling</td><td class="d">Digital input state; Nilan variable Input.Boil.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-110"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">110</td><td class="n">Hot water 3-way valve position</td><td class="d">Digital input state; Nilan variable Input.3WayPos.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-111"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">111</td><td class="n">Hotgas defrost type selection</td><td class="d">Digital input state; Nilan variable Input.DefrostHG.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-112"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">112</td><td class="n">Defrost thermostat</td><td class="d">Digital input state; Nilan variable Input.Defrost.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-113"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">113</td><td class="n">User function 2</td><td class="d">Digital input state; Nilan variable Input.UserFunc_2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-114"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">114</td><td class="n">Air damper closed position switch</td><td class="d">Digital input state; Nilan variable Input.DamperClosed.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-115"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">115</td><td class="n">Air damper opened position switch</td><td class="d">Digital input state; Nilan variable Input.DamperOpened.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-116"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">116</td><td class="n">Combined FC and thermo alarm</td><td class="d">Digital input state; Nilan variable Input.FCorThermoAl.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-117"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">117</td><td class="n">Brine pressostat</td><td class="d">Digital input state; Nilan variable Input.BrinePress.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-200"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">200</td><td class="n">Controller board temperature</td><td class="d">Nilan variable Input.T0_Controller.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-201"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">201</td><td class="n">Fresh air intake temperature</td><td class="d">Nilan variable Input.T1_Intake.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-202"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">202</td><td class="n">Inlet temperature (before heater)</td><td class="d">Nilan variable Input.T2_Inlet.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-203"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">203</td><td class="n">Room exhaust temperature</td><td class="d">Nilan variable Input.T3_Exhaust.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-204"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">204</td><td class="n">Outlet temperature</td><td class="d">Nilan variable Input.T4_Outlet.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-205"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">205</td><td class="n">Condenser temperature</td><td class="d">Nilan variable Input.T5_Cond.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-206"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">206</td><td class="n">Evaporator temperature</td><td class="d">Nilan variable Input.T6_Evap.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-207"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">207</td><td class="n">Inlet temperature (after heater)</td><td class="d">Nilan variable Input.T7_Inlet.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-208"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">208</td><td class="n">Outdoor temperature</td><td class="d">Nilan variable Input.T8_Outdoor.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-209"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">209</td><td class="n">Heating surface temperature</td><td class="d">Nilan variable Input.T9_Heater.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-210"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">210</td><td class="n">External room temperature</td><td class="d">Nilan variable Input.T10_Extern.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-211"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">211</td><td class="n">Hot water top temperature</td><td class="d">Nilan variable Input.T11_Top.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-212"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">212</td><td class="n">Hot water bottom temperature</td><td class="d">Nilan variable Input.T12_Bottom.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-213"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">213</td><td class="n">EK return temperature</td><td class="d">Nilan variable Input.T13_Return.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-214"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">214</td><td class="n">EK supply temperature</td><td class="d">Nilan variable Input.T14_Supply.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-215"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">215</td><td class="n">User panel room temperature</td><td class="d">Nilan variable Input.T15_Room.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-216"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">216</td><td class="n">AUX temperature (Hotwater anode)</td><td class="d">Nilan variable Input.T16.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-217"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">217</td><td class="n">Preheater or earth tube air intake temperature</td><td class="d">Nilan variable Input.T17_PreHeat.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-218"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">218</td><td class="n">Pressure pibe temperature</td><td class="d">Nilan variable Input.T18_PresPibe.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-221"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">221</td><td class="n">Humidity sensor value</td><td class="d">Nilan variable AirQual.RH.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-222"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">222</td><td class="n">Carbon dioxide sensor value</td><td class="d">Nilan variable AirQual.CO2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-400"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">400</td><td class="n">Alarm state bit mask</td><td class="d">Bit 7 (0x80) = alarms active; low nibble (0x0F) = number of alarms.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-401"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">401</td><td class="n">Alarm 1 - Code</td><td class="d">Nilan variable Alarm.List_1_ID.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-402"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">402</td><td class="n">Alarm 1 - Date</td><td class="d">Nilan variable Alarm.List_1_Date.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-403"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">403</td><td class="n">Alarm 1 - Time</td><td class="d">Nilan variable Alarm.List_1_Time.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-404"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">404</td><td class="n">Alarm 2 - Code</td><td class="d">Nilan variable Alarm.List_2_ID.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-405"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">405</td><td class="n">Alarm 2 - Date</td><td class="d">Nilan variable Alarm.List_2_Date.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-406"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">406</td><td class="n">Alarm 2 - Time</td><td class="d">Nilan variable Alarm.List_2_Time.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-407"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">407</td><td class="n">Alarm 3 - Code</td><td class="d">Nilan variable Alarm.List_3_ID.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-408"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">408</td><td class="n">Alarm 3 - Date</td><td class="d">Nilan variable Alarm.List_3_Date.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-409"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">409</td><td class="n">Alarm 3 - Time</td><td class="d">Nilan variable Alarm.List_3_Time.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1000"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1000</td><td class="n">Actual on/off state</td><td class="d">Nilan variable Control.RunAct.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-1001"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1001</td><td class="n">Actual operation mode</td><td class="d">Nilan variable Control.ModeAct.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Heat; 2 = Cool; 3 = Auto; 4 = Service</td></tr>
<tr data-row data-type="input_register" id="r-ir-1002"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1002</td><td class="n">Actual control state</td><td class="d">Nilan variable Control.StateDisplay.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Shift; 2 = Stop; 3 = Start; 4 = Standby; 5 = Ventilation stop; 6 = Ventilation; 7 = Heating; 8 = Cooling; 9 = Hot water; 10 = Legionella; 11 = Cooling + hot water; 12 = Central heating; 13 = Defrost; 14 = Frost sequre; 15 = Service; 16 = Alarm; 17 = Heating + hot water</td></tr>
<tr data-row data-type="input_register" id="r-ir-1003"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1003</td><td class="n">Actual time in state</td><td class="d">Nilan variable Control.SecInState.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1100"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1100</td><td class="n">Actual ventilation step set point</td><td class="d">Nilan variable AirFlow.VentSet.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1101"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1101</td><td class="n">Actual inlet fan speed step</td><td class="d">Nilan variable AirFlow.InletAct.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1102"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1102</td><td class="n">Actual exhaust fan speed step</td><td class="d">Nilan variable AirFlow.ExhaustAct.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1103"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1103</td><td class="n">Days since last air filter change alarm</td><td class="d">Nilan variable AirFlow.SinceFiltDay.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1104"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1104</td><td class="n">Days to next air filter change alarm</td><td class="d">Nilan variable AirFlow.ToFiltDay.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1200"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1200</td><td class="n">Summer state</td><td class="d">Nilan variable AirTemp.IsSummer.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-1201"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1201</td><td class="n">Inlet temperature request (T7 setpoint)</td><td class="d">Nilan variable AirTemp.TempInletSet.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1202"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1202</td><td class="n">Actual value for controlled temperature</td><td class="d">Nilan variable AirTemp.TempControl.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1203"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1203</td><td class="n">Actual room temperature (T15 or T10)</td><td class="d">Nilan variable AirTemp.TempRoom.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1204"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1204</td><td class="n">Passive heat exchanger efficiency calculation</td><td class="d">Nilan variable AirTemp.EffPct.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1205"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1205</td><td class="n">Requested capacity</td><td class="d">Nilan variable AirTemp.CapSet.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1206"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1206</td><td class="n">Actual capacity</td><td class="d">Nilan variable AirTemp.CapAct.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1500"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1500</td><td class="n">Compressor type</td><td class="d">Nilan variable Compressor.Type.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = None; 1 = On/Off; 2 = Modulated hotgas valve</td></tr>
<tr data-row data-type="input_register" id="r-ir-1700"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1700</td><td class="n">Hot water type</td><td class="d">Nilan variable HotWater.Type.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = None; 1 = Only hot water (VGU); 2 = With ventilation (VP); 3 = With central heating (VGU180)</td></tr>
<tr data-row data-type="input_register" id="r-ir-1701"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1701</td><td class="n">Hot water anode state</td><td class="d">Nilan variable HotWater.AnodeState.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = OK; 2 = SERVICE; 3 = ERROR</td></tr>
<tr data-row data-type="input_register" id="r-ir-1800"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1800</td><td class="n">Actual setpoint for external heating source</td><td class="d">Nilan variable CentralHeat.HeatExtSet.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2100"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2100</td><td class="n">Remaining time for the pre-heater blocking function</td><td class="d">Nilan variable PreHeat.BlockRemain.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2200"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2200</td><td class="n">DPT in session</td><td class="d">Nilan variable DPT.InSession.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2201"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2201</td><td class="n">Calculated air flow 1</td><td class="d">Nilan variable DPT.AirFlow1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>m3/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2202"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2202</td><td class="n">Calculated air flow 2</td><td class="d">Nilan variable DPT.AirFlow2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>m3/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2221"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2221</td><td class="n">Calculated air pressure 1</td><td class="d">Nilan variable DPT.Pressure1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2222"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2222</td><td class="n">Calculated air pressure 2</td><td class="d">Nilan variable DPT.Pressure2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2230"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2230</td><td class="n">DPT2 in session</td><td class="d">Nilan variable DPT2.InSession.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2231"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2231</td><td class="n">DPT2 calculated air flow 1</td><td class="d">Nilan variable DPT2.AirFlow1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>m3/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2232"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2232</td><td class="n">DPT2 calculated air flow 2</td><td class="d">Nilan variable DPT2.AirFlow2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>m3/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2241"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2241</td><td class="n">DPT2 calculated air pressure 1</td><td class="d">Nilan variable DPT2.Pressure1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2242"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2242</td><td class="n">DPT2 calculated air pressure 2</td><td class="d">Nilan variable DPT2.Pressure2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3000"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3000</td><td class="n">Bypass damper</td><td class="d">Nilan variable AirBypass.IsOpen.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Closed; 1 = Open</td></tr>
<tr data-row data-type="input_register" id="r-ir-3001"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3001</td><td class="n">After heating element</td><td class="d">Nilan variable Output.AirHeatCap.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3002"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3002</td><td class="n">De-icing heat exchanger</td><td class="d">Nilan variable Defrost.ExchDefrost.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On (Passive exchanger defrost is active)</td></tr>
<tr data-row data-type="input_register" id="r-ir-3003"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3003</td><td class="n">CO2 sensor present in the system or not</td><td class="d">Nilan variable AirQual.CO2_Enable.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-3004"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3004</td><td class="n">Stop at low room temperature</td><td class="d">Nilan variable AirFlow.RoomReduce.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3005"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3005</td><td class="n">Date for last air damper self-test</td><td class="d">Nilan variable AirFlow.LastTestDay.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3006"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3006</td><td class="n">Days since last air filter change</td><td class="d">Nilan variable AirFlow.SinceFiltDay.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3007"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3007</td><td class="n">Low fan speed at low outdoor temperature</td><td class="d">Nilan variable AirFLow.WinterReduce.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3008"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3008</td><td class="n">Actual resulting set-point for room temperature</td><td class="d">Nilan variable AirTemp.TempSet.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3009"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3009</td><td class="n">Master sensor for the controlled temperature (room / inlet)</td><td class="d">Nilan variable AirTemp.TempControl.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3075"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3075</td><td class="n">Operation states for Control module</td><td class="d">Nilan variable Alarm.LogCtrState.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = SHIFTING; 2 = STOPPING; 3 = STARTING; 4 = STANDBY; 5 = VENT_STOP; 6 = AIR_EXCH; 7 = AIR_HEAT; 8 = AIR_COOL; 9 = HOTWATER; 10 = LEGIONELLA; 11 = AIR_COOL_HOT_WATER; 12 = CENT_HEAT; 13 = DEFROST; 14 = FROST; 15 = SERVICE; 16 = ALARM_SHUTDOWN; 17 = AIR_HEAT_HOT_WATER</td></tr>
<tr data-row data-type="input_register" id="r-ir-3100"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3100</td><td class="n">Humidity average value.</td><td class="d">Nilan variable AirQual.RH_Avg.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3101"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3101</td><td class="n">If expansion I/O board is present the value must be 12.</td><td class="d">Nilan variable Opt9_1.BoardId.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3102"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3102</td><td class="n">Ventilation state</td><td class="d">Nilan variable AirFlow.VentState.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = OFF; 1 = NORMAL; 2 = LOW_HUMIDITY; 3 = HIGH_HUMIDITY; 4 = HIGH_CO2; 5 = LOW_ROOM_TEMP; 6 = LOW_OUTDOOR_TEMP</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50<small>doc 050</small></td><td class="n">Protocol node address (default = 30)</td><td class="d">Nilan variable Bus.Address.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">100</td><td class="n">Air flap</td><td class="d">Output state; Nilan variable Output.AirFlap.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">101</td><td class="n">Smoke flap</td><td class="d">Output state; Nilan variable Output.SmokeFlap.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">102</td><td class="n">Bypass flap open</td><td class="d">Output state; Nilan variable Output.BypassOpen.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">103</td><td class="n">Bypass flap close</td><td class="d">Output state; Nilan variable Output.BypassClose.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">104</td><td class="n">Air heat circulation pump</td><td class="d">Output state; Nilan variable Output.AirCircPump.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">105</td><td class="n">Air heating selected</td><td class="d">Output state; Nilan variable Output.AirHeatAllow.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">106</td><td class="n">Air heater relays</td><td class="d">Output state; Nilan variable Output.AirHeat_1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">107</td><td class="n">AirHeat_2</td><td class="d">Output state; Nilan variable Output.AirHeat_2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">108</td><td class="n">AirHeat_3</td><td class="d">Output state; Nilan variable Output.AirHeat_3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">109</td><td class="n">Compressor</td><td class="d">Output state; Nilan variable Output.Compressor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">110</td><td class="n">Compressor 2</td><td class="d">Output state; Nilan variable Output.Compressor_2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">111</td><td class="n">4-way valve</td><td class="d">Output state; Nilan variable Output.4WayCool.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">112</td><td class="n">Hotgas valve - heat</td><td class="d">Output state; Nilan variable Output.HotgasHeat.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-113"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">113</td><td class="n">Hotgas valve - cool</td><td class="d">Output state; Nilan variable Output.HotgasCool.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-114"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">114</td><td class="n">Air condenser active</td><td class="d">Output state; Nilan variable Output.CondOpen.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-115"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">115</td><td class="n">Air condenser inactive</td><td class="d">Output state; Nilan variable Output.CondClose.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-116"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">116</td><td class="n">Hot water heater</td><td class="d">Output state; Nilan variable Output.WaterHeat.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-117"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">117</td><td class="n">Hot water 3-way valve</td><td class="d">Output state; Nilan variable Output.3WayValve.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-118"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">118</td><td class="n">EK circulation pump</td><td class="d">Output state; Nilan variable Output.CenCircPump.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-119"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">119</td><td class="n">EK heater relays</td><td class="d">Output state; Nilan variable Output.CenHeat_1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">120</td><td class="n">CenHeat_2</td><td class="d">Output state; Nilan variable Output.CenHeat_2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-121"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">121</td><td class="n">CenHeat_3</td><td class="d">Output state; Nilan variable Output.CenHeat_3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-122"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">122</td><td class="n">External radiator heat</td><td class="d">Output state; Nilan variable Output.CenHeatExt.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-123"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">123</td><td class="n">User function active</td><td class="d">Output state; Nilan variable Output.UserFunc.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-124"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">124</td><td class="n">UserFunc_2</td><td class="d">Output state; Nilan variable Output.UserFunc_2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-125"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">125</td><td class="n">Defrost function active</td><td class="d">Output state; Nilan variable Output.Defrosting.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-126"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">126</td><td class="n">Alarm relay state</td><td class="d">Output state; Nilan variable Output.AlarmRelay.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-127"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">127</td><td class="n">Preheater or earth tube activation</td><td class="d">Output state; Nilan variable Output.PreHeat.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-128"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">128</td><td class="n">EHD or BAH active</td><td class="d">Output state; Nilan variable Output.EHD_BAH.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">200</td><td class="n">Exhaust fan speed</td><td class="d">Nilan variable Output.ExhaustSpeed.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">201</td><td class="n">Inlet fan speed</td><td class="d">Nilan variable Output.InletSpeed.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">202</td><td class="n">Air heater capacity</td><td class="d">Nilan variable Output.AirHeatCap.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-203"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">203</td><td class="n">Central heater capacity</td><td class="d">Nilan variable Output.CenHeatCap.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">204</td><td class="n">Compresor capacity</td><td class="d">Nilan variable Output.CprCap.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-205"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">205</td><td class="n">Preheater capacity or earth tube air intake fan speed</td><td class="d">Nilan variable Output.PreHeatCap.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-206"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">206</td><td class="n">Rotary heat exchanger</td><td class="d">Nilan variable Output.RotorVeksler.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-300"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">300</td><td class="n">Second</td><td class="d">Nilan variable Time.Second.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-301"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">301</td><td class="n">Minute</td><td class="d">Nilan variable Time.Minute.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-302"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">302</td><td class="n">Hour</td><td class="d">Nilan variable Time.Hour.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-303"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">303</td><td class="n">Day</td><td class="d">Nilan variable Time.Day.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>day</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-304"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">304</td><td class="n">Month</td><td class="d">Nilan variable Time.Month.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>month</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-305"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">305</td><td class="n">Year</td><td class="d">Nilan variable Time.Year.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>year</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">400</td><td class="n">Alarm reset</td><td class="d">Write 101-199 to clear display code 1-99, 255 to clear all alarms.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No command; 255 = Clear all alarms</td></tr>
<tr data-row data-type="holding_register" id="r-hr-500"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">500</td><td class="n">Week program nb. select</td><td class="d">Nilan variable Program.Select.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Program 1; 2 = Program 2; 3 = Program 3; 4 = Erase</td></tr>
<tr data-row data-type="holding_register" id="r-hr-600"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">600</td><td class="n">User function active (See “UserFuncSet”)</td><td class="d">Nilan variable Program.UserFuncAct.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-601"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">601</td><td class="n">User function select</td><td class="d">Nilan variable Program.UserFuncSet.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Extend; 2 = Inlet; 3 = Exhaust; 4 = External heater offset; 5 = Ventilate; 6 = Cooker Hood</td></tr>
<tr data-row data-type="holding_register" id="r-hr-602"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">602</td><td class="n">User function period</td><td class="d">Nilan variable Program.UserTimeSet.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-603"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">603</td><td class="n">User function ventilation step select</td><td class="d">Nilan variable Program.UserVentSet.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-610"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">610</td><td class="n">User function 2 active</td><td class="d">Same meaning as register 600, for user function 2. Variable Program.User2FuncAct.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-611"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">611</td><td class="n">User function 2 select</td><td class="d">Same meaning as register 601, for user function 2. Variable Program.User2FuncSet.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-612"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">612</td><td class="n">User function 2 period</td><td class="d">Same meaning as register 602, for user function 2. Variable Program.User2TimeSet.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-613"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">613</td><td class="n">User function 2 ventilation step select</td><td class="d">Same meaning as register 603, for user function 2. Variable Program.User2VentSet.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-700"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">700</td><td class="n">Periodic data log interval select</td><td class="d">Nilan variable Log.Interval.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1000</td><td class="n">Machine type select (factory setting)</td><td class="d">Nilan variable Control.Type.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1001</td><td class="n">User on / off select (equal to ON/OFF keys)</td><td class="d">Nilan variable Control.RunSet.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off (user input functions can still activate operation); 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1002</td><td class="n">User operation mode select</td><td class="d">Nilan variable Control.ModeSet.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Heat (no cooling active); 2 = Cool (no heating active); 3 = Auto; 4 = Service (readonly - write to register 1005)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1003</td><td class="n">User ventilation step select</td><td class="d">Nilan variable Control.VentSet.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1004</td><td class="n">User temperature setpoint</td><td class="d">Nilan variable Control.TempSet.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1005</td><td class="n">Service mode select</td><td class="d">Nilan variable Control.ServiceMode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Defrost; 2 = Flaps; 3 = Inlet; 4 = Exhaust; 5 = Compressor; 6 = Heating; 7 = Hot water; 8 = Central heat</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1006</td><td class="n">Service mode capacity setpoint</td><td class="d">Nilan variable Control.ServicePct.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1007</td><td class="n">Request preset to default settings</td><td class="d">Nilan variable Control.Preset.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Ready; 1 = Standard (to factory defaults); 2 = Backup (to user file); 3 = Restore (from user file)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1100</td><td class="n">Air exchange mode</td><td class="d">Nilan variable AirFlow.AirExchMode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Energy; 1 = Comfort; 2 = ComfortWater</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1101</td><td class="n">Cooling high ventilation step</td><td class="d">Nilan variable AirFlow.CoolVent.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1102</td><td class="n">Select a day for weekly air damper position self-test</td><td class="d">Nilan variable AirFlow.TestSelect.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Monday; 2 = Tuesday; 3 = Wednesday; 4 = Thursday; 5 = Friday; 6 = Saturday; 7 = Sunday</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1103</td><td class="n">Date of last air damper position test</td><td class="d">Nilan variable AirFlow.LastTestDay.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1104</td><td class="n">Actual air damper position test state</td><td class="d">Nilan variable AirFlow.TestState.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Standby; 2 = Start (Set to Start to run manual test); 3 = Closing; 4 = Opening; 5 = OK; 6 = Error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1105</td><td class="n">Air filter monitoring alarm type and period select</td><td class="d">Nilan variable AirFlow.FiltAlmType.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Pressure guard (input); 1 = 30 days; 2 = 90 days; 3 = 180 days; 4 = 360 days; 5 = 70 days and pressure guard</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1200</td><td class="n">Cooling temperature setpoint select</td><td class="d">Nilan variable AirTemp.CoolSet.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off (No cooling allowed); 1 = Set + 0 °C (User setpoint plus 0 degrees); 2 = Set + 1 °C; 3 = Set + 2 °C; 4 = Set + 3 °C; 5 = Set + 4 °C; 6 = Set + 5 °C; 7 = Set + 7 °C; 8 = Set + 10 °C</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1201</td><td class="n">Inlet temp. min. summer</td><td class="d">Nilan variable AirTemp.TempMinSum.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1202</td><td class="n">Inlet temp. min. winter</td><td class="d">Nilan variable AirTemp.TempMinWin.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1203"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1203</td><td class="n">Inlet temp. max. summer</td><td class="d">Nilan variable AirTemp.TempMaxSum.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1204</td><td class="n">Inlet temp. max. winter</td><td class="d">Nilan variable AirTemp.TempMaxWin.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1205"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1205</td><td class="n">Summer/winter limit</td><td class="d">Nilan variable AirTemp.TempSummer.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1206"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1206</td><td class="n">Outdoor day temperature for night cooling activation</td><td class="d">Nilan variable AirTemp.NightDayLim.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1207"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1207</td><td class="n">Free energy night cooling room setpoint</td><td class="d">Nilan variable AirTemp.NightSet.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1208"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1208</td><td class="n">Control temperature sensor select</td><td class="d">Nilan variable AirTemp.SensorSelect.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = User panel; 1 = External sensor; 2 = Inlet channel; 3 = Exhaust channel</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1209"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1209</td><td class="n">Heat source select</td><td class="d">Nilan variable AirTemp.HeatSelect.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No heating active; 1 = Heat pump only; 2 = HP + after-heat; 3 = After-heat only; 4 = After-heat + HP</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1500"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1500</td><td class="n">Condenser temperature curve low</td><td class="d">Nilan variable Compressor.CondTempMin.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1501"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1501</td><td class="n">Condenser temperature curve high</td><td class="d">Nilan variable Compressor.CondTempMax.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1502"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1502</td><td class="n">Low temperature compressor start</td><td class="d">Nilan variable AirTemp.TempMinCpr.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1700"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1700</td><td class="n">Top temperature setpoint (electric)</td><td class="d">Nilan variable HotWater.TempSet_T11.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1701"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1701</td><td class="n">Bottom temperature setpoint (compressor)</td><td class="d">Nilan variable HotWater.TempSet_T12.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1702"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1702</td><td class="n">Hot water priority</td><td class="d">Nilan variable HotWater.Priority.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Water; 1 = Inlet</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1703"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1703</td><td class="n">Scald protection Temperature</td><td class="d">Nilan variable HotWater.TempCprMax.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1704"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1704</td><td class="n">Hot water electric supplement</td><td class="d">Nilan variable HotWater.HeatType.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = OFF; 1 = El</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1705"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1705</td><td class="n">Legionella day</td><td class="d">Legionella day; list codes 0 = off to 7 = Sunday (Danish text).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1706"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1706</td><td class="n">Bypass offset</td><td class="d">Nilan variable HotWater.TempPri.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1800"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1800</td><td class="n">External heating offset from room temperature setpoint</td><td class="d">Nilan variable CentralHeat.HeatExtern.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1801"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1801</td><td class="n">Central heat select</td><td class="d">Nilan variable CentralHeat.HeatSelect.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Only pump motion and frost protection; 1 = Always central heating; 2 = Only central heating when room temperature is low</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1802"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1802</td><td class="n">Min supply temperature</td><td class="d">Nilan variable CentralHeat.SupplyMin.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1803"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1803</td><td class="n">Max supply temperature</td><td class="d">Nilan variable CentralHeat.SupplyMax.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1804"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1804</td><td class="n">Outdoor temperature compensation</td><td class="d">Nilan variable CentralHeat.SupplyOffset.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1805"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1805</td><td class="n">Temp. compensation curve</td><td class="d">Nilan variable CentralHeat.CurveSelect.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1806"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1806</td><td class="n">Central heat circulation pump mode</td><td class="d">Nilan variable CentralHeat.CircPumpMode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Only when heating is active; 1 = Continuous operation</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1807"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1807</td><td class="n">Central heat type</td><td class="d">Nilan variable CentralHeat.HeatType.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = OFF; 1 = El; 2 = Heatpump; 3 = Both (compressor first, then electric)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1808"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1808</td><td class="n">PID regulations time</td><td class="d">Nilan variable CentralHeat.RegTime.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1910"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1910</td><td class="n">Humidity low winter step select</td><td class="d">Nilan variable AirQual.RH_VentLo.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1911"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1911</td><td class="n">Humidity high step select</td><td class="d">Nilan variable AirQual.RH_VentHi.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1912"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1912</td><td class="n">Humidity limit for low ventilation</td><td class="d">Nilan variable AirQual.RH_LimLo.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1913"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1913</td><td class="n">Humidity max. time on high ventilation</td><td class="d">Nilan variable AirQual.RH_TimeOut.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1920"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1920</td><td class="n">CO2 high step select</td><td class="d">Nilan variable AirQual.CO2_VentHi.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1921"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1921</td><td class="n">CO2 limit for normal ventilation</td><td class="d">Nilan variable AirQual.CO2_LimLo.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1922"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1922</td><td class="n">CO2 limit for high ventilation</td><td class="d">Nilan variable AirQual.CO2_LimHi.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2003</td><td class="n">HMI language</td><td class="d">Nilan variable User.Language.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = English; 1 = German; 2 = French; 3 = Swedish; 4 = Danish; 5 = Norwegian; 6 = Finnish; 7 = Czech; 8 = Polish; 9 = Italian</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2100</td><td class="n">Pre-heater block request</td><td class="d">Nilan variable PreHeat.Block.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No command; 1 = Request heater block (2 hours)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2200</td><td class="n">Calibrate DPT</td><td class="d">Nilan variable DPT.DoCalibrate.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Start calibration</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2201</td><td class="n">Calibrate DPT2</td><td class="d">Nilan variable DPT2.DoCalibrate.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Start calibration</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2310"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2310</td><td class="n">Step 1 supply air flow</td><td class="d">Nilan variable Pressure.Level1InFlow.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>m3/h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2311"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2311</td><td class="n">Step 2 supply air flow</td><td class="d">Nilan variable Pressure.Level2InFlow.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>m3/h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2312"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2312</td><td class="n">Step 3 supply air flow</td><td class="d">Nilan variable Pressure.Level3InFlow.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>m3/h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2313"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2313</td><td class="n">Step 4 supply air flow</td><td class="d">Nilan variable Pressure.Level4InFlow.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>m3/h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2314"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2314</td><td class="n">Step 1 extract air flow</td><td class="d">Nilan variable Pressure.Level1OuFlow.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>m3/h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2315"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2315</td><td class="n">Step 2 extract air flow</td><td class="d">Nilan variable Pressure.Level2OuFlow.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>m3/h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2316"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2316</td><td class="n">Step 3 extract air flow</td><td class="d">Nilan variable Pressure.Level3OuFlow.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>m3/h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2317"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2317</td><td class="n">Step 4 extract air flow</td><td class="d">Nilan variable Pressure.Level4OuFlow.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>m3/h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2320"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2320</td><td class="n">Step 1 supply air pressure</td><td class="d">Nilan variable Pressure.Level1InPres.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Pa</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2321"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2321</td><td class="n">Step 2 supply air pressure</td><td class="d">Nilan variable Pressure.Level2InPres.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Pa</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2322"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2322</td><td class="n">Step 3 supply air pressure</td><td class="d">Nilan variable Pressure.Level3InPres.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Pa</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2323"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2323</td><td class="n">Step 4 supply air pressure</td><td class="d">Nilan variable Pressure.Level4InPres.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Pa</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2324"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2324</td><td class="n">Step 1 extract air pressure</td><td class="d">Nilan variable Pressure.Level1OuPres.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Pa</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2325"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2325</td><td class="n">Step 2 extract air pressure</td><td class="d">Nilan variable Pressure.Level2OuPres.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Pa</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2326"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2326</td><td class="n">Step 3 extract air pressure</td><td class="d">Nilan variable Pressure.Level3OuPres.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Pa</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2327"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2327</td><td class="n">Step 4 extract air pressure</td><td class="d">Nilan variable Pressure.Level4OuPres.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Pa</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4000</td><td class="n">Regulation deadband external room heating</td><td class="d">Nilan variable CentralHeat.HeatExtern.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4001</td><td class="n">High fan speed at high indoor temp (cooling demand)</td><td class="d">Nilan variable AirFlow.CoolVent.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4002</td><td class="n">Low outdoor temperature</td><td class="d">Nilan variable AirFlow.WinterTemp.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4003</td><td class="n">Fan speed at low outdoor temperature</td><td class="d">Nilan variable AirFlow.WinerVent.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4004</td><td class="n">Day for automatic test</td><td class="d">Nilan variable AirFlow.TestSelect.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4005</td><td class="n">After heating type</td><td class="d">Nilan variable AirHeat.Type.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4006</td><td class="n">Delay timer for after-heat activation</td><td class="d">Nilan variable AirHeat.Delay.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4007</td><td class="n">Summer minimum supply air temperature</td><td class="d">Nilan variable AirTemp.TempMinSum.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4008</td><td class="n">Summer maximum supply air temperature</td><td class="d">Nilan variable AirTemp.TempMaxSum.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4009</td><td class="n">Winter minimum supply air temperature</td><td class="d">Nilan variable AirTemp.TempMinWin.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4010</td><td class="n">Winter maximum supply air temperature</td><td class="d">Nilan variable AirTemp.TempMaxWin.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4011"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4011</td><td class="n">Room temperature regulation deadband</td><td class="d">Nilan variable AirTemp.RoomNZ.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4012"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4012</td><td class="n">Low room temperature for stepwise reduced ventilation</td><td class="d">Nilan variable AirTemp.TempRoomLow.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4013"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4013</td><td class="n">After heating activation</td><td class="d">Nilan variable AirHeat.SelectSet.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4015"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4015</td><td class="n">Min. inlet</td><td class="d">Nilan variable AirFlow.InletMin.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4016</td><td class="n">Min exhaust</td><td class="d">Nilan variable AirFlow.ExhaustMin.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4017"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4017</td><td class="n">Max exhaust</td><td class="d">Nilan variable AirFlow.ExhaustMax.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4019</td><td class="n">Damper walkin time</td><td class="d">Nilan variable AirBypass.WalkingTime.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4020"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4020</td><td class="n">Frost protection or de-icing - Ventilation level</td><td class="d">Nilan variable Defrost.Fans.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4021"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4021</td><td class="n">Frost protection or de-icing - Bypass position</td><td class="d">Nilan variable Defrost.Bypass.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4022"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4022</td><td class="n">Frost protection or de-icing - Time between activations</td><td class="d">Nilan variable Defrost.BlockMinutes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4023"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4023</td><td class="n">Frost protection or de-icing - Start criteria</td><td class="d">Nilan variable Defrost.TempStart.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4024"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4024</td><td class="n">Frost protection or de-icing - Stop criteria</td><td class="d">Nilan variable Defrost.TempStop.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4025"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4025</td><td class="n">Frost protection or de-icing - Max duration compressor</td><td class="d">Nilan variable Defrost.DurMaxCpr.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4026"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4026</td><td class="n">Frost protection or de-icing - Max duration exchanger</td><td class="d">Nilan variable Defrost.DurMaxExh.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4027"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4027</td><td class="n">T6 min defrost time</td><td class="d">Nilan variable Defrost.T6MinRunSec.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4040"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4040</td><td class="n">External fire alarm auto reset</td><td class="d">Nilan variable Control.RestartMode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4041"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4041</td><td class="n">Enable power saving features</td><td class="d">Nilan variable Control.PowerSave.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4100</td><td class="n">Inlet step 1 speed setup</td><td class="d">Nilan variable AirFlow.InletSpd_1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4101</td><td class="n">Inlet step 2 speed setup</td><td class="d">Nilan variable AirFlow.InletSpd_2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4102</td><td class="n">Inlet step 3 speed setup</td><td class="d">Nilan variable AirFlow.InletSpd_3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4103</td><td class="n">Inlet step 4 speed setup</td><td class="d">Nilan variable AirFlow.InletSpd_4.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4104</td><td class="n">Exhaust step 1 speed setup</td><td class="d">Nilan variable AirFlow.ExhaustSpd_1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4105</td><td class="n">Exhaust step 2 speed setup</td><td class="d">Nilan variable AirFlow.ExhaustSpd_2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4106</td><td class="n">Exhaust step 3 speed setup</td><td class="d">Nilan variable AirFlow.ExhaustSpd_3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4107</td><td class="n">Exhaust step 4 speed setup</td><td class="d">Nilan variable AirFlow.ExhaustSpd_4.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4108</td><td class="n">Enable Indoor Air Quality (IAQ) control function</td><td class="d">Nilan variable AirQual.Type.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4109</td><td class="n">Heater output signal type (if not air channel type)</td><td class="d">Nilan variable Control.AnaOutType.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4110</td><td class="n">Room temperature controller response type</td><td class="d">Nilan variable AirTemp.RoomResponse.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4111</td><td class="n">Nordic: Select anti frost also during evap. defrost</td><td class="d">Nilan variable PreHeat.Defrost.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4112</td><td class="n">T4 start criteria when temperature controlled</td><td class="d">Nilan variable PreHeat.TempSet.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Nilan does not host this protocol description at a public URL we could find (its manuals say it can be downloaded from the Nilan website, but no direct link turned up). The linked copy, hosted by the home-automation vendor TapHome in its &#x27;manufacturer&#x27; folder, is the unchanged Nilan document 52173104.</li><li>Scale column: &#x27;100&#x27; means the raw value is divided by 100 (e.g. temperatures and % values with two decimals). Registers without a scale are whole numbers.</li><li>Signedness is not stated per register; temperatures and temperature settings are typed INT16 because they can be negative (the list shows ranges down to -40.00 °C), everything else UINT16.</li><li>Left out: software version text registers (1-3, two ASCII characters each), suction/discharge pressure (219/220, no scale given), registers scaled by 60 (1503, 4018) whose unit is unclear, user-function temperature/offset (604/605 and their user-function-2 copies 614/615) and fan-scaling (4098/4099) which have no scale, the pressure-control P/I settings (2300-2304), the alarm log detail block (3050-3074), week-program editing registers (4030-4036) and the menu-open flag (2002).</li><li>Enumerations are only given where the list prints the full value set; several holding registers in the display section (e.g. 4003-4005, 4012, 4013, 4020, 4021, 4041, 4108-4112) are listed without their complete value lists and are left without values.</li><li>Some holding-register descriptions in the source are in Danish (2300-2327 &#x27;Trin n tilluft/fraluft&#x27; = step n supply/extract air flow or pressure, 1209 heat source select); they are translated in the names here.</li><li>The document does not mark which holding registers are read-only; the output registers 100-206 and the clock 300-305 report states rather than commands.</li><li>All input registers can also be read as holding registers with function 03 at address + 10000 (read only).</li><li>External fire alarm auto reset (holding 4040) is left without value labels: the printed table shows codes 0-2, but the cell is cut off and the document&#x27;s text layer holds a further code 3 that is not visible.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Nilan CTS602 controller with HMI350T panel (Modbus version 23)</h2><div class="faq"><details open><summary>What Modbus registers does the Nilan CTS602 controller with HMI350T panel (Modbus version 23) have?</summary><p>This map lists 262 registers: 97 input registers, 165 holding registers. 165 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Nilan CTS602 controller with HMI350T panel (Modbus version 23) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Nilan lists the addresses exactly as sent in the Modbus request, without the 30001/40001 global offset: reading input register 100 with function 04 is global address 30101. Use the printed number directly as the wire address.</p></details><details><summary>What are the minimum Modbus registers to integrate the Nilan CTS602 controller with HMI350T panel (Modbus version 23)?</summary><p>Start with HR 1001 User on / off select (equal to ON/OFF keys) (On/off); HR 1002 User operation mode select (Operation mode); HR 1003 User ventilation step select (Ventilation step); HR 1004 User temperature setpoint (Temperature setpoint); IR 1002 Actual control state (Actual control state); IR 208 Outdoor temperature (Outdoor temperature); IR 203 Room exhaust temperature (Room exhaust temperature); IR 400 Alarm state bit mask (Alarm status).</p></details><details><summary>How do I enable Modbus control of the Nilan CTS602 controller with HMI350T panel (Modbus version 23)?</summary><p>No enable step: the CTS602 always answers on COM1. Only the node address can be changed (holding register 50 or the panel); speed and framing are fixed.</p></details><details><summary>Where is the official Nilan CTS602 controller with HMI350T panel (Modbus version 23) Modbus documentation?</summary><p>The source is Protocol description - Nilan CTS602 with HMI350T - Modbus version 23 (52173104), revision 2023-11-22. Nilan doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://taphome.com/compatibility/devices/nilan-cts602-heat-pump/manufacturer/CTS602_HMI350T_Modbus_v23.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>Other pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/wilo/stratos-maxo" data-row><span class="k">Pump (smart circulator)</span><h3>Wilo Stratos MAXO with CIF module Modbus RTU</h3><p>Wilo-Stratos MAXO single and twin-head circulators fitted with the plug-in CIF module Modbus RTU (article 2190368, UL 2237080), module firmware 1.00-99.99; some registers need a newer module version as noted.</p><div class="meta">56 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-Stratos MAXO, Stratos MAXO-D, Stratos MAXO-Z, CIF-Module Modbus RTU, CIF Modbus RTU 2190368, CIF Modbus RTU UL 2237080</span></a></li><li><a class="card" href="/modbus-register-maps/ecoforest/ecogeo-ecoair-hp24" data-row><span class="k">Heat pump</span><h3>Ecoforest ecoGEO / ecoAIR heat pump (API HP24 Client, Modbus RTU)</h3><p>Ecoforest ecoGEO, ecoGEO HP and ecoAIR heat pumps on software AWD24, WWD24, WWC24 or later, register list API HP24_V01.02 (heat pump list only; supervisor and source-manager lists not included).</p><div class="meta">110 registers &middot; 54 writable &middot; RTU</div><span class="sr-only"> Also known as: ecoGEO, ecoGEO B&amp;C, ecoGEO HP, ecoAIR, AWD24, WWD24, WWC24, API HP24_V01.02</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/isar-modh1-e-cif-modbus" data-row><span class="k">Pump (pressure-boosting pump)</span><h3>Wilo Isar MODH1-E with CIF module Modbus RTU</h3><p>Wilo Isar MODH1-E pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">90 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-Isar MODH1-E</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/yonos-giga2-0-cif-modbus" data-row><span class="k">Pump (high-efficiency inline circulator)</span><h3>Wilo Yonos GIGA2.0 with CIF module Modbus RTU</h3><p>Wilo Yonos GIGA2.0 pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">87 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: Yonos GIGA2.0-I, Yonos GIGA2.0-D, Wilo-Yonos GIGA2.0</span></a></li><li><a class="card" href="/modbus-register-maps/grundfos/smart-digital-dda" data-row><span class="k">Pump (chemical dosing pump)</span><h3>Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500)</h3><p>Grundfos SMART Digital DDA dosing pumps: DDA model C with built-in SoftCIM Modbus RTU/TCP, and DDA XL (or others) through a CIM 200 Modbus RTU or CIM 500 Modbus TCP module in a CIU 900, per functional profile 98473491 (09.2026).</p><div class="meta">58 registers &middot; 19 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: DDA, DDA S, DDA XL, DDA-C, DDA model C, SMART Digital S, SMART Digital XL, CIM 200, CIM 500, 98473491</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/stratos-giga2-0-cif-modbus" data-row><span class="k">Pump (high-efficiency inline circulator)</span><h3>Wilo Stratos GIGA2.0 with CIF module Modbus RTU</h3><p>Wilo Stratos GIGA2.0 pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">115 registers &middot; 26 writable &middot; RTU</div><span class="sr-only"> Also known as: Stratos GIGA2.0-I, Stratos GIGA2.0-D, Wilo-Stratos GIGA2.0</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/pumps/">All pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://taphome.com/compatibility/devices/nilan-cts602-heat-pump/manufacturer/CTS602_HMI350T_Modbus_v23.pdf" rel="nofollow noopener" target="_blank">Protocol description - Nilan CTS602 with HMI350T - Modbus version 23 &middot; 52173104 &middot; rev. 2023-11-22 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
